
OS:Version,
  {6944647c-76a0-47ab-a4bb-0e117301d91f}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {9ad1570a-6cb1-407e-b354-29ec280fd495}, !- Space Type Name
  {34328a28-e42f-4efd-97ba-1c6aab35bd59}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Handle
  Large Office HtgSetp,                   ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Default Day Schedule Name
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Summer Design Day Schedule Name
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {3dec2ebc-3be0-4809-ab92-aba518f7243a}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {d0fd0485-8d3a-4d93-b472-c2c055f12d8f}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {855ab926-166d-457e-bee0-48035528728b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {855ab926-166d-457e-bee0-48035528728b}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Default Day Schedule Name
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Summer Design Day Schedule Name
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0c2aa966-89ef-414d-9cb8-7c5866667a68}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {bfc0394c-2ee2-4a76-b55b-94b145027791}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Handle
  Small Office HtgSetp,                   ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Default Day Schedule Name
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Summer Design Day Schedule Name
  {d194dcc4-e038-4f97-b885-0ee2067331ed}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d194dcc4-e038-4f97-b885-0ee2067331ed}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {792c05aa-ea05-400e-b84a-027aa910f176}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {28ed0a78-272a-4fab-935b-e8424dc3c8a0}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Default Day Schedule Name
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Summer Design Day Schedule Name
  {2c58ef61-a48b-468d-8496-aa612316b0d5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2c58ef61-a48b-468d-8496-aa612316b0d5}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {81f510c7-f9ca-455f-9ef3-0903ac443801}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {d836848b-25ff-4e04-af66-bc1103146f33}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD - adj,                  !- Name
  VeryRough,                              !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {dc75be9e-b0eb-4726-964b-3688c797cb35}, !- Surface Rendering Name
  {e05a1973-22c3-4143-8d12-23e4448c00ea}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {25ad7719-4d1b-46d0-9d07-000ad4c6c0d4}, !- Surface Rendering Name
  {d59f8ff7-272a-42a7-bc6a-90cd531094f4}, !- Layer 1
  {d59f8ff7-272a-42a7-bc6a-90cd531094f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Aurora Buckley Field Angb_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {a6b5d774-ae30-4580-a279-4f42a0172896}, !- Handle
  Rendering Color 33,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b416e89d-7788-4146-8937-d10cb955ac1c}, !- Handle
  Rendering Color 34,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3a61f9e-ff0d-40c7-82cd-562aac5ee73d}, !- Handle
  Rendering Color 35,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6da62991-c990-4b86-9ea3-bbf95711b69f}, !- Handle
  Rendering Color 36,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcec404c-b15b-41a5-af51-0ef2d68c0e06}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f89f18f-ca1e-4556-a3e0-d9a246f1e883}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87dd293d-bc39-4e1e-b0ad-f50d56cb3685}, !- Handle
  Rendering Color 39,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {930b9287-dd97-4c84-9851-23b596f93240}, !- Handle
  Rendering Color 40,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b4b64d3-957d-4ead-be49-9097068d325f}, !- Handle
  Rendering Color 41,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7cd47939-2c24-42f9-a42d-c2b73e070d02}, !- Handle
  Rendering Color 42,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ba6c420e-af13-4065-a475-1f5f1a23f567}, !- Handle
  Rendering Color 43,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21198b7b-2e50-4875-a3a8-6365db597b13}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e8727e9-12e2-4a77-a78e-a2971947f3a0}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc75be9e-b0eb-4726-964b-3688c797cb35}, !- Handle
  Rendering Color 46,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8a1c5ea-c354-47eb-8f6f-4cc8fea7ffde}, !- Handle
  Rendering Color 47,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68b79d65-c357-4d0d-a3e4-7ed21cd1a557}, !- Handle
  Rendering Color 48,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaca2c6f-ac4e-43e7-8b92-8d56b8139c4c}, !- Handle
  Rendering Color 49,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f94a068-542f-40b0-8345-347a3fb37539}, !- Handle
  Rendering Color 50,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11751b16-c99c-40d1-8fc5-bdef251e9236}, !- Handle
  Rendering Color 51,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65f65184-532b-4700-bf93-a001396d3759}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2f0acf17-8eda-48f3-a1e1-3e68b3e55cba}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {601efc2a-6ac8-4631-934c-6d0f405f7d5c}, !- Handle
  Rendering Color 54,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3845498d-9418-4fab-b575-23201ce6775c}, !- Handle
  Rendering Color 55,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {741a49f7-3542-4a6e-8197-54f0a056ecf5}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eff94be9-6803-456c-839d-0a123724ab51}, !- Handle
  Rendering Color 57,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25ad7719-4d1b-46d0-9d07-000ad4c6c0d4}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:BuildingStory,
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2a5c2302-9c37-4283-ac0d-0a22f66a4450}; !- Group Rendering Name

OS:Space,
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Handle
  Conference107,                          !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {af7dd53e-eb3c-482e-b600-2abff7ed482c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e273eefe-34df-4ec4-8ff5-b1ad7c773b65}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.334, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  5.334, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377d1b1b-0856-4eb3-a65b-0666daabef33}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd825b05-e3a7-4879-882f-701cbb9421da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.334, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  5.334, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c5f0cd3-79fe-4d38-a048-b822ca5dc00f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644f70c9-d0c7-4b0d-a25a-0a001d35f3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.334, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  5.334, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  5.334, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  5.334, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f668026-6c83-4644-9ea8-01e813d25d82}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  5.334, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  5.334, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dbf0d29-2177-4fb3-8b3c-d4c3d4d69ceb}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247d1e46-b904-4a55-8e06-003011ea7f07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5402665-483d-4c69-b29f-0a002be98f7a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a49440c-6140-44fa-bf71-c1d705215ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5204c1a-f014-4810-90dc-6446949e79e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.334, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  5.334, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Handle
  OpenOffice108,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {10a4ba81-0c2f-428e-afd5-481c00f2d1b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d1636356-9e20-4d13-a5ee-81203fc90691}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, -19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -24.384, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312e7468-5a80-4a80-8c04-a6b223224c7c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39726587-1e11-41f1-af24-98832b8243e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de13006d-e733-4e0d-948f-3043894e062c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a624ad-de04-40a8-b67a-763fbf3e2ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.4488, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, -9.4488, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab551ea0-4e70-4254-9cd0-b36c4e23e99a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eff3d89-2c8a-44bc-9ad1-f37ef789b601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, -19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -9.4488, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, -9.4488, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247d1e46-b904-4a55-8e06-003011ea7f07}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dbf0d29-2177-4fb3-8b3c-d4c3d4d69ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04187384066908e-15, -24.384, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.04187384066908e-15, -24.384, -5.3734763882444e-31, !- X,Y,Z Vertex 2 {m}
  4.572, -19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, -19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3816d957-80f5-4f79-93cc-4e4fd1770ded}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.04187384066908e-15, -24.384, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d223407-e045-47dd-92a8-b4cf125f48c8}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84cad80d-ab74-421a-b4cb-2b2241e8712f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04187384066908e-15, -24.384, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.572, -19.812, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Handle
  Lobby106,                               !- Name
  {d9821f6b-484e-4c86-8f1b-6d0b6423dd16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {042886bf-3950-4f08-a3b8-6eea5829981f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ac435444-12b6-4efb-88ec-75059e791fdb}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  1.524, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab44b630-772a-4c71-9833-38fd63a2b318}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7593b84-53d5-429d-a4b6-088692ed3414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de069c45-d6a9-463b-9b25-be135ff256fe}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4b46e4-c785-4153-b48c-1c6df776f467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  1.524, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.524, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13423ec9-76ad-41f8-97de-5b243618aea3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  1.524, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  1.524, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644f70c9-d0c7-4b0d-a25a-0a001d35f3c4}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c5f0cd3-79fe-4d38-a048-b822ca5dc00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.62, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e3e82d-dbd3-4526-a44d-c54cccf9b98d}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2b5d671-3f72-4754-8975-6f57075dde7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672f66c1-b95b-45fc-8f2b-d7dad20bd2a8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957724e9-ba6b-423c-820c-91004ae58508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe118eb-4b2f-4e74-9127-a6cf991174be}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0f681b-e646-4006-890d-bd131246d362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c306328c-1578-41d2-89bc-28661a3c697e}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8ef437f-59fe-49ac-a81e-1e3e8f9b3dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31da0890-e587-49f9-bece-90bc7a888afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  1.524, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  -7.62, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Handle
  PrivateOffice105,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {3752c441-6b29-423e-86ce-f94263fccf60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d4bb9d1e-f210-45c1-bcc8-aa308d081571}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -19.05, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -19.05, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459fb25f-1e0c-4be3-8cd1-f769b2949f41}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.05, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -19.05, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4b46e4-c785-4153-b48c-1c6df776f467}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de069c45-d6a9-463b-9b25-be135ff256fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.05, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -19.05, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -19.05, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -19.05, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4c572a-2147-4b9f-a8f6-e32824d52426}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39bc5fbc-0a6e-48a3-8a44-4f72e468454c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.478, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -14.478, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -19.05, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -19.05, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208a8ae1-1cf4-442d-8a59-ec2b83f22274}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4253f06-30e8-47db-a6f7-d06d512bc970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.43, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -11.43, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -14.478, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -14.478, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d4aab2-cb50-481f-bafc-81b45ad721bf}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d96530-d63e-49a6-a05a-b5376caf9bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -11.43, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.43, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c86da2e-bbfd-4d54-85aa-224bf77cc05d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b083586-6a75-4697-b663-168f27af8cd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d195c5-9c62-4f5e-931c-ed1dbc724145}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c72f28ce-129f-495a-8385-049b79721ec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -19.05, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -19.05, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Handle
  OpenOffice104,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {e1b070d5-824d-43ef-9a80-430a9a065377}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5963879b-6d2b-4920-857e-140cd3330888}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b083586-6a75-4697-b663-168f27af8cd7}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c86da2e-bbfd-4d54-85aa-224bf77cc05d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7d64fa-266a-4869-a0a1-105cb95c037e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cad243f-0ed8-4227-850e-ceb953151cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 9.4488, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 9.4488, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda1e9b6-9066-49e1-bc2f-2cddebf0645d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a70c77-304b-4c81-90fa-a334c20dbce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 9.4488, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 9.4488, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9794d27e-4aba-4bf5-a6f3-b34e69babd1a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c567c7-188f-4705-9d9a-a339d7dd490d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04187384066908e-15, 24.384, 3.6576,   !- X,Y,Z Vertex 1 {m}
  2.04187384066908e-15, 24.384, -5.3734763882444e-31, !- X,Y,Z Vertex 2 {m}
  -4.572, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a7ec23-ff43-4ca0-a2ae-9cb457a648d3}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  2.04187384066908e-15, 24.384, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae09c70-e308-47c8-ab8f-0d0c3ad88348}, !- Handle
  Surface 37,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {961c44df-07ea-458c-b925-744c7ed41c65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  2.04187384066908e-15, 24.384, 3.6576,   !- X,Y,Z Vertex 2 {m}
  -4.572, 19.812, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Handle
  OpenOffice110,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {041e577a-da6e-4b15-b636-e830fd20d6f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a80a82ff-55ed-4b8c-9393-01ded8a9b351}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 10.3632, 0,                      !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.3632, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11f68c4-1a0e-4c72-bec1-77cb2e555d12}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {382e3efb-ec9c-4e14-bf8f-2b6f33029925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 10.3632, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  6.858, 10.3632, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 10.3632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.3632, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5423ae-3cbd-46e5-a953-35bf18986e40}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68133167-be33-47c3-9800-5a3daf3aa3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.858, 10.3632, 0,                      !- X,Y,Z Vertex 3 {m}
  6.858, 10.3632, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b5d671-3f72-4754-8975-6f57075dde7a}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e3e82d-dbd3-4526-a44d-c54cccf9b98d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.334, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  5.334, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd825b05-e3a7-4879-882f-701cbb9421da}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377d1b1b-0856-4eb3-a65b-0666daabef33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.334, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  5.334, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d17e853-35ec-4634-99ab-46575feb06b7}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a78c3e1-21c0-4de6-889b-c39cebb15c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a24edcd-bb59-4ca0-8b6f-2845b9cc7968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 4.8768, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  6.858, 10.3632, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  0, 10.3632, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Handle
  Corridor111,                            !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.478,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {152f5502-6e07-4472-9925-05257e376eef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {512af9aa-df87-49e4-ab27-759e827cce37}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 15.24, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957724e9-ba6b-423c-820c-91004ae58508}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672f66c1-b95b-45fc-8f2b-d7dad20bd2a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68133167-be33-47c3-9800-5a3daf3aa3cb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5423ae-3cbd-46e5-a953-35bf18986e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 10.3632, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -3.048, 10.3632, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d05f87-5c58-468f-9eea-5f570cfff6b4}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce2272b-e579-4ae2-8672-31ce08893659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 10.3632, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, 10.3632, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df1ef2e-2a18-445d-b77f-f017c4790c3a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcc772c-d479-40e1-9fd5-18f5adcc54d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a7d44c-87ce-4137-b193-07ad9dd789c5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2cbcec-fad6-45f2-b426-888a693f1957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c590f58-8c22-4635-adf2-c2e088c5075b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ace2082-6aa8-46ca-afc1-844dc7b56600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 10.668, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a69f733-632d-48c1-8b5e-e70f29daad0a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {671c61cb-2843-4372-8376-b417e20ed253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.6576;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d637f722-0466-4cde-80a3-4cca8529bbaf}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d20e2a-4219-459b-a259-3535824a29c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ce50bf-2657-4953-ab2f-64b91a754f24}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f3e599d-7c89-44d5-9442-175470f78e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5b1a49-9129-466e-851b-99692e2dbb29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 15.24, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Handle
  Elevator115,                            !- Name
  {f121ea4a-388e-42e7-851e-b1c9478527df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {a002e624-812a-4c12-bb77-911d4d00895c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {12451c35-fa14-4faa-9ca7-8c385c1d0719}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0f681b-e646-4006-890d-bd131246d362}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe118eb-4b2f-4e74-9127-a6cf991174be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d20e2a-4219-459b-a259-3535824a29c0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d637f722-0466-4cde-80a3-4cca8529bbaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca5a209-ed64-491f-8ed8-e38b3831da1d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c87de2-d895-43e7-9120-fa3be30fa73b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2fb1e4-44a0-4c05-a66d-dff07767eb2d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862a148c-8373-46d0-b9ae-26983461da21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392cbe1b-31d2-4428-abc1-8c3d01f18204}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90488758-933f-4443-9e1f-0d94426ecbae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0beb8410-d91e-440f-99ab-c2c88c2035a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Handle
  Stairs118,                              !- Name
  {57970a59-65c1-4976-9c4c-0cce0023d900}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  7.62,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {67e0b842-8b0f-44af-9c06-464de4d9ea22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2709c460-18bf-4be7-8773-7a618a7aba1d}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa88f65-35e6-4389-a309-27ea8cda4ff2}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5004967f-9bbb-4cca-b187-538ccd092a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1856b9c5-fad5-4a83-82bc-12a395570505}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db7f14d-6270-4b0d-a035-db041afa1691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 1.524, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66aa48a1-86d7-406e-8447-e648fa8b7cf7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1fd3a6-72da-4077-8dc1-1461ced99105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  6.096, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 1.524, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bc5fbc-0a6e-48a3-8a44-4f72e468454c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf4c572a-2147-4b9f-a8f6-e32824d52426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  1.524, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -3.048, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7593b84-53d5-429d-a4b6-088692ed3414}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab44b630-772a-4c71-9833-38fd63a2b318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  1.524, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  1.524, -3.048, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862a148c-8373-46d0-b9ae-26983461da21}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e2fb1e4-44a0-4c05-a66d-dff07767eb2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c10e81b-bf2e-4164-b5d6-f4c593f1fa7b}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d27ab72c-7958-4485-80dd-43c9f0dde804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b93885d-cd3c-48cf-9ee3-9f43fd76ebf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 1.524, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Handle
  Corridor119,                            !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.622,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {bccf6a5c-38d4-4686-8be3-0a1a73f26c67}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9dd656fe-7df7-4176-bf76-b7c8314061bc}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b8e32d-014f-4065-b812-1e3663588b2d}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9fe1da6-7ac0-4825-83ee-51054948a1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83523160-3efe-4518-b617-be55fe165fd6}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e3cd821-9269-439e-9085-51d2ea449df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -10.3632, 3.6576,                !- X,Y,Z Vertex 1 {m}
  3.048, -10.3632, 0,                     !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8468a298-230a-47ca-8e69-de8a349a2fac}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431ac782-8904-4a7f-8e98-ea19f576ce35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  3.048, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -10.3632, 0,                     !- X,Y,Z Vertex 3 {m}
  3.048, -10.3632, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4253f06-30e8-47db-a6f7-d06d512bc970}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208a8ae1-1cf4-442d-8a59-ec2b83f22274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1fd3a6-72da-4077-8dc1-1461ced99105}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66aa48a1-86d7-406e-8447-e648fa8b7cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.668, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -10.668, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -15.24, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8770901e-b28f-401f-a86c-aed6c0f833a3}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f03cdea-8fa9-43d0-94b6-be0bc2232621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -10.668, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.668, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5c837d-2311-4f58-83fe-f1ac0cc61468}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96cec66-d7a8-4e46-b3e5-e4a9642fbcf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dfee6bf-d644-4690-8a8d-87ca9fed5c5d}, !- Handle
  Surface 77,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7c1c1ff-b4d9-4fe2-943b-e1be6413a3a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb25150-a8cc-4129-8fb0-60eca77a66f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -15.24, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Handle
  PrivateOffice121,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.67,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {397b059b-5846-4de2-b08c-cbb43d75d1c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {375b79fc-b17a-4285-b78f-5b3dec71ce2e}, !- Handle
  Surface 78,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 4.8768, 0,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431ac782-8904-4a7f-8e98-ea19f576ce35}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8468a298-230a-47ca-8e69-de8a349a2fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ea3d4f-0a66-422f-9072-6d2a83aa888a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f01c14-25a7-4470-b01a-cb2e37f25d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 4.8768, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  6.858, 4.8768, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cad243f-0ed8-4227-850e-ceb953151cf3}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7d64fa-266a-4869-a0a1-105cb95c037e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.858, 4.8768, 0,                       !- X,Y,Z Vertex 3 {m}
  6.858, 4.8768, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d96530-d63e-49a6-a05a-b5376caf9bca}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d4aab2-cb50-481f-bafc-81b45ad721bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279bd9a0-149c-4d3c-9fb7-01f41e07717e}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ba86f79-01e8-44ad-b700-78b650a5ae53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f1bd17-8943-4602-8c06-79b3544b5c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.858, 4.8768, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Handle
  Restrooms114,                           !- Name
  {0211999a-7b1f-4133-83f9-892a52bdbd8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  7.62,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {790fa3bc-5aff-4347-aa3d-a6ccc363e450}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6caf78f5-a80b-4960-89ff-cff75722dcf0}, !- Handle
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c87de2-d895-43e7-9120-fa3be30fa73b}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bca5a209-ed64-491f-8ed8-e38b3831da1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671c61cb-2843-4372-8376-b417e20ed253}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a69f733-632d-48c1-8b5e-e70f29daad0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506ec1ae-0138-4cd5-949a-a3b83d30afcd}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {019a583f-ffcb-4e30-92c2-97800c811723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a27936e-1236-411f-bde4-d25b4787c931}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {790e3871-8ef3-45f0-89bb-8b70ab348b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5004967f-9bbb-4cca-b187-538ccd092a8a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa88f65-35e6-4389-a309-27ea8cda4ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac8ebac-0c12-4947-9bc5-3c0d30378303}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74e76533-9403-4fc8-bb2e-69c84c9557cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883d1294-556b-4692-b958-43ccc819d8d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Handle
  MEEL117,                                !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {8606a858-5a62-4933-98f7-de1cf87c39b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6e41119f-c6af-41b7-9511-5f49cc2d0fd4}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790e3871-8ef3-45f0-89bb-8b70ab348b8f}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a27936e-1236-411f-bde4-d25b4787c931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aacfd97-4d77-4f30-8f1c-2792b24e9d9d}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c3f5a2-eaaa-4eea-b4f7-c9a8bb910e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead5cfff-39fd-4305-b74c-49c4c2827457}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a97139-3a28-4fe4-abc5-f69f15f3fc93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f03cdea-8fa9-43d0-94b6-be0bc2232621}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8770901e-b28f-401f-a86c-aed6c0f833a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db7f14d-6270-4b0d-a035-db041afa1691}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1856b9c5-fad5-4a83-82bc-12a395570505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3d49ce-9af1-497f-9bb4-0d40aa81e3ac}, !- Handle
  Surface 97,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9be0157-aa49-4c34-9178-d1fc218488d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9df63c-58f7-406b-9f70-a3aadaecb919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Handle
  OpenOffice120,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {21d65cfb-f9cb-4ed4-bf7c-f76de7a6a473}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {61e13755-75a1-4f75-8430-d9200eef8956}, !- Handle
  Surface 98,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 2 {m}
  -6.858, -10.3632, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a70c77-304b-4c81-90fa-a334c20dbce5}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bda1e9b6-9066-49e1-bc2f-2cddebf0645d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.3632, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f01c14-25a7-4470-b01a-cb2e37f25d73}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ea3d4f-0a66-422f-9072-6d2a83aa888a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, -10.3632, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -6.858, -10.3632, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.3632, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3cd821-9269-439e-9085-51d2ea449df1}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83523160-3efe-4518-b617-be55fe165fd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, -10.3632, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.858, -10.3632, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c2b386-b70f-4c8b-af24-6574d565c37c}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89693a54-9483-42a0-8327-855f8a7640b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.334, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b169f031-4ce8-4226-a231-c5dbff66a758}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc71927e-5edd-424e-8d4f-20d3ee791b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42de823-850b-4aee-b079-f6bde0769dba}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2078142-9d88-43c2-b8b4-0450d9c14b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.3632, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-14, -4.8768, 3.6576,  !- X,Y,Z Vertex 2 {m}
  -6.858, -4.8768, 3.6576,                !- X,Y,Z Vertex 3 {m}
  -6.858, -10.3632, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Handle
  Data113,                                !- Name
  {0d4b34de-68f3-49eb-af9c-1ba51eb1dc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.478,                                 !- X Origin {m}
  12.192,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {5cd71aef-d5a9-4ee3-b6fa-3fc63919bf01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aa8f10ac-3f82-4bdf-a926-8fe554afac71}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ace2082-6aa8-46ca-afc1-844dc7b56600}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c590f58-8c22-4635-adf2-c2e088c5075b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbbb622b-4c27-4133-ac8a-9388789361aa}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3156a5b7-d96e-4db4-9526-80791f8e0b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c3f5a2-eaaa-4eea-b4f7-c9a8bb910e07}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aacfd97-4d77-4f30-8f1c-2792b24e9d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019a583f-ffcb-4e30-92c2-97800c811723}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506ec1ae-0138-4cd5-949a-a3b83d30afcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b9e67f-e99f-4899-a918-1350e5851d30}, !- Handle
  Surface 110,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1de12674-dbd3-481f-b350-219c7d34d925}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9750e3b8-6bb2-471d-b845-8c3f31b562d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Handle
  PrivateOffice109,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.43,                                  !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {73aae349-af85-4968-a0db-2adb58c318a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5c4e34ed-d942-404d-b0c1-9e70abb64806}, !- Handle
  Surface 111,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.858, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce2272b-e579-4ae2-8672-31ce08893659}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d05f87-5c58-468f-9eea-5f570cfff6b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {382e3efb-ec9c-4e14-bf8f-2b6f33029925}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11f68c4-1a0e-4c72-bec1-77cb2e555d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, -4.8768, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -6.858, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a624ad-de04-40a8-b67a-763fbf3e2ad0}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de13006d-e733-4e0d-948f-3043894e062c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.858, -4.8768, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c370fd0-539b-49b3-8c80-52033d143c99}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74685032-4b8a-42b2-8615-eed5e81e60c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcadbf27-c07a-4a7b-9da9-46a1f50fade2}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {246245ab-6f42-4a13-ad30-913a98d5681c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2c29d2-cc5f-4095-ac09-9da314be0562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -6.858, -4.8768, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Handle
  Lounge112,                              !- Name
  {695027d1-737e-43b2-8c61-bf07ac222b17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {9d9e8cfe-4b1c-4776-9d92-b229f8c9ce19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {04dfa9b6-214b-4141-bfad-2ce581ad5709}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4819d79c-4ae1-46b3-89a0-5e3a7e96d7a6}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de7a1ed9-7d43-42ba-814f-4018eeafa494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3156a5b7-d96e-4db4-9526-80791f8e0b11}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbbb622b-4c27-4133-ac8a-9388789361aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2cbcec-fad6-45f2-b426-888a693f1957}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a7d44c-87ce-4137-b193-07ad9dd789c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d01c86f-0aca-453b-8947-5e06fe440c1c}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad24689-5c86-4e52-bd8d-0b22d5641754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efeeabc8-af46-4dd5-b25a-21f1657ac829}, !- Handle
  Surface 122,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09631739-e5d1-40e6-9ad2-cff9d8a44df0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a522f0-34db-4c34-9b48-c7ad8d3993f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Handle
  Storage116,                             !- Name
  {e23666c7-686c-4686-99c4-411fb4ce0bec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.622,                                 !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {fc9483fc-f281-401f-8ce8-a2259988ce97}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c4338b15-6981-4c04-b493-9fd7b9479c77}, !- Handle
  Surface 123,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a97139-3a28-4fe4-abc5-f69f15f3fc93}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead5cfff-39fd-4305-b74c-49c4c2827457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de7a1ed9-7d43-42ba-814f-4018eeafa494}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4819d79c-4ae1-46b3-89a0-5e3a7e96d7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25011096-db07-4d64-8d9b-709bf1c07f39}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bff70ab-7b5f-4816-b90c-542c5f21a52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5e7411-6a29-43af-ab53-eeab51ee1676}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8b7ba86-33d6-4ac9-9abe-e6d74a0e9450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96cec66-d7a8-4e46-b3e5-e4a9642fbcf8}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5c837d-2311-4f58-83fe-f1ac0cc61468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded40223-ba31-4295-a052-1ee674f47deb}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52716114-2bfe-451f-b195-683096ed9c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e7c69c-86a8-4037-a4b3-18c2d2cffe0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Handle
  PrivateOffice101,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {0014a7b3-6201-4ef9-ac3e-c0e107286afd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5487de04-41c3-41b3-9cd7-3d35c4438eac}, !- Handle
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.05, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  19.05, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00a6eb4-9b35-436a-9d9c-0051803d194d}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.05, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  19.05, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a303a906-8932-4387-96bf-fa7bff48a07e}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beaeda15-3b17-4198-b30c-3578cd0c9633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.05, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  19.05, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  19.05, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  19.05, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bff70ab-7b5f-4816-b90c-542c5f21a52b}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25011096-db07-4d64-8d9b-709bf1c07f39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.526, -4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.526, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  19.05, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  19.05, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad24689-5c86-4e52-bd8d-0b22d5641754}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d01c86f-0aca-453b-8947-5e06fe440c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.478, -4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.478, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  17.526, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  17.526, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcc772c-d479-40e1-9fd5-18f5adcc54d2}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df1ef2e-2a18-445d-b77f-f017c4790c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  11.43, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  14.478, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  14.478, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74685032-4b8a-42b2-8615-eed5e81e60c9}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c370fd0-539b-49b3-8c80-52033d143c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  11.43, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  11.43, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39726587-1e11-41f1-af24-98832b8243e1}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {312e7468-5a80-4a80-8c04-a6b223224c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3cab45-3482-416a-89a8-66a6d2cc3af4}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8806be4c-97c8-45ab-87b8-db979f4b249a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.05, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  19.05, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Handle
  Lobby102,                               !- Name
  {d9821f6b-484e-4c86-8f1b-6d0b6423dd16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.622,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {5d1fa74d-24d0-4aa6-be9a-68f19be78d93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e6f1af9c-1b48-490d-983a-8fc9ca5ccce8}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b7ba86-33d6-4ac9-9abe-e6d74a0e9450}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5e7411-6a29-43af-ab53-eeab51ee1676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beaeda15-3b17-4198-b30c-3578cd0c9633}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a303a906-8932-4387-96bf-fa7bff48a07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ba2121-13c8-4ecc-a95c-3ff2b49b94ae}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1130c9e1-5048-4e1e-99fb-aec3e93cc75b}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad13174f-9692-4b89-bfeb-01b8736ffb08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89693a54-9483-42a0-8327-855f8a7640b5}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c2b386-b70f-4c8b-af24-6574d565c37c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9fe1da6-7ac0-4825-83ee-51054948a1f1}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b8e32d-014f-4065-b812-1e3663588b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2422194f-3524-4d89-84f0-3f2623103f78}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed035ca-0afd-4edf-80bc-99a34a7c4bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Handle
  Conference103,                          !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4dbb147-feca-4912-9eac-b3e20ab02421}, !- Building Story Name
  {05eb419d-a82d-4d44-af88-232b62442cd5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {065b6e30-d080-4f70-82e4-e3cfa96bb3a1}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.334, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc71927e-5edd-424e-8d4f-20d3ee791b44}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b169f031-4ce8-4226-a231-c5dbff66a758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.334, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad13174f-9692-4b89-bfeb-01b8736ffb08}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1130c9e1-5048-4e1e-99fb-aec3e93cc75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.334, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -5.334, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06d5330-1720-4903-98c3-025ee4eb40dd}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -5.334, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -5.334, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c567c7-188f-4705-9d9a-a339d7dd490d}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9794d27e-4aba-4bf5-a6f3-b34e69babd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502c9cdb-8c37-4923-bb7e-7ef6f18f9926}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2de717b-a98f-44be-9028-d125ab7a0b6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d84d4b-8fca-4c29-9b6e-b08044d92dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -5.334, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2a5c2302-9c37-4283-ac0d-0a22f66a4450}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:BuildingStory,
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ef90b34e-9d2a-4571-b3bc-5677dd618f01}; !- Group Rendering Name

OS:Space,
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Handle
  PrivateOffice206,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.16573425859679e-15,                  !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {f64d71ac-6282-41ee-acad-dcd8f83d6856}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {84cad80d-ab74-421a-b4cb-2b2241e8712f}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d223407-e045-47dd-92a8-b4cf125f48c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, -19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -24.384, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa24c48f-3889-4929-b61c-f73deb9c1455}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21eaa96-bb40-4fcf-b3bc-21ce30492eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b3772b-00f8-4726-9cb3-4dd97148833b}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95cd3a04-25b6-4ce8-bfc4-f65d34a8406e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -14.9352, 3.6576,                !- X,Y,Z Vertex 1 {m}
  4.572, -14.9352, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb278f0-a0cc-4318-835f-4061f9e41d16}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b97cec2-7f9c-4b27-b7c4-30d309c5a456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, -19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -14.9352, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, -14.9352, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a44982-e170-4692-aaa1-5086715800de}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177ef32a-1b52-47ab-a41c-df166a81c95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04187384066908e-15, -24.384, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.04187384066908e-15, -24.384, -5.3734763882444e-31, !- X,Y,Z Vertex 2 {m}
  4.572, -19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, -19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d715e5-1017-41a9-abc3-e0b3c88987a4}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.04187384066908e-15, -24.384, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e268b997-8b16-4d6b-b365-c727b04b235e}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04187384066908e-15, -24.384, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.572, -19.812, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Handle
  Conference205,                          !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {97e9b459-e52a-4468-ba34-acc65883e950}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d5204c1a-f014-4810-90dc-6446949e79e2}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5402665-483d-4c69-b29f-0a002be98f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33400000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.33400000000001, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2901169f-1c99-4caf-8106-50d9665ffdaa}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3401472-8943-4274-bfb1-51a55d46d704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33400000000001, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  5.33400000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7fc34f-7089-4ada-ac8e-5c2ba0eae0ec}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abe0a418-65ce-44e2-b30d-38f165697e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33400000000001, -4.572, 3.6576,       !- X,Y,Z Vertex 1 {m}
  5.33400000000001, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  5.33400000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.33400000000001, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d8f3bf-a764-45ab-8f03-782077e2829e}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  5.33400000000001, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  5.33400000000001, -4.572, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177ef32a-1b52-47ab-a41c-df166a81c95b}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78a44982-e170-4692-aaa1-5086715800de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9450c1-405d-4271-9429-cda106fcb455}, !- Handle
  Surface 165,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fc341d0-8568-42a7-b38a-31671f82e94e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33400000000001, -4.572, 3.6576,       !- X,Y,Z Vertex 1 {m}
  5.33400000000001, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Handle
  OpenOffice204,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {093d6e82-d6c8-4754-9861-b3f9c16cff61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {31da0890-e587-49f9-bece-90bc7a888afe}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c306328c-1578-41d2-89bc-28661a3c697e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.05, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  -19.05, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -28.194, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -28.194, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9f19d5-c337-4f6c-94bc-10011f66b86e}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.194, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  -28.194, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe0a418-65ce-44e2-b30d-38f165697e57}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7fc34f-7089-4ada-ac8e-5c2ba0eae0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.194, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -28.194, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.194, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -28.194, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5cc52e-65f1-4670-9d33-5d2cc439e4e2}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389acfbb-ac78-4e14-b882-7e79ea82e817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.67, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -26.67, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.194, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.194, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b66ca4-8e0d-471f-93aa-521333ae4307}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a60aa46-ebac-4bf7-83f1-16f9c6560765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.622, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -23.622, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -26.67, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -26.67, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35b53b4-a8eb-43f0-83ae-c6c9dd423b42}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586f9461-072e-4775-a3d9-9dc93ed68afc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.574, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -20.574, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -23.622, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -23.622, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e35b992-bf8a-4abb-bd2a-72602c69761c}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac7609b-7879-45f0-a7e8-7f801aee92ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.478, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -14.478, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -20.574, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -20.574, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3993d71c-9456-47a6-940b-860bb41c8696}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ac6593-256f-476c-8140-da9478e41dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.43, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -11.43, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -14.478, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -14.478, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e4614c-5c80-4b9f-8e7c-458f0a50ea97}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccabd508-6f53-4f06-a280-a1fdbe1b458b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -11.43, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.43, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0dcdb3a-ba5b-463e-b3e1-adeadbbb6ab1}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ba2e58-35a4-4adf-9261-d51a6eff3940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d07357-4336-4520-ba45-9f9ff89d2a00}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -28.194, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -28.194, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Handle
  PrivateOffice203,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {f69e84a9-c921-419d-8e0a-c325b939713b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {961c44df-07ea-458c-b925-744c7ed41c65}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae09c70-e308-47c8-ab8f-0d0c3ad88348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ba2e58-35a4-4adf-9261-d51a6eff3940}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0dcdb3a-ba5b-463e-b3e1-adeadbbb6ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e383d9b5-e9e7-479d-ad51-c60fd138ad12}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26b7e34-395d-49e6-910f-875e2643cbea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 14.9352, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -4.572, 14.9352, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997a35a8-56af-46e3-8ea4-a2cf1c39faf7}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef99919-a437-4792-906d-8762c600b8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 14.9352, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 14.9352, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954677a8-a4ff-4dda-bfc3-3168314fd39d}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29b31d73-efeb-4ab3-ada4-1f50a719d0b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04187384066908e-15, 24.384, 3.6576,   !- X,Y,Z Vertex 1 {m}
  2.04187384066908e-15, 24.384, -5.3734763882444e-31, !- X,Y,Z Vertex 2 {m}
  -4.572, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d19f01f-7f6d-4bc6-a962-6cc975eb71fa}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  2.04187384066908e-15, 24.384, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e09da0-5577-4212-a7a8-0b6317a5775d}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  2.04187384066908e-15, 24.384, 3.6576,   !- X,Y,Z Vertex 2 {m}
  -4.572, 19.812, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Handle
  PrivateOffice208,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {ba415971-843d-4839-b414-f9865980ba95}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {228c1398-3c1f-46d2-b7d2-74b33ac1a49e}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd6b5b4-8ef8-4684-b98c-24d3261175c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000001, 4.8768, 0,            !- X,Y,Z Vertex 1 {m}
  6.85800000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b97cec2-7f9c-4b27-b7c4-30d309c5a456}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb278f0-a0cc-4318-835f-4061f9e41d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5553c1-d00c-4c1d-aa5e-58bd8c213972}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {601e0ab3-cb43-4a5b-9ce3-180ad73c7509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000001, 4.8768, 3.6576,       !- X,Y,Z Vertex 1 {m}
  6.85800000000001, 4.8768, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2e1581-a54e-4d20-9285-f84969e9528f}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a88826e-3ae8-4329-a687-989fa5e25cd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000001, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  6.85800000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.85800000000001, 4.8768, 0,            !- X,Y,Z Vertex 3 {m}
  6.85800000000001, 4.8768, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389acfbb-ac78-4e14-b882-7e79ea82e817}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b5cc52e-65f1-4670-9d33-5d2cc439e4e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33400000000001, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  5.33400000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.85800000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.85800000000001, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3401472-8943-4274-bfb1-51a55d46d704}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2901169f-1c99-4caf-8106-50d9665ffdaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.33400000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.33400000000001, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11134566-e50f-4327-9c31-3eb5d692f8b8}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d5f1926-72c9-4c4a-b236-869df0d4f8da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000001, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  6.85800000000001, 4.8768, 3.6576,       !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Handle
  Corridor209,                            !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.478,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {7ea74ad9-fc17-4977-a728-73daac86f810}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cd5b1a49-9129-466e-851b-99692e2dbb29}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32ce50bf-2657-4953-ab2f-64b91a754f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 15.24, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a60aa46-ebac-4bf7-83f1-16f9c6560765}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b66ca4-8e0d-471f-93aa-521333ae4307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a88826e-3ae8-4329-a687-989fa5e25cd0}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2e1581-a54e-4d20-9285-f84969e9528f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 4.8768, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05bbbb38-689c-4e4a-97ca-6b08b79a5127}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261389ee-fed2-4fe0-b309-f4468eeb9391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 4.8768, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fbd1cb-444c-442b-89a8-5308d9fbe567}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbadc5e-3da5-4375-924c-b399f59b1c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bea0779-6eee-4405-b4dc-347846ef705f}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb0f017-29f1-4f12-b0fb-c98de8ec6c4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3c7311-c235-4c09-9f6b-da9f86c30d9f}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b678c9-54d8-4d0b-8351-2b3735726135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 10.668, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 10.668, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73372dc1-76c6-4413-9561-1edb74cc87c9}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7150cc73-7547-4e6e-99ea-a0204d01aa6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.6576;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb91c880-c1ac-42f4-a3bf-c341fd74de2a}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83b2d30-e5b7-4e4f-a7d3-e34374241e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02995551-9b51-4e8a-a1e1-d30d3d1f5bc1}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64b2f4ed-a3fb-4539-bc81-8170fecfd721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 15.24, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Handle
  Elevator213,                            !- Name
  {f121ea4a-388e-42e7-851e-b1c9478527df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {952a2ea0-af76-466c-acdc-72a99c8d45f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0beb8410-d91e-440f-99ab-c2c88c2035a0}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {392cbe1b-31d2-4428-abc1-8c3d01f18204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586f9461-072e-4775-a3d9-9dc93ed68afc}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35b53b4-a8eb-43f0-83ae-c6c9dd423b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83b2d30-e5b7-4e4f-a7d3-e34374241e9b}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb91c880-c1ac-42f4-a3bf-c341fd74de2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21b2f583-b582-4fba-9345-3a9159638493}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96af271-82be-4ff8-ad30-35d7d8527f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f7bcdc-97ea-4ad9-83e1-2eefbe8945be}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f53a661-38a2-4fca-9d3b-a87915b7aa9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce304b4-c65d-4c55-adf5-10f8c093b00b}, !- Handle
  Surface 206,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d1cee42-53b1-40fa-b56b-1f0d74650b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Handle
  Stairs216,                              !- Name
  {57970a59-65c1-4976-9c4c-0cce0023d900}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  7.62,                                   !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {a96ecdb1-481a-4526-ba78-434bc0648e57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1b93885d-cd3c-48cf-9ee3-9f43fd76ebf5}, !- Handle
  Surface 207,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c10e81b-bf2e-4164-b5d6-f4c593f1fa7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69df310-d353-4eae-bba0-dfdfc014a20d}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1df73d-e1e6-45b9-8d85-1f8108b9b410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7634b5-6f3e-4755-bc8f-ac5bb80a1a15}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7715096-ede1-444d-9a69-4b0ec671c598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 1.524, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2001fd12-6a5b-45aa-b85b-b55323460d27}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373d7f10-98a3-44e8-872a-4c9687688014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  6.096, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 1.524, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac7609b-7879-45f0-a7e8-7f801aee92ce}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e35b992-bf8a-4abb-bd2a-72602c69761c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -3.048, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f53a661-38a2-4fca-9d3b-a87915b7aa9d}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f7bcdc-97ea-4ad9-83e1-2eefbe8945be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec827430-4595-4bfb-a4f3-278d1d8959b9}, !- Handle
  Surface 213,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {157c67b5-d757-4dfd-a710-06a1c79be56c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.048, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 1.524, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Handle
  Corridor217,                            !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.622,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {d42555f7-28fd-4e11-8d0a-ee1ff7c959d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4eb25150-a8cc-4129-8fb0-60eca77a66f5}, !- Handle
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dfee6bf-d644-4690-8a8d-87ca9fed5c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c7de48f-87d6-4177-a85f-b1a1ee43ef15}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39994cc6-9ec4-4589-b8b7-42d567226712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71b56ae-c538-4780-9856-560b7267a036}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8957997-d4a0-4357-9a6a-cee3dc716670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.8768, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  3.048, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df03541-1454-4a16-8323-c3183c6995a4}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80eb881f-526e-4d45-834c-9534819aaae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  3.048, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, -4.8768, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ac6593-256f-476c-8140-da9478e41dfe}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3993d71c-9456-47a6-940b-860bb41c8696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373d7f10-98a3-44e8-872a-4c9687688014}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2001fd12-6a5b-45aa-b85b-b55323460d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.668, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -10.668, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -15.24, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e55cc2e-3d95-451a-81b4-b9108a4b8822}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b630adcb-399d-4880-8c87-9a53014e98c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -10.668, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.668, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba26c962-148f-40d3-bbe2-02ba0ad645af}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1040ebba-0c12-4b95-9234-66ad39f46053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21b231a7-4a96-4557-bb91-1b726e7bdc12}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {837ebb3c-d369-4ead-841b-a2f4beb78a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -15.24, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Handle
  OpenOffice219,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.67,                                  !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {f5245458-8b4c-4100-838c-e81c968ed869}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b8f1bd17-8943-4602-8c06-79b3544b5c50}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279bd9a0-149c-4d3c-9fb7-01f41e07717e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  6.858, 4.8768, 0,                       !- X,Y,Z Vertex 3 {m}
  6.858, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80eb881f-526e-4d45-834c-9534819aaae2}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df03541-1454-4a16-8323-c3183c6995a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.3632, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, 10.3632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677fa85e-dfa5-499d-ba3d-aaf191d923bb}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eebd126d-fb4e-4238-9b54-e88612bf9e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 10.3632, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  6.858, 10.3632, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 10.3632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.3632, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26b7e34-395d-49e6-910f-875e2643cbea}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e383d9b5-e9e7-479d-ad51-c60fd138ad12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.858, 10.3632, 0,                      !- X,Y,Z Vertex 3 {m}
  6.858, 10.3632, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccabd508-6f53-4f06-a280-a1fdbe1b458b}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e4614c-5c80-4b9f-8e7c-458f0a50ea97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da48de8-d8e2-4ec7-8d83-a111cbcb725a}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.858, 10.3632, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  0, 10.3632, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Handle
  Restrooms212,                           !- Name
  {0211999a-7b1f-4133-83f9-892a52bdbd8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  7.62,                                   !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {b33bee6c-d7a3-4b8f-bc7b-9be5ac68b4b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {883d1294-556b-4692-b958-43ccc819d8d8}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac8ebac-0c12-4947-9bc5-3c0d30378303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96af271-82be-4ff8-ad30-35d7d8527f79}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21b2f583-b582-4fba-9345-3a9159638493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7150cc73-7547-4e6e-99ea-a0204d01aa6f}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73372dc1-76c6-4413-9561-1edb74cc87c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0363a85b-3129-466f-b6f9-f133b080f796}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5582f8-4fd7-479b-900d-34b2299061b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0f61b7-fea9-4ea0-81e5-8103631294b7}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a00ae6d-dc77-44da-a305-d6616f55366c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1df73d-e1e6-45b9-8d85-1f8108b9b410}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69df310-d353-4eae-bba0-dfdfc014a20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1521f3b8-30e7-4563-9617-642f283aa259}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce7c6356-4715-4db7-abc5-3c3b14317f7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Handle
  MEEL215,                                !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {43dd31cc-b621-49eb-a0ba-6139b4cf50c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7d9df63c-58f7-406b-9f70-a3aadaecb919}, !- Handle
  Surface 236,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3d49ce-9af1-497f-9bb4-0d40aa81e3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a00ae6d-dc77-44da-a305-d6616f55366c}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0f61b7-fea9-4ea0-81e5-8103631294b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c4c1a18-8534-42dd-aff7-7e1f16490191}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88351893-04ba-4bd0-9931-78c10a1a35de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a0abb0-b105-4406-943a-2e784798786a}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33165d78-19f6-4193-918a-46f282dffa4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b630adcb-399d-4880-8c87-9a53014e98c4}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e55cc2e-3d95-451a-81b4-b9108a4b8822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7715096-ede1-444d-9a69-4b0ec671c598}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7634b5-6f3e-4755-bc8f-ac5bb80a1a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c503c4b7-dd99-4c16-bf9f-5452b900e25d}, !- Handle
  Surface 242,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa70b02f-9767-4f59-bfe6-f300515f4794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Handle
  OpenOffice207,                          !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.43,                                  !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {811c115e-8eb5-4821-8683-4ba71d5fea1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7a24edcd-bb59-4ca0-8b6f-2845b9cc7968}, !- Handle
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d17e853-35ec-4634-99ab-46575feb06b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, -10.3632, 0,         !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, -4.8768, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261389ee-fed2-4fe0-b309-f4468eeb9391}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05bbbb38-689c-4e4a-97ca-6b08b79a5127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.3632, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601e0ab3-cb43-4a5b-9ce3-180ad73c7509}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a5553c1-d00c-4c1d-aa5e-58bd8c213972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85800000000001, -10.3632, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -6.85800000000001, -10.3632, 0,         !- X,Y,Z Vertex 2 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.3632, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cd3a04-25b6-4ce8-bfc4-f65d34a8406e}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b3772b-00f8-4726-9cb3-4dd97148833b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85800000000001, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, -10.3632, 0,         !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, -10.3632, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7fbc27-8b7d-4789-a054-6a1cc88057c0}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbd0c8b-b686-43e9-b369-fae77a112df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007a77cd-9cff-4199-8e07-7bed3a1a5a09}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.3632, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, -10.3632, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Handle
  Data211,                                !- Name
  {0d4b34de-68f3-49eb-af9c-1ba51eb1dc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.478,                                 !- X Origin {m}
  12.192,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {3cc06d45-d56f-4c5c-a938-fbf5a5dbdb95}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9750e3b8-6bb2-471d-b845-8c3f31b562d9}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b9e67f-e99f-4899-a918-1350e5851d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b678c9-54d8-4d0b-8351-2b3735726135}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3c7311-c235-4c09-9f6b-da9f86c30d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb60d509-02e0-4399-95b4-51e0babea83c}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5103f6e-355b-47b9-b029-a73dae183a88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.048, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88351893-04ba-4bd0-9931-78c10a1a35de}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c4c1a18-8534-42dd-aff7-7e1f16490191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 3.048, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5582f8-4fd7-479b-900d-34b2299061b5}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0363a85b-3129-466f-b6f9-f133b080f796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af8d0ad-50c3-4ba8-94ba-7e4d279852df}, !- Handle
  Surface 254,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56c35710-83bf-4304-8fe4-f70c89b24ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.048, 3.048, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Handle
  PrivateOffice218,                       !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {c68d4b7d-8712-49e6-8f33-5e8e477d7b05}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {06599c78-f417-480b-81a1-7916bdd20bd4}, !- Handle
  Surface 255,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d720fd6f-3ef6-4af6-aab4-0088a9720335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.858, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef99919-a437-4792-906d-8762c600b8f3}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997a35a8-56af-46e3-8ea4-a2cf1c39faf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eebd126d-fb4e-4238-9b54-e88612bf9e1f}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677fa85e-dfa5-499d-ba3d-aaf191d923bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, -4.8768, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -6.858, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8957997-d4a0-4357-9a6a-cee3dc716670}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c71b56ae-c538-4780-9856-560b7267a036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.858, -4.8768, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1a3da1-3a0e-4e3a-80a1-dcf5c5e24e7f}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91861a06-72f7-48d6-9601-1488ccdbfb2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.334, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7695e73-a7fd-404f-a4d5-91e83febe571}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebad6217-7fcd-4f14-891b-1ffc58a8b9b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461fcf49-a41f-4abc-b1ce-6ef0cfcc3ff5}, !- Handle
  Surface 261,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e9ffe4d-72f4-49cf-b708-35a4d264c99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -6.858, -4.8768, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Handle
  Lounge210,                              !- Name
  {695027d1-737e-43b2-8c61-bf07ac222b17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.526,                                 !- X Origin {m}
  19.812,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {5b2f0823-d1b7-4448-9186-c82bc0cc5331}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {28a522f0-34db-4c34-9b48-c7ad8d3993f1}, !- Handle
  Surface 262,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efeeabc8-af46-4dd5-b25a-21f1657ac829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e96e45c-9ffd-4244-b6c1-a2f231b6965e}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe8ca74-c0e9-46a4-a165-7d9bc95a21a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5103f6e-355b-47b9-b029-a73dae183a88}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb60d509-02e0-4399-95b4-51e0babea83c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb0f017-29f1-4f12-b0fb-c98de8ec6c4d}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bea0779-6eee-4405-b4dc-347846ef705f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13e5446-3983-4ba4-a362-21db03324f08}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe966d8c-27c4-42e8-a569-8074346f2a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a029ae-2f46-4963-a89f-7bfd6ce70ddf}, !- Handle
  Surface 267,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e77425cf-f79b-4bda-a18b-893166960f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d17b20b5-4d35-49db-9742-2df48b91bcee}, !- Handle
  Storage214,                             !- Name
  {e23666c7-686c-4686-99c4-411fb4ce0bec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.622,                                 !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {30e8a684-babb-4878-9a78-3fd73d7efb09}, !- Building Story Name
  {053ac9ab-405d-4760-ba57-8e1b8861bda5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c3e7c69c-86a8-4037-a4b3-18c2d2cffe0a}, !- Handle
  Surface 268,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d17b20b5-4d35-49db-9742-2df48b91bcee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded40223-ba31-4295-a052-1ee674f47deb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33165d78-19f6-4193-918a-46f282dffa4b}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d17b20b5-4d35-49db-9742-2df48b91bcee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2a0abb0-b105-4406-943a-2e784798786a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe8ca74-c0e9-46a4-a165-7d9bc95a21a7}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d17b20b5-4d35-49db-9742-2df48b91bcee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e96e45c-9ffd-4244-b6c1-a2f231b6965e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
