<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> -MediumOffice-ASHRAE 169-2006-2A created: 2018-10-22 12:13:18 -0600 RUN PERIOD 1 ** Houston Bush Intercontinental TX USA TMY3 WMO#=722430
  2018-11-01
  11:33:40
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.01 11:33</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>-MediumOffice-ASHRAE 169-2006-2A created: 2018-10-22 12:13:18 -0600</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Houston Bush Intercontinental TX USA TMY3 WMO#=722430</b></p>
<p>Simulation Timestamp: <b>2018-11-01
  11:33:40</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">FCU Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.01 11:33</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Houston Bush Intercontinental TX USA TMY3 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -95.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.83</td>
    <td align="right">      195.85</td>
    <td align="right">      130.57</td>
    <td align="right">      195.85</td>
    <td align="right">      130.57</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
    <td align="right">       33.01</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1369.16</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1369.16</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
    <td align="right">      410.75</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.83</td>
    <td align="right">      195.85</td>
    <td align="right">      130.57</td>
    <td align="right">      195.85</td>
    <td align="right">      130.57</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
    <td align="right">       47.68</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8492</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      652.83</td>
    <td align="right">      652.83</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5433</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      652.83</td>
    <td align="right">      652.83</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5433</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">FCU Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN AIR TERMINAL</td>
    <td align="right">    0.424691</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN AIR TERMINAL</td>
    <td align="right">    0.424691</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN AIR TERMINAL</td>
    <td align="right">    0.424691</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN AIR TERMINAL</td>
    <td align="right">    0.056679</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN AIR TERMINAL</td>
    <td align="right">    0.056675</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN AIR TERMINAL</td>
    <td align="right">    0.056679</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN AIR TERMINAL</td>
    <td align="right">    0.056675</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN AIR TERMINAL</td>
    <td align="right">    0.056679</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN AIR TERMINAL</td>
    <td align="right">    0.056675</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">        2.86</td>
    <td align="right">    0.000216</td>
    <td align="right">    0.002209</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">        2.02</td>
    <td align="right">    0.000315</td>
    <td align="right">    0.001648</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">        2.12</td>
    <td align="right">    0.000504</td>
    <td align="right">    0.001708</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">    0.563179</td>
    <td align="right">    0.000144</td>
    <td align="right">    0.000441</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">    0.619710</td>
    <td align="right">    0.000097</td>
    <td align="right">    0.000454</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">    0.489935</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.000392</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">    0.659709</td>
    <td align="right">    0.000097</td>
    <td align="right">    0.000481</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">    0.651740</td>
    <td align="right">    0.000175</td>
    <td align="right">    0.000502</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">    0.677718</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.000493</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">    0.580240</td>
    <td align="right">    0.000175</td>
    <td align="right">    0.000454</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">    0.715104</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.000518</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">    0.721888</td>
    <td align="right">    0.000214</td>
    <td align="right">    0.000549</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">    0.684331</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.000498</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">    0.657952</td>
    <td align="right">    0.000214</td>
    <td align="right">    0.000506</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">    0.761103</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.000549</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FAN COIL FAN</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FAN COIL FAN</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FAN COIL FAN</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">    0.563179</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">    0.619710</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">    0.489935</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">    0.659709</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">    0.651740</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">    0.677718</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">    0.580240</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">    0.715104</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">    0.721888</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">    0.684331</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">    0.657952</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">    0.761103</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">    0.002209</td>
    <td align="right">        2.86</td>
    <td align="right">    0.009408</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">    0.001648</td>
    <td align="right">        2.02</td>
    <td align="right">    0.009750</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">    0.001708</td>
    <td align="right">        2.12</td>
    <td align="right">    0.009671</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000441</td>
    <td align="right">    0.563179</td>
    <td align="right">    0.009485</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000454</td>
    <td align="right">    0.619710</td>
    <td align="right">    0.009098</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">    0.000392</td>
    <td align="right">    0.489935</td>
    <td align="right">    0.009613</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">    0.000481</td>
    <td align="right">    0.659709</td>
    <td align="right">    0.009063</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000502</td>
    <td align="right">    0.651740</td>
    <td align="right">    0.009380</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000493</td>
    <td align="right">    0.677718</td>
    <td align="right">    0.009061</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">    0.000454</td>
    <td align="right">    0.580240</td>
    <td align="right">    0.009476</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.715104</td>
    <td align="right">    0.009033</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000549</td>
    <td align="right">    0.721888</td>
    <td align="right">    0.009311</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000498</td>
    <td align="right">    0.684331</td>
    <td align="right">    0.009062</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">    0.000506</td>
    <td align="right">    0.657952</td>
    <td align="right">    0.009381</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">    0.000549</td>
    <td align="right">    0.761103</td>
    <td align="right">    0.009008</td>
    <td align="right">       25.38</td>
    <td align="right">        6.67</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">    0.004289</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.015195</td>
    <td align="right">       36.00</td>
    <td align="right">        6.67</td>
    <td align="right">       14.52</td>
    <td align="right">    0.009955</td>
    <td align="right">   101025.85</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">     9877.05</td>
    <td align="right">    0.000216</td>
    <td align="right">      906.92</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">    14409.04</td>
    <td align="right">    0.000315</td>
    <td align="right">     1320.92</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">    23049.42</td>
    <td align="right">    0.000504</td>
    <td align="right">     2109.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">     6599.31</td>
    <td align="right">    0.000144</td>
    <td align="right">      603.57</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">     4420.37</td>
    <td align="right">    0.000097</td>
    <td align="right">      404.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">     6557.65</td>
    <td align="right">    0.000143</td>
    <td align="right">      599.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">     4420.29</td>
    <td align="right">    0.000097</td>
    <td align="right">      404.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">     8016.41</td>
    <td align="right">    0.000175</td>
    <td align="right">      732.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">     5326.53</td>
    <td align="right">    0.000117</td>
    <td align="right">      486.91</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">     8011.14</td>
    <td align="right">    0.000175</td>
    <td align="right">      732.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">     5326.39</td>
    <td align="right">    0.000117</td>
    <td align="right">      486.90</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">     9762.95</td>
    <td align="right">    0.000214</td>
    <td align="right">      892.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">     6428.93</td>
    <td align="right">    0.000141</td>
    <td align="right">      587.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">     9769.70</td>
    <td align="right">    0.000214</td>
    <td align="right">      892.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">     6428.73</td>
    <td align="right">    0.000141</td>
    <td align="right">      587.49</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">    58923.70</td>
    <td align="right">    0.001289</td>
    <td align="right">     1857.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.004289</td>
    <td align="right">    0.000111</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.001289</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.015692</td>
    <td align="right">     3006.78</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.004097</td>
    <td align="right">     1046.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.015692</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.018811</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.004097</td>
    <td align="right">    0.491686</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.006435</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.015692</td>
    <td align="right">     1002.26</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.018811</td>
    <td align="right">     3980.86</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">NREL ZNE READY 2017 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">    0.015692</td>
    <td align="right">   369599.11</td>
    <td align="right">    0.018811</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">    0.018811</td>
    <td align="right">     4586.27</td>
    <td align="right">       12.11</td>
    <td align="right">   434222.44</td>
    <td align="right">        2.42</td>
    <td align="right">    54277.81</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">   187327.59</td>
    <td align="right">    0.004097</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">    0.000054</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.73</td>
    <td align="right">20.68</td>
    <td align="right">20.76</td>
    <td align="right">20.84</td>
    <td align="right">20.94</td>
    <td align="right">23.13</td>
    <td align="right">23.50</td>
    <td align="right">23.58</td>
    <td align="right">23.60</td>
    <td align="right">21.36</td>
    <td align="right">21.01</td>
    <td align="right">20.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">15.78</td>
    <td align="right">13.03</td>
    <td align="right">12.28</td>
    <td align="right">12.93</td>
    <td align="right">16.64</td>
    <td align="right">20.79</td>
    <td align="right">24.70</td>
    <td align="right">27.53</td>
    <td align="right">28.35</td>
    <td align="right">27.02</td>
    <td align="right">23.82</td>
    <td align="right">19.79</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Houston Bush Intercontinental TX USA TMY3 WMO#=722430</td>
    <td align="right">30.00</td>
    <td align="right">-95.37</td>
    <td align="right">-6.00</td>
    <td align="right">29.00</td>
    <td align="right">100977</td>
    <td align="right">1.2002</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">20.32</td>
    <td align="right">17.80</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-MediumOffice-ASHRAE 169-2006-2A created: 2018-10-22 12:13:18 -0600</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18</td>
    <td align="right">155</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">3.35</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">6.71</td>
    <td align="right">7.92</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">11.28</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">10.67</td>
    <td align="right">11.89</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">40.849</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">49.676</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">8681.094</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8681.094</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">8681.094</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8681.094</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">8681.094</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8681.094</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1158.573</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.573</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1158.497</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.497</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1158.573</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.573</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1158.497</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.497</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1158.573</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.573</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1158.497</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.497</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2 ELEVATOR FANS</td>
    <td align="right">OFFICEMEDIUM ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">61.915</td>
    <td align="right">6.295E-002</td>
    <td align="right">1.170</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">42.721</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2 ELEVATOR LIFT MOTORS</td>
    <td align="right">OFFICEMEDIUM BLDG_ELEVATORS</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">32110.000</td>
    <td align="right">32.647</td>
    <td align="right">606.610</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22155.900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">2 ELEVATOR LIGHTS</td>
    <td align="right">OFFICEMEDIUM ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">64.697</td>
    <td align="right">6.578E-002</td>
    <td align="right">1.222</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">44.641</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_BOTTOM ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7940.025</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7940.025</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7940.025</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7940.025</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7940.025</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7940.025</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.671</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.671</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.601</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.601</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.671</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.671</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.601</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.601</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.671</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.671</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.601</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.601</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">0.3785</td>
    <td align="right">29307.1</td>
    <td align="right">1.006</td>
    <td align="right">0.2940</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FIRSTFLOOR_PLENUM INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MIDFLOOR_PLENUM INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ENTRY DOOR INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_DOOR_OPENING_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1.043</td>
    <td align="right">5.030E-003</td>
    <td align="right">7.618E-003</td>
    <td align="right">6.602</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_1 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_BOT_ZN_2 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_3 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_4 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_1 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_MID_ZN_2 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_3 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_4 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_1 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_TOP_ZN_2 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_3 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_4 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TOPFLOOR_PLENUM INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">6.199E-005</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39601.38173</td>
    <td align="right">39601.38173</td>
    <td align="right">2.85731</td>
    <td align="right">2.85731</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">28.52600</td>
    <td align="right">1.51947E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-1292.12545</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">8703.55953</td>
    <td align="right">8703.55953</td>
    <td align="right">0.36745</td>
    <td align="right">0.42469</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-2346.64853</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27978.29955</td>
    <td align="right">27978.29955</td>
    <td align="right">2.01626</td>
    <td align="right">2.01626</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">28.52600</td>
    <td align="right">1.51947E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-1291.45306</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">Heating</td>
    <td align="right">14593.45151</td>
    <td align="right">14593.45151</td>
    <td align="right">0.61953</td>
    <td align="right">0.61953</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-2322.48203</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29083.80264</td>
    <td align="right">29083.80264</td>
    <td align="right">2.11627</td>
    <td align="right">2.11627</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.00000</td>
    <td align="right">1.51947E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-1263.91406</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">Heating</td>
    <td align="right">23256.41658</td>
    <td align="right">23256.41658</td>
    <td align="right">0.99102</td>
    <td align="right">0.99102</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-2317.04272</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7739.79368</td>
    <td align="right">7739.79368</td>
    <td align="right">0.56318</td>
    <td align="right">0.56318</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">35.83167</td>
    <td align="right">1.51947E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.44882</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6647.40062</td>
    <td align="right">6647.40062</td>
    <td align="right">0.28374</td>
    <td align="right">0.28374</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-487.98628</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8516.74992</td>
    <td align="right">8516.74992</td>
    <td align="right">0.61971</td>
    <td align="right">0.61971</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">31.30350</td>
    <td align="right">1.51947E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-168.68730</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4451.70759</td>
    <td align="right">4451.70759</td>
    <td align="right">0.19006</td>
    <td align="right">0.19006</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-308.86604</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6733.20459</td>
    <td align="right">6733.20459</td>
    <td align="right">0.48993</td>
    <td align="right">0.48993</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">36.00000</td>
    <td align="right">1.51947E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.45017</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6605.58857</td>
    <td align="right">6605.58857</td>
    <td align="right">0.28195</td>
    <td align="right">0.28195</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-487.99916</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9066.46620</td>
    <td align="right">9066.46620</td>
    <td align="right">0.65971</td>
    <td align="right">0.65971</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">34.58600</td>
    <td align="right">1.51947E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-168.67679</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4451.62792</td>
    <td align="right">4451.62792</td>
    <td align="right">0.19005</td>
    <td align="right">0.19005</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-308.84572</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8956.88374</td>
    <td align="right">8956.88374</td>
    <td align="right">0.65174</td>
    <td align="right">0.65174</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">35.83167</td>
    <td align="right">1.51947E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.44751</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8068.85871</td>
    <td align="right">8068.85871</td>
    <td align="right">0.34467</td>
    <td align="right">0.34467</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-487.85288</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9313.93847</td>
    <td align="right">9313.93847</td>
    <td align="right">0.67772</td>
    <td align="right">0.67772</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">31.30350</td>
    <td align="right">1.51947E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-168.68614</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5360.39895</td>
    <td align="right">5360.39895</td>
    <td align="right">0.22902</td>
    <td align="right">0.22902</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-308.85177</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7974.25534</td>
    <td align="right">7974.25534</td>
    <td align="right">0.58024</td>
    <td align="right">0.58024</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">36.00000</td>
    <td align="right">1.51947E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.44821</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8063.57385</td>
    <td align="right">8063.57385</td>
    <td align="right">0.34445</td>
    <td align="right">0.34445</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-487.85281</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9827.74979</td>
    <td align="right">9827.74979</td>
    <td align="right">0.71510</td>
    <td align="right">0.71510</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">34.58600</td>
    <td align="right">1.51947E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-168.67545</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5360.25957</td>
    <td align="right">5360.25957</td>
    <td align="right">0.22901</td>
    <td align="right">0.22901</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-308.83151</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9920.91670</td>
    <td align="right">9920.91670</td>
    <td align="right">0.72189</td>
    <td align="right">0.72189</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">35.91583</td>
    <td align="right">1.51947E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.44582</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9820.31402</td>
    <td align="right">9820.31402</td>
    <td align="right">0.41977</td>
    <td align="right">0.41977</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-487.84959</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9404.79163</td>
    <td align="right">9404.79163</td>
    <td align="right">0.68433</td>
    <td align="right">0.68433</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">31.58967</td>
    <td align="right">1.51947E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-168.68439</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6465.90734</td>
    <td align="right">6465.90734</td>
    <td align="right">0.27642</td>
    <td align="right">0.27642</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-308.84803</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9042.24671</td>
    <td align="right">9042.24671</td>
    <td align="right">0.65795</td>
    <td align="right">0.65795</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.00000</td>
    <td align="right">1.51947E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.44657</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9827.06435</td>
    <td align="right">9827.06435</td>
    <td align="right">0.42006</td>
    <td align="right">0.42006</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-487.84929</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10459.90272</td>
    <td align="right">10459.90272</td>
    <td align="right">0.76110</td>
    <td align="right">0.76110</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">34.58600</td>
    <td align="right">1.51947E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-168.67531</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6465.69831</td>
    <td align="right">6465.69831</td>
    <td align="right">0.27641</td>
    <td align="right">0.27641</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-1.60000</td>
    <td align="right">3.31476E-003</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-308.82777</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">53042.86</td>
    <td align="right">13.12657</td>
    <td align="right">2.15131</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">58923.70</td>
    <td align="right">5.52087</td>
    <td align="right">2.15131</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">CORE_BOTTOM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42469</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.85731</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_BOTTOM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.85731</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.16039E-004</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.20915E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.20915E-003</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">2.85731</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.40809E-003</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37683</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9877.04644</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.16039E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">906.91949</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">CORE_MID ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42469</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.01626</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_MID ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.01626</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.15167E-004</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.64844E-003</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.64844E-003</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">2.01626</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.75050E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37602</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14409.03770</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.15167E-004</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1320.91838</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">CORE_TOP ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42469</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.11627</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_TOP ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.11627</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.04156E-004</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.70834E-003</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.70834E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">2.11627</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.67081E-003</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37629</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">23049.41542</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.04156E-004</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2109.66683</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.56318</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.56318</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.44346E-004</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.41050E-004</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.41050E-004</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.56318</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.48499E-003</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37683</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6599.30983</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.44346E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">603.57218</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66790E-002</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61971</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61971</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.66860E-005</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.54189E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.54189E-004</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61971</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.09765E-003</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37788</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4420.36591</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.66860E-005</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">404.23183</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48993</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.48993</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.43434E-004</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.91793E-004</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.91793E-004</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48993</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.61251E-003</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37651</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6557.65020</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43434E-004</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">599.77128</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66753E-002</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.65971</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.65971</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.66842E-005</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.80574E-004</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.80574E-004</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.65971</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.06340E-003</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37798</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4420.28748</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.66842E-005</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">404.22462</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.65174</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.65174</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.75342E-004</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.01549E-004</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.01549E-004</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.65174</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.38023E-003</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37707</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8016.40621</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.75342E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">732.86889</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66790E-002</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67772</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.67772</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.16506E-004</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.93456E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.93456E-004</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.67772</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.06073E-003</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37795</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5326.52513</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16506E-004</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">486.91285</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58024</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.58024</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.75226E-004</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.53730E-004</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.53730E-004</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.58024</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.47596E-003</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37683</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8011.14496</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.75226E-004</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">732.38877</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66753E-002</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.71510</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.71510</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.16503E-004</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.18081E-004</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.18081E-004</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.71510</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.03273E-003</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37802</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5326.38741</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16503E-004</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">486.90023</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.72189</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.72189</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.13544E-004</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.49011E-004</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.49011E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.72189</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.31060E-003</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37723</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9762.95411</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.13544E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">892.23402</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66790E-002</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.68433</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.68433</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.40619E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.98340E-004</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.98340E-004</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68433</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.06152E-003</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37791</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6428.93490</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40619E-004</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">587.50774</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.65795</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.65795</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.13691E-004</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.06406E-004</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.06406E-004</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.65795</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.38113E-003</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37705</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9769.69972</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.13691E-004</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">892.84951</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66753E-002</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76110</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.76110</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.40615E-004</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.48986E-004</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.48986E-004</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76110</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.00822E-003</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.37808</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6428.72773</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40615E-004</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">587.48878</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">15 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">15 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">15 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">101025.85225</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.28936E-003</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.51947E-002</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">36.00000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.51956</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">9.95486E-003</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">58923.70164</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28883E-003</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1857.52423</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">15 ZONE DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.28936E-003</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">15 ZONE DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.11017E-004</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">15 ZONE DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.28883E-003</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.56925E-002</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">3006.78379</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.56925E-002</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.88310</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.56925E-002</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1002.26126</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">NREL ZNE READY 2017 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.56925E-002</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">NREL ZNE READY 2017 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">369599.11352</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">NREL ZNE READY 2017 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">1.88114E-002</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.88114E-002</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.25737</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.88114E-002</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">3980.86112</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">1.88114E-002</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">4586.26709</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">12.11071</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">434222.44232</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">2.42214</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">54277.80529</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.09739E-003</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.49169</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.09739E-003</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1046.78312</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">187327.59479</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.09739E-003</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36265E-005</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43518E-003</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36265E-005</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.93580</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36265E-005</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">61857.03</td>
    <td align="right">44472.44</td>
    <td align="right">17384.59</td>
    <td align="right">0.72</td>
    <td align="right">5867.55</td>
    <td align="right">59.51</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">44974.45</td>
    <td align="right">32039.97</td>
    <td align="right">12934.48</td>
    <td align="right">0.71</td>
    <td align="right">4274.63</td>
    <td align="right">43.36</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">46888.31</td>
    <td align="right">33472.01</td>
    <td align="right">13416.29</td>
    <td align="right">0.71</td>
    <td align="right">4454.20</td>
    <td align="right">45.18</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">12277.05</td>
    <td align="right">8807.82</td>
    <td align="right">3469.23</td>
    <td align="right">0.72</td>
    <td align="right">1165.01</td>
    <td align="right">11.82</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">13026.86</td>
    <td align="right">9451.48</td>
    <td align="right">3575.38</td>
    <td align="right">0.73</td>
    <td align="right">1234.26</td>
    <td align="right">12.52</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">10800.83</td>
    <td align="right">7722.16</td>
    <td align="right">3078.67</td>
    <td align="right">0.71</td>
    <td align="right">1025.66</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">13820.66</td>
    <td align="right">10038.03</td>
    <td align="right">3782.63</td>
    <td align="right">0.73</td>
    <td align="right">1309.35</td>
    <td align="right">13.28</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">14073.50</td>
    <td align="right">10126.15</td>
    <td align="right">3947.36</td>
    <td align="right">0.72</td>
    <td align="right">1334.79</td>
    <td align="right">13.54</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">14194.14</td>
    <td align="right">10310.15</td>
    <td align="right">3883.98</td>
    <td align="right">0.73</td>
    <td align="right">1344.73</td>
    <td align="right">13.64</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">12638.74</td>
    <td align="right">9069.56</td>
    <td align="right">3569.19</td>
    <td align="right">0.72</td>
    <td align="right">1199.27</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">14935.26</td>
    <td align="right">10857.97</td>
    <td align="right">4077.29</td>
    <td align="right">0.73</td>
    <td align="right">1414.85</td>
    <td align="right">14.35</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">15488.11</td>
    <td align="right">11166.17</td>
    <td align="right">4321.94</td>
    <td align="right">0.72</td>
    <td align="right">1468.51</td>
    <td align="right">14.89</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">14333.74</td>
    <td align="right">10411.30</td>
    <td align="right">3922.43</td>
    <td align="right">0.73</td>
    <td align="right">1357.96</td>
    <td align="right">13.77</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">14208.82</td>
    <td align="right">10223.24</td>
    <td align="right">3985.57</td>
    <td align="right">0.72</td>
    <td align="right">1347.63</td>
    <td align="right">13.67</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">15856.75</td>
    <td align="right">11536.79</td>
    <td align="right">4319.96</td>
    <td align="right">0.73</td>
    <td align="right">1502.08</td>
    <td align="right">15.23</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">61043.11</td>
    <td align="right">40254.64</td>
    <td align="right">20788.47</td>
    <td align="right">0.66</td>
    <td align="right">5394.28</td>
    <td align="right">54.71</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">23350.92</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">34044.05</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">54426.24</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">15578.57</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">10434.36</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">15480.31</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">10434.18</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">18920.88</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">12571.63</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">18908.47</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">12571.30</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">23040.34</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">15171.84</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">23056.25</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">15171.35</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">76863.42</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">NREL ZNE READY 2017 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">7.88</td>
    <td align="right">26.88</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">36.00</td>
    <td align="right">10.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100977</td>
    <td align="right">170</td>
    <td align="right">3.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">-1.60</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100977</td>
    <td align="right">0</td>
    <td align="right">2.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7514372525E-002</td>
    <td align="right">0.1884518475</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9065902550E-002</td>
    <td align="right">0.1334547846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7541258388E-002</td>
    <td align="right">0.1511634596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6422446003E-002</td>
    <td align="right">0.2973653856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7538928879E-002</td>
    <td align="right">0.1547739124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8497816218E-002</td>
    <td align="right">0.3049188829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.9491244376E-003</td>
    <td align="right">6.3145074493E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.5819894735E-003</td>
    <td align="right">5.6438281183E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7620631003E-002</td>
    <td align="right">0.1511647248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7774504428E-002</td>
    <td align="right">0.2847675595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7739728004E-002</td>
    <td align="right">0.1525484315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8151786025E-002</td>
    <td align="right">0.2908088111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.6826958935E-002</td>
    <td align="right">0.1448366288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5888855686E-002</td>
    <td align="right">0.2823955497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.9254002569E-002</td>
    <td align="right">0.1671978828</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3798803030E-002</td>
    <td align="right">0.3242168232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7829140142E-002</td>
    <td align="right">0.1677788123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3575730339E-002</td>
    <td align="right">0.3611956722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7995806962E-002</td>
    <td align="right">0.1696186283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5785526155E-002</td>
    <td align="right">0.3713816082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7533117081E-002</td>
    <td align="right">0.1620191951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5798699766E-002</td>
    <td align="right">0.3506417569</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7966623456E-002</td>
    <td align="right">0.1781107477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7077191449E-002</td>
    <td align="right">0.3978947291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7954274062E-002</td>
    <td align="right">0.1710304900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7885452410E-002</td>
    <td align="right">0.3714168462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.8010924315E-002</td>
    <td align="right">0.1715145684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6924864378E-002</td>
    <td align="right">0.3796955070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7911782684E-002</td>
    <td align="right">0.1680895158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3648233530E-002</td>
    <td align="right">0.3698825939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7939466700E-002</td>
    <td align="right">0.1794856614</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0580919428E-002</td>
    <td align="right">0.4055856587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.9757637359E-002</td>
    <td align="right">5.1161705837E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4796954623E-002</td>
    <td align="right">8.2439484361E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1399773437</td>
    <td align="right">0.9673233375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.9003790886E-002</td>
    <td align="right">0.1221568146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1164687008</td>
    <td align="right">0.9241343562</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.8041996382E-002</td>
    <td align="right">0.1888344260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1471494602</td>
    <td align="right">1.0659009597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.9362094333E-003</td>
    <td align="right">8.6092691738E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4315452366E-002</td>
    <td align="right">1.2297723450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9078382964E-002</td>
    <td align="right">0.2349413703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1919632876</td>
    <td align="right">1.2943338849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.1825051607E-002</td>
    <td align="right">0.2466948296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1951241495</td>
    <td align="right">1.3504948313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.8954365481E-002</td>
    <td align="right">0.2327634620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1899882804</td>
    <td align="right">1.2854232554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.1798217541E-002</td>
    <td align="right">0.2469135209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1942170464</td>
    <td align="right">1.3482875853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.1237559739E-002</td>
    <td align="right">0.2740642538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1524224694</td>
    <td align="right">1.2457775789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3966083695E-002</td>
    <td align="right">0.2898458900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1556014977</td>
    <td align="right">1.2753121640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.1329387345E-002</td>
    <td align="right">0.2731038454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1528810342</td>
    <td align="right">1.2434994764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.3967860834E-002</td>
    <td align="right">0.2904558756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1559294285</td>
    <td align="right">1.2757191088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5048464749E-002</td>
    <td align="right">0.3009521293</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1484782049</td>
    <td align="right">1.3206257516</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5088865000E-002</td>
    <td align="right">0.3103143821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1510697931</td>
    <td align="right">1.3471589801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5038393547E-002</td>
    <td align="right">0.3002993707</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1481588836</td>
    <td align="right">1.3179715794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5053376549E-002</td>
    <td align="right">0.3115904129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1513311683</td>
    <td align="right">1.3471660689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">SizingPeriod: HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.6232706512E-002</td>
    <td align="right">4.1809313723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       36.00</td>
    <td align="right">       10.10</td>
    <td align="right">       24.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.50</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.60 SHGC 0.25 DBL 2.5MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.83</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      195.85</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.98</td>
    <td align="right">       3.511</td>
    <td align="right">       0.227</td>
    <td align="right">       0.284</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:33:40</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.54</td>
    <td align="right">     8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.54</td>
    <td align="right">     8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.54</td>
    <td align="right">     8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.26</td>
    <td align="right">     1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.25</td>
    <td align="right">     1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.26</td>
    <td align="right">     1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.25</td>
    <td align="right">     1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.26</td>
    <td align="right">     1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.25</td>
    <td align="right">     1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8264</td>
    <td align="right">     4982.19</td>
    <td align="right">    43974.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1830.05</td>
    <td align="right">      701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1830.05</td>
    <td align="right">      255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.57</td>
    <td align="right">      444.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.57</td>
    <td align="right">      161.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1830.05</td>
    <td align="right">      701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1830.05</td>
    <td align="right">      255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.50</td>
    <td align="right">      444.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.50</td>
    <td align="right">      161.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1830.05</td>
    <td align="right">      701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1830.05</td>
    <td align="right">      255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.57</td>
    <td align="right">      444.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.57</td>
    <td align="right">      161.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1830.05</td>
    <td align="right">      701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1830.05</td>
    <td align="right">      255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.50</td>
    <td align="right">      444.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.50</td>
    <td align="right">      161.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1830.05</td>
    <td align="right">      701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1830.05</td>
    <td align="right">      255.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.57</td>
    <td align="right">      444.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.57</td>
    <td align="right">      161.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1830.05</td>
    <td align="right">      701.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
