  Supply Air Temp - 55F Default 1,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55F Default 1,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55F Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55F 1,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55F 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55F Default 2,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Monday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Friday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55F Default 2,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55F Default 2;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55F 2,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  15 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  15 Zone DOAS Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  15 Zone DOAS Supply Inlet Node,         !- Supply Side Inlet Node Name
  15 Zone DOAS Demand Outlet Node,        !- Demand Side Outlet Node Name
  15 Zone DOAS Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  15 Zone DOAS Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  15 Zone DOAS Supply Outlet Nodes,       !- Name
  15 Zone DOAS Supply Outlet Node;        !- Node Name 1

NodeList,
  15 Zone DOAS Demand Inlet Nodes,        !- Name
  15 Zone DOAS Demand Inlet Node;         !- Node Name 1

Sizing:System,
  15 Zone DOAS,                           !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  15 Zone DOAS Supply Branches,           !- Name
  15 Zone DOAS Main Branch;               !- Branch Name 1

Branch,
  15 Zone DOAS Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan 1,                     !- Component Name 1
  15 Zone DOAS Supply Inlet Node,         !- Component Inlet Node Name 1
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  15 Zone DOAS OA System,                 !- Component Name 2
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Component Inlet Node Name 2
  15 Zone DOAS Mixed Air Node,            !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  15 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Component Name 3
  15 Zone DOAS Mixed Air Node,            !- Component Inlet Node Name 3
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 3
  CoilSystem:Heating:DX,                  !- Component Object Type 4
  15 Zone DOAS Htg Coil CoilSystem,       !- Component Name 4
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 4
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Component Outlet Node Name 4
  Coil:Heating:Electric,                  !- Component Object Type 5
  15 Zone DOAS Backup Htg Coil,           !- Component Name 5
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Component Inlet Node Name 5
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 5
  Fan:ConstantVolume,                     !- Component Object Type 6
  DOAS Supply Fan 1,                      !- Component Name 6
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 6
  15 Zone DOAS Supply Outlet Node;        !- Component Outlet Node Name 6

Fan:ConstantVolume,
  DOAS Exhaust Fan 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  498.17782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  15 Zone DOAS Supply Inlet Node,         !- Air Inlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Air Outlet Node Name

SetpointManager:MixedAir,
  DOAS Exhaust Fan 1 Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  15 Zone DOAS OA System,                 !- Name
  15 Zone DOAS OA System Controller List, !- Controller List Name
  15 Zone DOAS OA System Equipment List,  !- Outdoor Air Equipment List Name
  15 Zone DOAS OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  15 Zone DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  15 Zone DOAS Outdoor Air Controller;    !- Controller Name 1

Controller:OutdoorAir,
  15 Zone DOAS Outdoor Air Controller,    !- Name
  15 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Return Air Node Name
  15 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  15 Zone DOAS Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  15 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  15 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  15 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  15 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  15 Zone DOAS Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  15 Zone DOAS OA System Equipment List,  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  15 Zone DOAS Heat Exchanger,            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  15 Zone DOAS OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  15 Zone DOAS OA System Outdoor Air Mixer, !- Name
  15 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  15 Zone DOAS Heat Exchanger Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  15 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Relief Air Stream Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  15 Zone DOAS Heat Exchanger,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  15 Zone DOAS Outdoor Air Node,          !- Supply Air Inlet Node Name
  15 Zone DOAS Heat Exchanger Primary Outlet Air Node, !- Supply Air Outlet Node Name
  15 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  15 Zone DOAS Relief Air Node,           !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  15 Zone DOAS Heat Exchanger Primary Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Heat Exchanger Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  15 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Mixed Air Node;            !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  15 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15 Zone DOAS Mixed Air Node,            !- DX Cooling Coil System Inlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  15 Zone DOAS 2spd DX Clg Coil;          !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  15 Zone DOAS 2spd DX Clg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  15 Zone DOAS Mixed Air Node,            !- Air Inlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  Curve Biquadratic 5,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 6,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 9,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 10,                     !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Curve Biquadratic 7,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 8,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

CoilSystem:Heating:DX,
  15 Zone DOAS Htg Coil CoilSystem,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  15 Zone DOAS Htg Coil;                  !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  15 Zone DOAS Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.3,                                    !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  15 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Heating Capacity Function of Temperature Curve Name
  15 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Heating Capacity Function of Flow Fraction Curve Name
  15 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Energy Input Ratio Function of Temperature Curve Name
  15 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Energy Input Ratio Function of Flow Fraction Curve Name
  15 Zone DOAS Htg Coil PLR Correlation Curve, !- Part Load Fraction Correlation Curve Name
  15 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  15 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  15 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  15 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  15 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  15 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  15 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  15 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  15 Zone DOAS Backup Htg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  15 Zone DOAS Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 1,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  747.26673,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  15 Zone DOAS Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:OutdoorAirReset,
  15 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  15 Zone DOAS Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  15 Zone DOAS 15 Zone DOAS Demand Inlet Node Supply Path, !- Name
  15 Zone DOAS Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  15 Zone DOAS Demand Inlet Node,         !- Inlet Node Name
  TZ_Core_bottom Air Terminal Inlet Air Node, !- Outlet Node Name 1
  TZ_Core_mid Air Terminal Inlet Air Node, !- Outlet Node Name 2
  TZ_Core_top Air Terminal Inlet Air Node, !- Outlet Node Name 3
  TZ_Perimeter_bot_ZN_1 Air Terminal Inlet Air Node, !- Outlet Node Name 4
  TZ_Perimeter_bot_ZN_2 Air Terminal Inlet Air Node, !- Outlet Node Name 5
  TZ_Perimeter_bot_ZN_3 Air Terminal Inlet Air Node, !- Outlet Node Name 6
  TZ_Perimeter_bot_ZN_4 Air Terminal Inlet Air Node, !- Outlet Node Name 7
  TZ_Perimeter_mid_ZN_1 Air Terminal Inlet Air Node, !- Outlet Node Name 8
  TZ_Perimeter_mid_ZN_2 Air Terminal Inlet Air Node, !- Outlet Node Name 9
  TZ_Perimeter_mid_ZN_3 Air Terminal Inlet Air Node, !- Outlet Node Name 10
  TZ_Perimeter_mid_ZN_4 Air Terminal Inlet Air Node, !- Outlet Node Name 11
  TZ_Perimeter_top_ZN_1 Air Terminal Inlet Air Node, !- Outlet Node Name 12
  TZ_Perimeter_top_ZN_2 Air Terminal Inlet Air Node, !- Outlet Node Name 13
  TZ_Perimeter_top_ZN_3 Air Terminal Inlet Air Node, !- Outlet Node Name 14
  TZ_Perimeter_top_ZN_4 Air Terminal Inlet Air Node; !- Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  15 Zone DOAS Return Path,               !- Name
  15 Zone DOAS Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  15 Zone DOAS Demand Outlet Node,        !- Outlet Node Name
  TZ_Core_bottom Return Air Node,         !- Inlet Node Name 1
  TZ_Core_mid Return Air Node,            !- Inlet Node Name 2
  TZ_Core_top Return Air Node,            !- Inlet Node Name 3
  TZ_Perimeter_bot_ZN_1 Return Air Node,  !- Inlet Node Name 4
  TZ_Perimeter_bot_ZN_2 Return Air Node,  !- Inlet Node Name 5
  TZ_Perimeter_bot_ZN_3 Return Air Node,  !- Inlet Node Name 6
  TZ_Perimeter_bot_ZN_4 Return Air Node,  !- Inlet Node Name 7
  TZ_Perimeter_mid_ZN_1 Return Air Node,  !- Inlet Node Name 8
  TZ_Perimeter_mid_ZN_2 Return Air Node,  !- Inlet Node Name 9
  TZ_Perimeter_mid_ZN_3 Return Air Node,  !- Inlet Node Name 10
  TZ_Perimeter_mid_ZN_4 Return Air Node,  !- Inlet Node Name 11
  TZ_Perimeter_top_ZN_1 Return Air Node,  !- Inlet Node Name 12
  TZ_Perimeter_top_ZN_2 Return Air Node,  !- Inlet Node Name 13
  TZ_Perimeter_top_ZN_3 Return Air Node,  !- Inlet Node Name 14
  TZ_Perimeter_top_ZN_4 Return Air Node;  !- Inlet Node Name 15

AirLoopHVAC,
  5 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  5 Zone DOAS Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  5 Zone DOAS Supply Inlet Node,          !- Supply Side Inlet Node Name
  5 Zone DOAS Demand Outlet Node,         !- Demand Side Outlet Node Name
  5 Zone DOAS Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  5 Zone DOAS Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  5 Zone DOAS Supply Outlet Nodes,        !- Name
  5 Zone DOAS Supply Outlet Node;         !- Node Name 1

NodeList,
  5 Zone DOAS Demand Inlet Nodes,         !- Name
  5 Zone DOAS Demand Inlet Node;          !- Node Name 1

Sizing:System,
  5 Zone DOAS,                            !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  5 Zone DOAS Supply Branches,            !- Name
  5 Zone DOAS Main Branch;                !- Branch Name 1

Branch,
  5 Zone DOAS Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan,                       !- Component Name 1
  5 Zone DOAS Supply Inlet Node,          !- Component Inlet Node Name 1
  DOAS Exhaust Fan Outlet Air Node,       !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  5 Zone DOAS OA System,                  !- Component Name 2
  DOAS Exhaust Fan Outlet Air Node,       !- Component Inlet Node Name 2
  5 Zone DOAS Mixed Air Node,             !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  5 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Component Name 3
  5 Zone DOAS Mixed Air Node,             !- Component Inlet Node Name 3
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 3
  CoilSystem:Heating:DX,                  !- Component Object Type 4
  5 Zone DOAS Htg Coil CoilSystem,        !- Component Name 4
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 4
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Component Outlet Node Name 4
  Coil:Heating:Electric,                  !- Component Object Type 5
  5 Zone DOAS Backup Htg Coil,            !- Component Name 5
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Component Inlet Node Name 5
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 5
  Fan:ConstantVolume,                     !- Component Object Type 6
  DOAS Supply Fan,                        !- Component Name 6
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 6
  5 Zone DOAS Supply Outlet Node;         !- Component Outlet Node Name 6

Fan:ConstantVolume,
  DOAS Exhaust Fan,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  498.17782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  5 Zone DOAS Supply Inlet Node,          !- Air Inlet Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Air Outlet Node Name

SetpointManager:MixedAir,
  DOAS Exhaust Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  5 Zone DOAS OA System,                  !- Name
  5 Zone DOAS OA System Controller List,  !- Controller List Name
  5 Zone DOAS OA System Equipment List,   !- Outdoor Air Equipment List Name
  5 Zone DOAS OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  5 Zone DOAS OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  5 Zone DOAS Outdoor Air Controller;     !- Controller Name 1

Controller:OutdoorAir,
  5 Zone DOAS Outdoor Air Controller,     !- Name
  5 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Return Air Node Name
  5 Zone DOAS Mixed Air Node,             !- Mixed Air Node Name
  5 Zone DOAS Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  5 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  5 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  5 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  5 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  5 Zone DOAS Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  5 Zone DOAS OA System Equipment List,   !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  5 Zone DOAS Heat Exchanger,             !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  5 Zone DOAS OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  5 Zone DOAS OA System Outdoor Air Mixer, !- Name
  5 Zone DOAS Mixed Air Node,             !- Mixed Air Node Name
  5 Zone DOAS Heat Exchanger Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  5 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Relief Air Stream Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  5 Zone DOAS Heat Exchanger,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  5 Zone DOAS Outdoor Air Node,           !- Supply Air Inlet Node Name
  5 Zone DOAS Heat Exchanger Primary Outlet Air Node, !- Supply Air Outlet Node Name
  5 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  5 Zone DOAS Relief Air Node,            !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  5 Zone DOAS Heat Exchanger Primary Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  5 Zone DOAS Heat Exchanger Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  5 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  5 Zone DOAS Mixed Air Node;             !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  5 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5 Zone DOAS Mixed Air Node,             !- DX Cooling Coil System Inlet Node Name
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  5 Zone DOAS 2spd DX Clg Coil;           !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  5 Zone DOAS 2spd DX Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  5 Zone DOAS Mixed Air Node,             !- Air Inlet Node Name
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 3,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 5,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

CoilSystem:Heating:DX,
  5 Zone DOAS Htg Coil CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  5 Zone DOAS Htg Coil;                   !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  5 Zone DOAS Htg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.3,                                    !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Air Outlet Node Name
  5 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Heating Capacity Function of Temperature Curve Name
  5 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Heating Capacity Function of Flow Fraction Curve Name
  5 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Energy Input Ratio Function of Temperature Curve Name
  5 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Energy Input Ratio Function of Flow Fraction Curve Name
  5 Zone DOAS Htg Coil PLR Correlation Curve, !- Part Load Fraction Correlation Curve Name
  5 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  5 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  5 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  5 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  5 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  5 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  5 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  5 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  5 Zone DOAS Htg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  5 Zone DOAS Backup Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Air Inlet Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  5 Zone DOAS Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  5 Zone DOAS Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  747.26673,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone DOAS Supply Outlet Node;         !- Air Outlet Node Name

SetpointManager:OutdoorAirReset,
  5 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  5 Zone DOAS Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  5 Zone DOAS 5 Zone DOAS Demand Inlet Node Supply Path, !- Name
  5 Zone DOAS Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  5 Zone DOAS Demand Inlet Node,          !- Inlet Node Name
  TZ_Core_ground Air Terminal Inlet Air Node, !- Outlet Node Name 1
  TZ_Perimeter_ground_ZN_1 Air Terminal Inlet Air Node, !- Outlet Node Name 2
  TZ_Perimeter_ground_ZN_2 Air Terminal Inlet Air Node, !- Outlet Node Name 3
  TZ_Perimeter_ground_ZN_3 Air Terminal Inlet Air Node, !- Outlet Node Name 4
  TZ_Perimeter_ground_ZN_4 Air Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  5 Zone DOAS Return Path,                !- Name
  5 Zone DOAS Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  5 Zone DOAS Demand Outlet Node,         !- Outlet Node Name
  TZ_Core_ground Return Air Node,         !- Inlet Node Name 1
  TZ_Perimeter_ground_ZN_1 Return Air Node, !- Inlet Node Name 2
  TZ_Perimeter_ground_ZN_2 Return Air Node, !- Inlet Node Name 3
  TZ_Perimeter_ground_ZN_3 Return Air Node, !- Inlet Node Name 4
  TZ_Perimeter_ground_ZN_4 Return Air Node; !- Inlet Node Name 5

AirConditioner:VariableRefrigerantFlow,
  15 Zone VRF System,                     !- Heat Pump Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  vrf_cool_cap_f_of_low_temp 1,           !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_cap_ratio_boundary 1,          !- Cooling Capacity Ratio Boundary Curve Name
  vrf_cool_cap_f_of_high_temp 1,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp 2,           !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_eir_ratio_boundary 1,          !- Cooling Energy Input Ratio Boundary Curve Name
  vrf_cool_eir_f_of_high_temp 1,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp 3,           !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_cooling_eir_high_plr 1,             !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_cooling_comb_ratio 1,               !- Cooling Combination Ratio Correction Factor Curve Name
  vrf_cooling_cplffplr 1,                 !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Gross Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  vrf_heat_cap_f_of_low_temp 1,           !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_cap_ratio_boundary 1,          !- Heating Capacity Ratio Boundary Curve Name
  vrf_heat_cap_f_of_high_temp 1,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_heat_eir_f_of_low_temp 1,           !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_eir_boundary 1,                !- Heating Energy Input Ratio Boundary Curve Name
  vrf_heat_eir_f_of_high_temp 1,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  vrf_heating_eir_low_plr 1,              !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_heating_eir_hi_plr 1,               !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_heating_comb_ratio 1,               !- Heating Combination Ratio Correction Factor Curve Name
  vrf_heating_cplffplr 1,                 !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  TZ_Core_bottom,                         !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule Name
  15 Zone VRF System Terminal List,       !- Zone Terminal Unit List Name
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  vrf_defrost_eir_f_of_temp 1,            !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  Autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

Curve:Biquadratic,
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.59,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.15;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.056;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.515151515151515,                      !- Minimum Curve Output {BasedOnField A4}
  1.2;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -944,                                   !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.7,                                    !- Minimum Curve Output {BasedOnField A4}
  1.184;                                  !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.155;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x {BasedOnField A2}
  182.88,                                 !- Maximum Value of x {BasedOnField A2}
  0.8,                                    !- Minimum Value of y {BasedOnField A3}
  1.5;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.155;                                  !- Maximum Curve Output {BasedOnField A4}

ZoneTerminalUnitList,
  15 Zone VRF System Terminal List,       !- Zone Terminal Unit List Name
  TZ_Core_bottom VRF Terminal Unit,       !- Zone Terminal Unit Name 1
  TZ_Core_mid VRF Terminal Unit,          !- Zone Terminal Unit Name 2
  TZ_Core_top VRF Terminal Unit,          !- Zone Terminal Unit Name 3
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name 4
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit, !- Zone Terminal Unit Name 5
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit, !- Zone Terminal Unit Name 6
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit, !- Zone Terminal Unit Name 7
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name 8
  TZ_Perimeter_mid_ZN_2 VRF Terminal Unit, !- Zone Terminal Unit Name 9
  TZ_Perimeter_mid_ZN_3 VRF Terminal Unit, !- Zone Terminal Unit Name 10
  TZ_Perimeter_mid_ZN_4 VRF Terminal Unit, !- Zone Terminal Unit Name 11
  TZ_Perimeter_top_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name 12
  TZ_Perimeter_top_ZN_2 VRF Terminal Unit, !- Zone Terminal Unit Name 13
  TZ_Perimeter_top_ZN_3 VRF Terminal Unit, !- Zone Terminal Unit Name 14
  TZ_Perimeter_top_ZN_4 VRF Terminal Unit; !- Zone Terminal Unit Name 15

AirConditioner:VariableRefrigerantFlow,
  5 Zone VRF System,                      !- Heat Pump Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  vrf_cool_cap_f_of_low_temp,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_cap_ratio_boundary,            !- Cooling Capacity Ratio Boundary Curve Name
  vrf_cool_cap_f_of_high_temp,            !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_eir_ratio_boundary,            !- Cooling Energy Input Ratio Boundary Curve Name
  vrf_cool_eir_f_of_high_temp,            !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp 1,           !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_cooling_eir_high_plr,               !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_cooling_comb_ratio,                 !- Cooling Combination Ratio Correction Factor Curve Name
  vrf_cooling_cplffplr,                   !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Gross Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  vrf_heat_cap_f_of_low_temp,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_cap_ratio_boundary,            !- Heating Capacity Ratio Boundary Curve Name
  vrf_heat_cap_f_of_high_temp,            !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_heat_eir_f_of_low_temp,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_eir_boundary,                  !- Heating Energy Input Ratio Boundary Curve Name
  vrf_heat_eir_f_of_high_temp,            !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  vrf_heating_eir_low_plr,                !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_heating_eir_hi_plr,                 !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_heating_comb_ratio,                 !- Heating Combination Ratio Correction Factor Curve Name
  vrf_heating_cplffplr,                   !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  TZ_Core_ground,                         !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule Name
  5 Zone VRF System Terminal List,        !- Zone Terminal Unit List Name
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  vrf_defrost_eir_f_of_temp,              !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  Autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

Curve:Biquadratic,
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.59,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.15;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.056;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.515151515151515,                      !- Minimum Curve Output {BasedOnField A4}
  1.2;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -944,                                   !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.7,                                    !- Minimum Curve Output {BasedOnField A4}
  1.184;                                  !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.155;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x {BasedOnField A2}
  182.88,                                 !- Maximum Value of x {BasedOnField A2}
  0.8,                                    !- Minimum Value of y {BasedOnField A3}
  1.5;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.155;                                  !- Maximum Curve Output {BasedOnField A4}

ZoneTerminalUnitList,
  5 Zone VRF System Terminal List,        !- Zone Terminal Unit List Name
  TZ_Core_ground VRF Terminal Unit,       !- Zone Terminal Unit Name 1
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name 2
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit, !- Zone Terminal Unit Name 3
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit, !- Zone Terminal Unit Name 4
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit; !- Zone Terminal Unit Name 5

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Service Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff, !- Component Name 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802329251564456,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.75535035378796,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.75535035378796,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Branch 7, !- Branch Name 8
  Main Service Water Loop Demand Branch 8, !- Branch Name 9
  Main Service Water Loop Demand Branch 9, !- Branch Name 10
  Main Service Water Loop Demand Branch 10, !- Branch Name 11
  Main Service Water Loop Demand Branch 11, !- Branch Name 12
  Main Service Water Loop Demand Branch 12, !- Branch Name 13
  Main Service Water Loop Demand Branch 13, !- Branch Name 14
  Main Service Water Loop Demand Branch 14, !- Branch Name 15
  Main Service Water Loop Demand Branch 15, !- Branch Name 16
  Main Service Water Loop Demand Branch 16, !- Branch Name 17
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 18
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 19

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Outlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Outlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Outlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Outlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Outlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Outlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Outlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Outlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Outlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Outlet Branch Name 16
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 17

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Branch 7, !- Inlet Branch Name 7
  Main Service Water Loop Demand Branch 8, !- Inlet Branch Name 8
  Main Service Water Loop Demand Branch 9, !- Inlet Branch Name 9
  Main Service Water Loop Demand Branch 10, !- Inlet Branch Name 10
  Main Service Water Loop Demand Branch 11, !- Inlet Branch Name 11
  Main Service Water Loop Demand Branch 12, !- Inlet Branch Name 12
  Main Service Water Loop Demand Branch 13, !- Inlet Branch Name 13
  Main Service Water Loop Demand Branch 14, !- Inlet Branch Name 14
  Main Service Water Loop Demand Branch 15, !- Inlet Branch Name 15
  Main Service Water Loop Demand Branch 16, !- Inlet Branch Name 16
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 17

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Pipe Adiabatic 4 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Pipe Adiabatic 4 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Water Use Connections 1 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 1 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Water Use Connections 1 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 1 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_bottom Service Water Use 0.17gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_bottom Service Water Use 0.17gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 5,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 3,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 4;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Water Use Connections 2 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 2 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Water Use Connections 2 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 2 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_mid Service Water Use 0.17gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_mid Service Water Use 0.17gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 8,                     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 6,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 7;                     !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Water Use Connections 3 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 3 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Water Use Connections 3 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 3 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top Service Water Use 0.17gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_top Service Water Use 0.17gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 11,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 9,                     !- Sensible Fraction Schedule Name
  Schedule Ruleset 10;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Water Use Connections 4 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 4 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Water Use Connections 4 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 4 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_zn_1 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_zn_1 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 14,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 12,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 13;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Water Use Connections 5 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 5 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Water Use Connections 5 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 5 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_zn_2 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_zn_2 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 17,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 15,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 16;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Water Use Connections 6 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 6 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Water Use Connections 6 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 6 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_zn_3 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_zn_3 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 20,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 18,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 19;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Water Use Connections 7 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 7 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Water Use Connections 7 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 7 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_zn_4 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_zn_4 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 23,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 21,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 22;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Water Use Connections 8 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 8 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Water Use Connections 8 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 8 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_zn_1 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_zn_1 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 26,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 24,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 25;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Water Use Connections 9 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 9 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Water Use Connections 9 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 9 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_zn_2 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_zn_2 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 29,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 27,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 28;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Water Use Connections 10 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 10 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Water Use Connections 10 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 10 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_zn_3 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_zn_3 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 32,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 30,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 31;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Water Use Connections 11 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 11 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Water Use Connections 11 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 11 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_zn_4 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_zn_4 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Water Use Connections 12 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 12 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Water Use Connections 12 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 12 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_1 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_1 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Water Use Connections 13 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 13 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Water Use Connections 13 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 13 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_2 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_2 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Water Use Connections 14 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 14 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Water Use Connections 14 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 14 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_3 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_3 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Water Use Connections 15 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 15 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Water Use Connections 15 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 15 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_4 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_4 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff; !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  20.49,                                  !- January Ground Temperature {C}
  20.43,                                  !- February Ground Temperature {C}
  20.44,                                  !- March Ground Temperature {C}
  20.5,                                   !- April Ground Temperature {C}
  20.59,                                  !- May Ground Temperature {C}
  22.83,                                  !- June Ground Temperature {C}
  23.24,                                  !- July Ground Temperature {C}
  23.33,                                  !- August Ground Temperature {C}
  23.36,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.78,                                  !- November Ground Temperature {C}
  20.61;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  90.1-2010 - Retail - Retail,            !- Name
  TZ_Core_ground,                         !- Zone Name 1
  TZ_Perimeter_ground_ZN_1,               !- Zone Name 2
  TZ_Perimeter_ground_ZN_2,               !- Zone Name 3
  TZ_Perimeter_ground_ZN_3,               !- Zone Name 4
  TZ_Perimeter_ground_ZN_4;               !- Zone Name 5

Lights,
  90.1-2010 - Retail - Retail Lights,     !- Name
  90.1-2010 - Retail - Retail,            !- Zone or ZoneList Name
  Retail Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  90.1-2010 - Retail - Retail People,     !- Name
  90.1-2010 - Retail - Retail,            !- Zone or ZoneList Name
  Retail Bldg Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Retail Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  90.1-2010 - Retail - Retail Electric Equipment, !- Name
  90.1-2010 - Retail - Retail,            !- Zone or ZoneList Name
  Retail Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  90.1-2010 - Retail - Retail Infiltration, !- Name
  90.1-2010 - Retail - Retail,            !- Zone or ZoneList Name
  Retail Infil Half On,                   !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  Office WholeBuilding - Md Office,       !- Name
  TZ_Core_bottom,                         !- Zone Name 1
  TZ_Core_mid,                            !- Zone Name 2
  TZ_Core_top,                            !- Zone Name 3
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name 4
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name 5
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name 6
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name 7
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name 8
  TZ_Perimeter_mid_ZN_2,                  !- Zone Name 9
  TZ_Perimeter_mid_ZN_3,                  !- Zone Name 10
  TZ_Perimeter_mid_ZN_4,                  !- Zone Name 11
  TZ_Perimeter_top_ZN_1,                  !- Zone Name 12
  TZ_Perimeter_top_ZN_2,                  !- Zone Name 13
  TZ_Perimeter_top_ZN_3,                  !- Zone Name 14
  TZ_Perimeter_top_ZN_4;                  !- Zone Name 15

Lights,
  Office WholeBuilding - Md Office Lights, !- Name
  Office WholeBuilding - Md Office,       !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People, !- Name
  Office WholeBuilding - Md Office,       !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip, !- Name
  Office WholeBuilding - Md Office,       !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeMedium Exterior_lighting_schedule_a, !- Schedule Name
  623.03,                                 !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeMedium Exterior_lighting_schedule_b, !- Schedule Name
  7476.45,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -9.44,                                  !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -9.44,                                  !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

