  {0f9176c9-3c45-4be7-bbc9-6bd16263fcbb}, !- Handle
  Lobby102 daylighting control,           !- Name
  {1b921a05-bae7-416b-9358-5466cde13a10}, !- Space Name
  0,                                      !- Position X-Coordinate {m}
  2.286,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  484.375968751937,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {b18889b6-921a-45a5-8bc8-1ef6ad057b1e}, !- Handle
  OpenOffice201 daylighting control,      !- Name
  {0b8e707f-4f19-4008-8f5f-a3f17da5654b}, !- Space Name
  -3.429,                                 !- Position X-Coordinate {m}
  2.286,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ac48e82c-1a5a-4674-89bc-7f3e7225c036}, !- Handle
  OpenOffice204 daylighting control,      !- Name
  {168b295d-7143-4f22-9d8c-ae8fa102441d}, !- Space Name
  -14.097,                                !- Position X-Coordinate {m}
  2.286,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {2fdf212d-4f93-4906-8228-dfdd915fe832}, !- Handle
  OpenOffice108 daylighting control,      !- Name
  {1e279c42-a557-4d61-af0d-43ea14a8722f}, !- Space Name
  2.286,                                  !- Position X-Coordinate {m}
  -12.192,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {4672e418-d6a3-47c5-9b4f-278aa91ccef3}, !- Handle
  OpenOffice104 daylighting control,      !- Name
  {b259413d-e393-42e7-856a-daaadd9f84f4}, !- Space Name
  -2.286,                                 !- Position X-Coordinate {m}
  12.192,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {e70ecca7-f07f-4788-a9cb-8f2db0ad1641}, !- Handle
  PrivateOffice101 daylighting control,   !- Name
  {71932c05-5a9d-4913-9451-7dd403e6a643}, !- Space Name
  9.525,                                  !- Position X-Coordinate {m}
  -2.286,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ef562ac7-1f90-4ab0-9313-c1da872ce5b7}, !- Handle
  PrivateOffice105 daylighting control,   !- Name
  {ec35887a-020d-43ba-b5eb-351d5be4d830}, !- Space Name
  -9.525,                                 !- Position X-Coordinate {m}
  2.286,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {5429f7e0-d8a3-4224-a838-e4c1e7a03812}, !- Handle
  PrivateOffice203 daylighting control,   !- Name
  {7673548c-cf35-4171-bf2a-da0c60332aa4}, !- Space Name
  -2.286,                                 !- Position X-Coordinate {m}
  12.192,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {74466c7b-1d58-41db-a6c2-6e56b54cd8ee}, !- Handle
  PrivateOffice206 daylighting control,   !- Name
  {95c4791b-347e-4330-ae31-89c4961ead6a}, !- Space Name
  2.286,                                  !- Position X-Coordinate {m}
  -12.192,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  322.917312501292,                       !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Schedule:Rule,
  {6724120d-6f4f-4dbf-b636-330759be0c70}, !- Handle
  General Equipment Sat Day Rule 1,       !- Name
  {8217a038-fd5b-4bf1-ba0b-7d9db1775baa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22f383c5-527b-432d-aeb5-8337378f1288}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22f383c5-527b-432d-aeb5-8337378f1288}, !- Handle
  General Equipment Sat Day 1,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Rule,
  {5939c249-9427-44ae-96ed-b7cb9b72b48a}, !- Handle
  General Equipment Sun Day Rule 1,       !- Name
  {8217a038-fd5b-4bf1-ba0b-7d9db1775baa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25af16cf-28a1-426e-a4d5-fb5bbce53051}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25af16cf-28a1-426e-a4d5-fb5bbce53051}, !- Handle
  General Equipment Sun Day 1,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116;                      !- Value Until Time 1

OS:Schedule:Day,
  {f7569a18-6f32-417c-8436-7c57cdd4e832}, !- Handle
  General Equipment Winter Design Day 2,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c65fcc9-c261-451d-bb15-bc2d866e4908}, !- Handle
  General Equipment Winter Design Day 3,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68d4bfc7-8ccc-4f23-94dc-9a292a8b3f99}, !- Handle
  General Equipment Summer Design Day 2,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98cd4da4-4590-4a2b-9bfc-5f65c187f90f}, !- Handle
  General Equipment Summer Design Day 3,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f71550d-58be-4b76-b01c-5619844935f6}, !- Handle
  General Lighting Sat Day Rule 1,        !- Name
  {39196bdd-86c1-46d1-9f0d-b77380ddbde8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f4ed33f-526c-4af5-a791-66cb3cf1b574}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f4ed33f-526c-4af5-a791-66cb3cf1b574}, !- Handle
  General Lighting Sat Day 1,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.017000000923872,                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.100000001490116,                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0500000007450581,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.025000000372529,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {96487043-e4c4-4d7b-8f9b-ec26587aa1b2}, !- Handle
  General Lighting Sun Day Rule 1,        !- Name
  {39196bdd-86c1-46d1-9f0d-b77380ddbde8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b630a87-89e1-4805-aa35-39073eef3972}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b630a87-89e1-4805-aa35-39073eef3972}, !- Handle
  General Lighting Sun Day 1,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48c70507-aeb4-4f06-8d4c-8614a43224ae}, !- Handle
  General Lighting Winter Design Day 2,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2a619a7-d1ca-471b-9515-b75f94073761}, !- Handle
  General Lighting Winter Design Day 3,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1f54992-9d27-4dcd-b14b-796da59a0f4a}, !- Handle
  General Lighting Summer Design Day 2,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b30cb456-cd70-43d3-b046-8a389d2cd795}, !- Handle
  General Lighting Summer Design Day 3,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4809d19-2e35-4d53-8364-874f94b72b76}, !- Handle
  General Occupancy Sat Day Rule 1,       !- Name
  {828a5097-6f21-4640-8680-ba3329a06e7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5b5e2ff-d3d2-42b8-a30e-183e6e3f39df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5b5e2ff-d3d2-42b8-a30e-183e6e3f39df}, !- Handle
  General Occupancy Sat Day 1,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {6dd0f9ea-e71b-4822-bcf8-28e2500357d1}, !- Handle
  General Occupancy Sun Day Rule 1,       !- Name
  {828a5097-6f21-4640-8680-ba3329a06e7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56addb00-2088-4287-a3e2-5858353ed691}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56addb00-2088-4287-a3e2-5858353ed691}, !- Handle
  General Occupancy Sun Day 1,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {99adb10e-7a0f-4176-a355-ffc301b45779}, !- Handle
  General Occupancy Winter Design Day 2,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abe88afa-b37a-4bca-a26e-3948af4551dc}, !- Handle
  General Occupancy Winter Design Day 3,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba81426b-e436-4e5b-8b88-c273d4a9a284}, !- Handle
  General Occupancy Summer Design Day 2,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f4bc324-404e-4406-a6e5-689a5b0e28e2}, !- Handle
  General Occupancy Summer Design Day 3,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {380221ef-e560-4798-9f0c-e611a15e0ab2}, !- Handle
  General Infiltration Sat Day Rule 1,    !- Name
  {a86ce0d7-0e6e-4393-88b5-0478a42df689}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cc58e61-10cb-42ef-bbc0-bdcfc4c776bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cc58e61-10cb-42ef-bbc0-bdcfc4c776bc}, !- Handle
  General Infiltration Sat Day 1,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a838a8ec-b69e-4161-a814-5706b17d3d17}, !- Handle
  General Infiltration Sun Day Rule 1,    !- Name
  {a86ce0d7-0e6e-4393-88b5-0478a42df689}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9229a5ab-e231-41af-be31-16c9525ebd88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9229a5ab-e231-41af-be31-16c9525ebd88}, !- Handle
  General Infiltration Sun Day 1,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adafcd28-a386-4911-9a7f-2b26240f7a0b}, !- Handle
  General Infiltration Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0541adea-ce7a-4c09-bcd2-c9e0b8aa2d98}, !- Handle
  General Infiltration Winter Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cd9b297-c9a4-4ff8-b8c3-c9a283ef87ac}, !- Handle
  General Infiltration Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02506f9e-d6d3-4468-ab2d-2285e5c58a69}, !- Handle
  General Infiltration Summer Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}, !- Handle
  General Cooling Setpt,                  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {37b2d815-1140-4e14-bdd0-b1ad1cf48217}, !- Default Day Schedule Name
  {302d157a-941e-40e4-b6ba-c7e902c87aa0}, !- Summer Design Day Schedule Name
  {ba7bfca0-90df-4bd3-a071-ebc82b8e2033}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37b2d815-1140-4e14-bdd0-b1ad1cf48217}, !- Handle
  General Cooling Setpt Default,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001,                       !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667;                       !- Value Until Time 5

OS:Schedule:Rule,
  {a46eeacd-faf5-4582-b1b7-0b7d41698644}, !- Handle
  General Cooling Setpt Sat Day Rule,     !- Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {033763c3-e9a5-4c7b-bf75-cdf448390c9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {033763c3-e9a5-4c7b-bf75-cdf448390c9a}, !- Handle
  General Cooling Setpt Sat Day,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001,                       !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.6666666666667;                       !- Value Until Time 5

OS:Schedule:Rule,
  {1991b8b9-1b54-472f-b1e9-7554a06c85cc}, !- Handle
  General Cooling Setpt Sun Day Rule,     !- Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01db169f-2ba6-44cb-9d27-cf2bc42dd4e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01db169f-2ba6-44cb-9d27-cf2bc42dd4e9}, !- Handle
  General Cooling Setpt Sun Day,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae5b89b3-22f7-42c6-a6ce-a63781b1a0df}, !- Handle
  General Cooling Setpt Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba7bfca0-90df-4bd3-a071-ebc82b8e2033}, !- Handle
  General Cooling Setpt Winter Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {9a32ecae-4e9e-43d9-bdef-0f7c5489a8d5}, !- Handle
  General Cooling Setpt Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {302d157a-941e-40e4-b6ba-c7e902c87aa0}, !- Handle
  General Cooling Setpt Summer Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Handle
  General Heating Setpt,                  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {a6ffc52d-83c2-4771-8a06-ff104ba02935}, !- Default Day Schedule Name
  {5145a219-a4e4-431a-9d6f-dfc7bc5db401}, !- Summer Design Day Schedule Name
  {d6a62972-cddd-48f7-9006-9281f6520027}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6ffc52d-83c2-4771-8a06-ff104ba02935}, !- Handle
  General Heating Setpt Default,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445,                       !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  18.3333333333334;                       !- Value Until Time 5

OS:Schedule:Rule,
  {137d7599-7af6-4891-9b42-84d198cf5a95}, !- Handle
  General Heating Setpt Sat Day Rule,     !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92cd42c8-b1b3-4b95-8e96-061e74707293}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92cd42c8-b1b3-4b95-8e96-061e74707293}, !- Handle
  General Heating Setpt Sat Day,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445,                       !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  18.3333333333334;                       !- Value Until Time 5

OS:Schedule:Rule,
  {4ada701e-b0e8-4ee4-9288-305e7d4ab01b}, !- Handle
  General Heating Setpt Sun Day Rule,     !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cc65c69-e6bb-447c-b833-6ec1b9e9aa6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cc65c69-e6bb-447c-b833-6ec1b9e9aa6e}, !- Handle
  General Heating Setpt Sun Day,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {ea0fbbfd-bdea-4d28-946c-2681cb1f6f5d}, !- Handle
  General Heating Setpt Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6a62972-cddd-48f7-9006-9281f6520027}, !- Handle
  General Heating Setpt Winter Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b5251559-08d9-429b-aa6f-f569e03160e0}, !- Handle
  General Heating Setpt Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5145a219-a4e4-431a-9d6f-dfc7bc5db401}, !- Handle
  General Heating Setpt Summer Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {197db6b0-3aa9-4825-a581-4baae4cef689}, !- Handle
  General HVAC Availability Sat Day Rule 1, !- Name
  {e7e86eb1-7fdf-4200-8f7a-0d8cdea19379}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbe9037a-256d-4735-9a68-fe1c8963363b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbe9037a-256d-4735-9a68-fe1c8963363b}, !- Handle
  General HVAC Availability Sat Day 1,    !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49e8d8f8-e973-4d6e-8473-37027894739c}, !- Handle
  General HVAC Availability Sun Day Rule 1, !- Name
  {e7e86eb1-7fdf-4200-8f7a-0d8cdea19379}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d64a3819-8e3e-4ecf-b755-dd42b318bc74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d64a3819-8e3e-4ecf-b755-dd42b318bc74}, !- Handle
  General HVAC Availability Sun Day 1,    !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b804c4e-d244-4a52-9233-38868c80d607}, !- Handle
  General HVAC Availability Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94262ce4-d91c-48e1-bd25-e166bd3f8a19}, !- Handle
  General HVAC Availability Winter Design Day 3, !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d12ddad5-e87b-4f87-ade9-855c5543ee76}, !- Handle
  General HVAC Availability Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ce846c0-ea0f-4a98-8eee-f098b72e615b}, !- Handle
  General HVAC Availability Summer Design Day 3, !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26f89023-2507-4e58-adc0-80a2b113c4b0}, !- Handle
  24 Hr Service Equipment Sat Day Rule 1, !- Name
  {5b4d70de-50fd-433c-a8ba-73111536cbe8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c34b95c-7dfc-4d83-9b3d-62811672dda3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c34b95c-7dfc-4d83-9b3d-62811672dda3}, !- Handle
  24 Hr Service Equipment Sat Day 1,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47a06fa4-ae7b-4882-bc04-36492412690e}, !- Handle
  24 Hr Service Equipment Sun Day Rule 1, !- Name
  {5b4d70de-50fd-433c-a8ba-73111536cbe8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff9fd6bd-1d29-4b28-a2e7-5071711bad6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff9fd6bd-1d29-4b28-a2e7-5071711bad6e}, !- Handle
  24 Hr Service Equipment Sun Day 1,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {394e9d86-4efb-4599-b3e2-187fefbc9295}, !- Handle
  24 Hr Service Equipment Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afdd343a-6c0e-4277-a041-824dd4bbe132}, !- Handle
  24 Hr Service Equipment Winter Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1cef209-bc6d-4e86-bdb1-734b78efb1d9}, !- Handle
  24 Hr Service Equipment Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fa925e0-4487-4902-8853-dbf7d3a60a6c}, !- Handle
  24 Hr Service Equipment Summer Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {574950ba-e6fd-4ef0-9561-6dbc7510a040}, !- Handle
  24 Hr Service Lighting Sat Day Rule 1,  !- Name
  {7f829ee1-b63f-4dce-acac-b01c80957efb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6f9ded6-49d3-41ee-a2c8-72d331795c86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6f9ded6-49d3-41ee-a2c8-72d331795c86}, !- Handle
  24 Hr Service Lighting Sat Day 1,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d18519ea-c0bd-40d3-8857-63ecfee8bf9a}, !- Handle
  24 Hr Service Lighting Sun Day Rule 1,  !- Name
  {7f829ee1-b63f-4dce-acac-b01c80957efb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3adf8e16-cf14-4edc-ae6f-0e565b29d877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3adf8e16-cf14-4edc-ae6f-0e565b29d877}, !- Handle
  24 Hr Service Lighting Sun Day 1,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d8d213e0-8ee1-476d-a70e-d42c84e14f6f}, !- Handle
  24 Hr Service Lighting Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d98b3999-bd23-41e6-ac67-e73e74168d67}, !- Handle
  24 Hr Service Lighting Winter Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11fb5e12-6ea5-43c2-a5eb-a5dd328b967a}, !- Handle
  24 Hr Service Lighting Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5d01481-65bd-4252-bc9c-fb9c882d3422}, !- Handle
  24 Hr Service Lighting Summer Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00d504e0-d480-4b50-a15a-3f39a4480538}, !- Handle
  24 Hr Service Infiltration Sat Day Rule 1, !- Name
  {88e9df3d-e6fd-45a3-8f23-704cc993d776}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f2ec0be-a428-437e-8ece-228f10f2479c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f2ec0be-a428-437e-8ece-228f10f2479c}, !- Handle
  24 Hr Service Infiltration Sat Day 1,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8d5a03fd-90ef-41d7-9d41-3c3765cdfed4}, !- Handle
  24 Hr Service Infiltration Sun Day Rule 1, !- Name
  {88e9df3d-e6fd-45a3-8f23-704cc993d776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11a5806c-dc55-4714-8cee-f8adf8afce24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11a5806c-dc55-4714-8cee-f8adf8afce24}, !- Handle
  24 Hr Service Infiltration Sun Day 1,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1b4409ad-4bf5-4efe-8933-d7398720d268}, !- Handle
  24 Hr Service Infiltration Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83dcfa74-032f-48bb-8ece-4aacfd8f5fd3}, !- Handle
  24 Hr Service Infiltration Winter Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac137ec2-e49b-4394-9f15-3e73629803e4}, !- Handle
  24 Hr Service Infiltration Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5d7dc70-cdae-4a10-8345-5e81ebdf48a4}, !- Handle
  24 Hr Service Infiltration Summer Design Day 3, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {077d9981-6032-47aa-acde-51deb6ec6f4e}, !- Handle
  24 Hr Service Cooling Setpt,            !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {22ebd0f7-13a2-498a-af2c-7591189585b6}, !- Default Day Schedule Name
  {7666883f-5c33-401c-a239-f02de2154804}, !- Summer Design Day Schedule Name
  {a9aaa8a7-2752-43d0-82e2-bb6d06efa864}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22ebd0f7-13a2-498a-af2c-7591189585b6}, !- Handle
  24 Hr Service Cooling Setpt Default,    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Rule,
  {967f422f-d781-4ca7-a8a1-7185d82fc6e6}, !- Handle
  24 Hr Service Cooling Setpt Sat Day Rule, !- Name
  {077d9981-6032-47aa-acde-51deb6ec6f4e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f4a9e00-9dd0-4b2c-b1c7-060e9f09b9bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f4a9e00-9dd0-4b2c-b1c7-060e9f09b9bc}, !- Handle
  24 Hr Service Cooling Setpt Sat Day,    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Rule,
  {eed7ca7f-d0e1-4579-acfc-a1edd2760b45}, !- Handle
  24 Hr Service Cooling Setpt Sun Day Rule, !- Name
  {077d9981-6032-47aa-acde-51deb6ec6f4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c486c70-312f-475d-b4d5-078070ebdc56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c486c70-312f-475d-b4d5-078070ebdc56}, !- Handle
  24 Hr Service Cooling Setpt Sun Day,    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {982f88d4-8e2e-4054-a1ee-0ab9e4ae5bd8}, !- Handle
  24 Hr Service Cooling Setpt Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9aaa8a7-2752-43d0-82e2-bb6d06efa864}, !- Handle
  24 Hr Service Cooling Setpt Winter Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {941ecfd6-2d33-48b9-ad7b-3b210e661f2d}, !- Handle
  24 Hr Service Cooling Setpt Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7666883f-5c33-401c-a239-f02de2154804}, !- Handle
  24 Hr Service Cooling Setpt Summer Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Handle
  24 Hr Service Heating Setpt,            !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {8bef3e92-8d46-4f81-8b6a-0bc75a541d9f}, !- Default Day Schedule Name
  {ced1beb1-8912-4099-ba5f-0133b319a20d}, !- Summer Design Day Schedule Name
  {35b25d88-dbdd-47ef-b589-6a32abb6ae97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bef3e92-8d46-4f81-8b6a-0bc75a541d9f}, !- Handle
  24 Hr Service Heating Setpt Default,    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bb67c9eb-8d82-4f38-aebe-115b1a3d0993}, !- Handle
  24 Hr Service Heating Setpt Sat Day Rule, !- Name
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de4b0da9-fda9-498f-98c0-0ac58cb4c19b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de4b0da9-fda9-498f-98c0-0ac58cb4c19b}, !- Handle
  24 Hr Service Heating Setpt Sat Day,    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9522541c-f701-4617-b2c4-0afe8be42af8}, !- Handle
  24 Hr Service Heating Setpt Sun Day Rule, !- Name
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e33c8cf1-991d-4c64-9efb-02af2d1f1578}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e33c8cf1-991d-4c64-9efb-02af2d1f1578}, !- Handle
  24 Hr Service Heating Setpt Sun Day,    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {b0f0a7b1-6e75-447e-9255-0c40c6b5ea10}, !- Handle
  24 Hr Service Heating Setpt Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35b25d88-dbdd-47ef-b589-6a32abb6ae97}, !- Handle
  24 Hr Service Heating Setpt Winter Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {8fb3c2c4-f8c4-4851-818d-15826e57d914}, !- Handle
  24 Hr Service Heating Setpt Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ced1beb1-8912-4099-ba5f-0133b319a20d}, !- Handle
  24 Hr Service Heating Setpt Summer Design Day 2, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d04dca24-913b-431e-aff8-eb28e59e7ea9}, !- Handle
  24 Hr Service HVAC Availability Sat Day Rule 1, !- Name
  {47f30e4a-49b7-467c-a3b7-8e550bbfe156}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73212036-46d5-448e-8212-ec55b7a2ee68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73212036-46d5-448e-8212-ec55b7a2ee68}, !- Handle
  24 Hr Service HVAC Availability Sat Day 1, !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9fd360c-714c-49a3-a904-a0d36fd2bd7a}, !- Handle
  24 Hr Service HVAC Availability Sun Day Rule 1, !- Name
  {47f30e4a-49b7-467c-a3b7-8e550bbfe156}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c99acf9-f008-4e88-b807-0eba14382486}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c99acf9-f008-4e88-b807-0eba14382486}, !- Handle
  24 Hr Service HVAC Availability Sun Day 1, !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab23c40b-f809-4cc0-8000-7c3eaf5f6dcf}, !- Handle
  24 Hr Service HVAC Availability Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14c3e772-0a7b-48ba-aea7-9823c13c0dd7}, !- Handle
  24 Hr Service HVAC Availability Winter Design Day 3, !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d10d0a77-2d31-4bf4-ab4c-43d6db757803}, !- Handle
  24 Hr Service HVAC Availability Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f9774c6-0245-46c0-8523-cd0a7efc2c33}, !- Handle
  24 Hr Service HVAC Availability Summer Design Day 3, !- Name
  {c1cec560-dad4-4fdf-a77a-4e881812d738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultSurfaceConstructions,
  {a1e9deb0-045f-47fe-a816-8139b8a92765}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {bdd010e4-6635-414d-9a06-33d85e9f6088}, !- Wall Construction Name
  {cf1b6fb6-a892-4181-9f94-fb09df66af37}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a5ba1d0b-d1d9-4edb-b790-aab1785b2cbe}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ca2d403-9dea-4021-b16e-1f51f62cd615}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7691fdaa-77fe-4225-97b8-3804b7980efc}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5405908b-cefb-404c-925b-ad20cf367622}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ba7dded5-7e1c-442f-ab74-5fbc27ff75bb}, !- Fixed Window Construction Name
  {ba7dded5-7e1c-442f-ab74-5fbc27ff75bb}, !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DesignSpecification:OutdoorAir,
  {cc3fd51d-90cc-42bc-92eb-00f945d2fc6f}, !- Handle
  Storage Outdoor Air 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {14116d7f-536b-4957-a1d1-303c21fb9389}, !- Handle
  Conference Outdoor Air 1,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fb6dc6ca-89b7-450f-8162-a69e3ab1a56c}, !- Handle
  Corridor Outdoor Air 1,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {807bd3d3-082e-4528-a7f8-73ab494d00a5}, !- Handle
  Lobby Outdoor Air 1,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {686d43a7-56ce-4826-bfc9-97168ac08150}, !- Handle
  Lounge Outdoor Air 1,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b948dab-96a0-40a1-b6b7-1e7f035527c9}, !- Handle
  Open Office Outdoor Air 1,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1407d3af-4a10-4b39-89f6-6768e3c174cf}, !- Handle
  Private Office Outdoor Air 1,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e6f389a-60bf-4e9b-b1d7-9326b4c3a49f}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1549a32-e170-4829-8903-a27e968a7715}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e9bee63-50f9-42bf-bd56-8783eca867be}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed005753-656d-44f7-a27b-297626585748}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2affffdf-e094-4d3d-8f69-a2cce22ebb3d}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32c40c7c-f6cb-4e19-aaf3-5d417e821c2b}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e1d75c9-b4fe-407a-aa13-bdc5360bb53f}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Heating Setpoint Temperature Schedule Name
  {077d9981-6032-47aa-acde-51deb6ec6f4e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d919b4e8-1485-4311-9bce-ebe4363ed11d}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f72fc91-2553-462a-a921-9258e8460752}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1fddb10-ba0e-42b5-b6df-e285b83d0e3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d5c0682-a4b8-4509-8d13-d2e121aaafa3}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f7fcf13-e2e2-4c94-924f-4a0d3e28d5be}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14d40a6c-75b6-44f8-a75f-1d5a101c5076}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3908f061-aba4-439e-97fd-737bf36b7f18}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6fda727-8242-464d-8b73-36b306b09807}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74389658-d5d0-43ac-aaba-739a3a158925}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d44aa001-a990-4f98-b46d-ceb606d9f096}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd401825-781c-455d-9281-bc5b76a5ad69}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Heating Setpoint Temperature Schedule Name
  {077d9981-6032-47aa-acde-51deb6ec6f4e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93a5a955-45b9-4dbe-b7ba-587aa8840f38}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Heating Setpoint Temperature Schedule Name
  {077d9981-6032-47aa-acde-51deb6ec6f4e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e19af3b8-06ef-4def-92ff-872253b296cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7981ea7-92be-4ea5-b2b2-be86e44359da}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66c47272-2241-4be3-9b0c-28b0d3a92ddb}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eff6f5b-cdf8-4288-84ab-1cc6b2f82883}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58b23aa8-0538-443a-a5ea-242888341bb1}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {0f25f7f0-4456-48eb-bcd0-eea88bacac02}, !- Heating Setpoint Temperature Schedule Name
  {077d9981-6032-47aa-acde-51deb6ec6f4e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67f98d61-cc85-42a0-a3fc-d4f2eefe27bb}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66b38600-1de0-431e-8f97-1e76b8a257cd}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9446c1bd-3979-4044-a913-13bb75b9b281}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b862baf3-3188-47e8-a30b-14c8809f0e5b}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9244042e-496d-4bd7-8743-40ce192b5da1}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80d22f39-3152-468c-a60a-b2a8e13d0813}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a09653d-9eb1-4d1b-ac49-fccf16aae5c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3f8c5a0-43ab-4f23-b11d-893e5455f7ab}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5fce39b-130a-476e-88a4-c2f6e67450cb}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c06aebf-58f8-41fc-ad20-edceff0999ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d87c58c-4148-442a-af3a-a2fa5b3af457}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f306737-c7e4-4863-bb74-11aebf1ffa80}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6c0cc65-9e3e-4816-bdb0-64facc53c1ff}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22e1158e-b390-4aa1-8491-ff09b50e9bc2}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02a7f297-3ec5-4281-bc4e-622c0abaf715}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a31f1bd-6003-4f7f-92a5-f7a70f0ee7e7}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

! Always On Discrete
OS:Schedule:Constant,
  {f96e230c-4a00-429d-a487-c60752165bce}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {be1ef967-0568-4b38-9786-9479e1f1432c}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {be1ef967-0568-4b38-9786-9479e1f1432c}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8a0fead8-e586-41ba-bbde-bf942fed120a}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dd22e3fc-a383-42bf-9015-c03518e4bdd5}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {516e5cad-fb71-4d1e-9b7e-4a80b9f4fdd9}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c300421d-50fb-4c05-9d3b-9a3ac5dc103c}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9da87e0e-2696-43ff-99ff-e70163c2f693}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {2fa75c9e-ae09-4f01-a5ab-71b6773ef246}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {a397dc06-57f2-4519-8c4f-337eb56deb55}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {fc7aba08-16da-4d24-92d6-ac895e7627f7}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ef5cc773-137a-47d9-9fe0-e95ffaff7c7a}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f4a1d5fb-5f2c-4d8c-af75-a6c02d3cae0a}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8dd1c5f1-30ea-41ef-97fa-6567dfb1e2f3}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {bc312e94-7009-4807-883d-9c606ffc1141}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {af7847ef-ea5b-44c2-b4c2-6c33b23af8e2}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {71daa213-4756-424a-b1a3-ca68620800fc}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6975cadb-7c83-4645-a04a-9a09138bfe9a}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {54a5120f-0e89-4694-bb7a-09225aee2e38}, !- Handle
  24 Hr Service People,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {57f24b50-9669-41a8-9a60-e8382cb6f4e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57f24b50-9669-41a8-9a60-e8382cb6f4e7}, !- Handle
  Schedule Day 1,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581;                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {347e54a5-ab36-491a-b168-3a56c277cf16}, !- Handle
  New Office Ventilation Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {0375b640-fd26-4595-a29f-a9b8b1e4413c}, !- Default Day Schedule Name
  {352002bf-a76d-46c8-b11d-d73933528915}, !- Summer Design Day Schedule Name
  {79b8b630-1c2c-4ffb-bb9d-67d2ea403d6a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0375b640-fd26-4595-a29f-a9b8b1e4413c}, !- Handle
  New Office Ventilation Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a0a9b6dd-6e65-40b2-8bae-6969ac5fe667}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79b8b630-1c2c-4ffb-bb9d-67d2ea403d6a}, !- Handle
  New Office Ventilation Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d40a5e6-2de7-4c15-a903-5bacc45f63f4}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {352002bf-a76d-46c8-b11d-d73933528915}, !- Handle
  New Office Ventilation Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e8b7a0f-aea1-4b51-a980-b93714d87423}, !- Handle
  New Office Ventilation Schedule Saturday Rule, !- Name
  {347e54a5-ab36-491a-b168-3a56c277cf16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f6336c1-c691-42c2-8da9-bb6ed8554c34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f6336c1-c691-42c2-8da9-bb6ed8554c34}, !- Handle
  New Office Ventilation Schedule Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {135e1473-80a3-46d2-aec7-5d8214d30d0c}, !- Handle
  New Office Ventilation Schedule Sunday Rule, !- Name
  {347e54a5-ab36-491a-b168-3a56c277cf16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc044e3e-e39c-4297-8990-1d39590291ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc044e3e-e39c-4297-8990-1d39590291ca}, !- Handle
  New Office Ventilation Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d17be15a-0bba-4f48-8d7b-1db7bc90f14c}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {725df258-c3ea-4459-abbd-bd391dc31543}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Handle
  Always On Discrete,                     !- Name
  {33822a3d-bbda-46d9-a355-15d530604402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {33822a3d-bbda-46d9-a355-15d530604402}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:LifeCycleCost,
  {38c3d8ad-1c10-43df-9bb2-aa07d206a15c}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ScheduleTypeLimits,
  {5f9f9187-b904-4983-9054-8f053e040d6d}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {46cb8778-e253-40dc-8275-950f40946f01}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fc00a81e-7cb7-48d9-9e64-adc16e106966}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {76f3b960-8363-4701-888a-13c6ec84a7e8}, !- Handle
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6846e75b-620e-4b63-8499-a05c6fb36d84}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f317c4c8-8332-4408-b22b-a9e1ced6b678}, !- Handle
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {bbd1e582-3761-4087-87bc-8cbb4a74bc51}, !- Handle
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {35557fff-6fea-471a-861f-f52e80a90c35}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d379e7ed-a430-42a3-8ccc-6a6909be1583}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f44faaae-681a-4d93-828f-49c33c4e7f79}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8cd3cb32-96e3-43a1-afd3-6ba5ea304037}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a8aa6383-3162-4626-bf38-918712c08a30}, !- Handle
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c85e7ed7-83f9-4713-a2e8-e4f09a0b43ee}, !- Handle
  Temperature 48,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5a051d5a-4383-4fb0-be91-61b97791c42a}, ! Handle
  DOAS Clg Temp,                          ! Name
  {f8713876-7537-4b95-8d3c-c2bdbdc8e0ce}, ! Schedule Type Limits Name
  {351a3dba-8cc2-4583-b7dd-01d7b70aa1a0}, ! Default Day Schedule Name
  {1da04637-c45f-4258-810c-ff71ce1bafd2}, ! Summer Design Day Schedule Name
  {dc75f883-d8ff-4e0d-b5c1-c3be7209c7f9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {351a3dba-8cc2-4583-b7dd-01d7b70aa1a0}, ! Handle
  Chilled Water Temperature Default 5,    ! Name
  {f8713876-7537-4b95-8d3c-c2bdbdc8e0ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {1da04637-c45f-4258-810c-ff71ce1bafd2}, ! Handle
  Chilled Water Temperature Summer Design Day 5, ! Name
  {f8713876-7537-4b95-8d3c-c2bdbdc8e0ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {dc75f883-d8ff-4e0d-b5c1-c3be7209c7f9}, ! Handle
  Chilled Water Temperature Winter Design Day 5, ! Name
  {f8713876-7537-4b95-8d3c-c2bdbdc8e0ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f8713876-7537-4b95-8d3c-c2bdbdc8e0ce}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {585c3289-2e87-4cd7-b7ba-5d095de266ba}, ! Handle
  DOAS Htg Temp,                          ! Name
  {bebd4802-edc9-4afc-8c99-5444c97830fb}, ! Schedule Type Limits Name
  {a40daca7-058b-4c57-9b85-a47225e46325}, ! Default Day Schedule Name
  {c299a866-11e5-4505-b03e-883f3487c53c}, ! Summer Design Day Schedule Name
  {94db2474-6712-4c65-8c3b-b6458f47198d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a40daca7-058b-4c57-9b85-a47225e46325}, ! Handle
  Hot Water Temperature Default 4,        ! Name
  {bebd4802-edc9-4afc-8c99-5444c97830fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c299a866-11e5-4505-b03e-883f3487c53c}, ! Handle
  Hot Water Temperature Summer Design Day 4, ! Name
  {bebd4802-edc9-4afc-8c99-5444c97830fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {94db2474-6712-4c65-8c3b-b6458f47198d}, ! Handle
  Hot Water Temperature Winter Design Day 4, ! Name
  {bebd4802-edc9-4afc-8c99-5444c97830fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {bebd4802-edc9-4afc-8c99-5444c97830fb}, !- Handle
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {cfa64ac3-9483-4fe9-85cd-c0a4b0405b1d}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6c67ce32-a3be-489c-852e-ecf563e0038b}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Connection,
  {4f789e20-b2cc-4983-a38b-db63eb7d7bc6}, !- Handle
  {241017e7-2367-4a68-bf40-ba047576e287}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074c9b9f-dd87-468b-8621-d7842e27b40d}, !- Handle
  {1fc62a53-0cc5-4487-a632-7ca88152d990}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {560864c2-d98c-4052-b899-ea11113604ac}, !- Handle
  Rendering Color 117,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61e472a5-d232-434d-93c9-3cb758b3c711}, !- Handle
  Rendering Color 118,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d63023e-9ce8-4bc9-a2e9-0d53a054ca75}, !- Handle
  Rendering Color 119,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Surface,
  {d720fd6f-3ef6-4af6-aab4-0088a9720335}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feb0d5ef-99b6-4e75-8c5b-e499b8e15ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06599c78-f417-480b-81a1-7916bdd20bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-14, -4.8768, 3.6576,  !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -6.858, -4.8768, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f2c29d2-cc5f-4095-ac09-9da314be0562}, !- Handle
  Surface 296,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78cb55eb-8191-49aa-85a8-e9c8e0423c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcadbf27-c07a-4a7b-9da9-46a1f50fade2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, -4.8768, 0,          !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2078142-9d88-43c2-b8b4-0450d9c14b0d}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb970646-8dfc-4014-a7ee-6f694135e6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c42de823-850b-4aee-b079-f6bde0769dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 10.3632, 0,                      !- X,Y,Z Vertex 1 {m}
  6.858, 4.8768, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 10.3632, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {44109b95-bf1f-40e2-8b05-6e5cf86ae99a}, !- Handle
  Temperature 53,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0a75e440-90f5-4edb-9036-6a9db64893db}, !- Handle
  Temperature 54,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d15b2faf-fd81-429b-b895-d888dddc3cd0}, !- Handle
  Temperature 55,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {650f11f2-4a18-49af-9d42-3449dbd5ed6f}, !- Handle
  Temperature 56,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6617dbfa-3328-4f75-a78b-bd71206bbc93}, !- Handle
  Temperature 57,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {084dca33-7643-4abe-bb12-a11754be54f8}, !- Handle
  Temperature 58,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {551753af-f04b-4765-81e9-efa8c0865a5f}, !- Handle
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7669db88-6a1e-4c48-b5c9-6fd60c99da4e}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {857e1d38-3338-4118-9c99-ce9484f68811}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7534c664-7708-42e9-bb09-303ccdd8bba2}, !- Handle
  High Density Occupancy,                 !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {28a9b87a-9c38-4c87-bed6-9840a518e8b6}, !- Default Day Schedule Name
  {54584e64-2426-47a3-95a0-11cbee20e3c6}, !- Summer Design Day Schedule Name
  {5d0fa95f-a083-4724-a86a-3cec4990fe30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28a9b87a-9c38-4c87-bed6-9840a518e8b6}, !- Handle
  Schedule Day 7,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.150000005960464,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.025000000372529,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {54584e64-2426-47a3-95a0-11cbee20e3c6}, !- Handle
  Schedule Day 9,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d0fa95f-a083-4724-a86a-3cec4990fe30}, !- Handle
  Schedule Day 10,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0392a82-8421-402c-98c7-c36dd42390df}, !- Handle
  Schedule Day 11,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.150000005960464,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.025000000372529,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {1368ff6f-a0d9-4d9b-a6ea-7dc21956ec6c}, !- Handle
  Schedule Rule 1,                        !- Name
  {7534c664-7708-42e9-bb09-303ccdd8bba2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2dbcca0a-b59a-425f-9211-306d45c92161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2dbcca0a-b59a-425f-9211-306d45c92161}, !- Handle
  Schedule Day 12,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025000000372529,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.025000000372529,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {92c92e85-58a6-4ec2-984d-bf300e91bc83}, !- Handle
  Schedule Day 13,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.150000005960464,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.025000000372529,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {edf67b2d-d573-44f1-9c6c-d333f4d9572a}, !- Handle
  Schedule Rule 2,                        !- Name
  {7534c664-7708-42e9-bb09-303ccdd8bba2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {058d1270-a79e-4272-a3e8-3630d9a0dfe6}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {058d1270-a79e-4272-a3e8-3630d9a0dfe6}, !- Handle
  Schedule Day 14,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {37a67cec-0798-423f-bd6b-0095f7637bad}, !- Handle
  High Occupancy,                         !- Name
  {e7e86eb1-7fdf-4200-8f7a-0d8cdea19379}, !- Hours of Operation Schedule Name
  {7534c664-7708-42e9-bb09-303ccdd8bba2}, !- Number of People Schedule Name
  {3265ffe2-ef92-490c-a15c-5c235374bab2}, !- People Activity Level Schedule Name
  {39196bdd-86c1-46d1-9f0d-b77380ddbde8}, !- Lighting Schedule Name
  {8217a038-fd5b-4bf1-ba0b-7d9db1775baa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a86ce0d7-0e6e-4393-88b5-0478a42df689}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ElectricEquipment:Definition,
  {81261ce6-c415-4d17-90f9-3dcebb0a525a}, !- Handle
  Elevator Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.26563953127906,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {354a2046-cb88-483d-a937-1b076697c381}, !- Handle
  Electric Equipment 1,                   !- Name
  {81261ce6-c415-4d17-90f9-3dcebb0a525a}, !- Electric Equipment Definition Name
  {f121ea4a-388e-42e7-851e-b1c9478527df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RadianceParameters,
  {a5450b51-5894-4200-a59b-cc018d595c65}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {577cdc95-e1c3-497a-8d24-c36a418c8057}; !- Handle

OS:OutputControl:ReportingTolerances,
  {59c8b3c1-6e25-4627-a76d-5cf520c4d05a}; !- Handle

OS:ConvergenceLimits,
  {02b0871e-7946-441e-a67d-703d94a68086}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {694ccf72-c92f-422b-b5b4-8b34ef5e2128}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c6223112-4f2e-4730-b3c2-0acb8930c76c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {38f9d4c1-c727-45d7-80cd-b1b3954adecc}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {30296354-c1ee-4136-b4bf-36196dafc145}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {1f77bcde-fac6-428d-8a00-98722f8c8066}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:Variable,
  {caeec5ca-0ccc-4487-847c-2a936919302b}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {541682eb-b1d9-40b3-818d-8a45407f73f0}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ScheduleTypeLimits,
  {1b9364e3-2c98-4292-bebc-e4dd98b27819}, !- Handle
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6e62bbc4-8677-40ce-98dc-684c9c173df6}, !- Handle
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2453cca0-f61c-4bbe-9873-b762ad975d0d}, !- Handle
  Load Profile Schedule,                  !- Name
  {a06ca353-c3f3-4432-96a6-9f508517faaa}, !- Schedule Type Limits Name
  {251fa651-66cf-43d1-91f4-6d1f02851968}; !- Default Day Schedule Name

OS:Schedule:Day,
  {251fa651-66cf-43d1-91f4-6d1f02851968}, !- Handle
  Schedule Day 15,                        !- Name
  {a06ca353-c3f3-4432-96a6-9f508517faaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1000;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a06ca353-c3f3-4432-96a6-9f508517faaa}, !- Handle
  Dimensionless 4,                        !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Connection,
  {a341154f-2ce6-4bc8-bc82-084a2c063d6b}, !- Handle
  {b7b3d448-4d98-4c7e-9126-2a61cde024c4}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {6e537f7d-36de-450b-8d9b-59c1f5deaf82}, !- Handle
  Material No Mass 1,                     !- Name
  Smooth,                                 !- Roughness
  0.691056360769368;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {07bf671d-1f23-4f8d-b6c7-f5c40dc0a0ae}, !- Handle
  {6e537f7d-36de-450b-8d9b-59c1f5deaf82}; !- Material Name

OS:ScheduleTypeLimits,
  {326551bf-f198-4a95-8af7-40cbd5e11d41}, !- Handle
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Handle
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {bde7c80e-78ac-4fd9-9dc7-8af653d1d068}, !- Handle
  Temperature 66,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Material:NoMass,
  {d6bdf43b-a533-4825-b0c8-0b1f9ef69958}, !- Handle
  Material No Mass 2,                     !- Name
  Smooth,                                 !- Roughness
  0.691056360769368;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {f4ea5fff-6e71-4eee-a78d-85da0abf2907}, !- Handle
  {d6bdf43b-a533-4825-b0c8-0b1f9ef69958}; !- Material Name

OS:Construction,
  {a13c6320-8df6-413a-83b2-25bf6a0339eb}, !- Handle
  Lightweight Wall 1 R-21.39,             !- Name
  {003903c1-13f5-4a9f-9f2a-9b5b7243ff53}, !- Surface Rendering Name
  {9055cba8-e6c3-4fab-b8e6-d1289a7c1410}, !- Layer 1
  {8a512b04-018d-427e-a798-aed068f98981}, !- Layer 2
  {2ea7c30f-413c-463f-8012-86485c4dea9f}, !- Layer 3
  {1e31e536-aaa1-419b-9a4d-98aa2e3cfd7a}, !- Layer 4
  {8a512b04-018d-427e-a798-aed068f98981}; !- Layer 5

OS:StandardsInformation:Construction,
  {2f2b86d6-8a6d-4763-b053-9f64e49dce13}, !- Handle
  {a13c6320-8df6-413a-83b2-25bf6a0339eb}, !- Construction Name
  ,                                       !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9055cba8-e6c3-4fab-b8e6-d1289a7c1410}, !- Handle
  3/8 in. Stucco 3,                       !- Name
  Smooth,                                 !- Roughness
  0.009525,                               !- Thickness {m}
  0.691861182881964,                      !- Conductivity {W/m-K}
  1857.98156674564,                       !- Density {kg/m3}
  836.94132;                              !- Specific Heat {J/kg-K}

OS:Material,
  {8a512b04-018d-427e-a798-aed068f98981}, !- Handle
  5/8 in. Gypboard 2,                     !- Name
  Smooth,                                 !- Roughness
  0.015875,                               !- Thickness {m}
  0.16000065079048,                       !- Conductivity {W/m-K}
  799.962060895569,                       !- Density {kg/m3}
  1088.568;                               !- Specific Heat {J/kg-K}

OS:Material,
  {2ea7c30f-413c-463f-8012-86485c4dea9f}, !- Handle
  Exterior Wall Continuous Insulation 2 R-15.41, !- Name
  Smooth,                                 !- Roughness
  0.0667031118180171,                     !- Thickness {m}
  0.0245764322624737,                     !- Conductivity {W/m-K}
  24.0276950609402,                       !- Density {kg/m3}
  1590.984;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1e31e536-aaa1-419b-9a4d-98aa2e3cfd7a}, !- Handle
  Material No Mass 3,                     !- Name
  Smooth,                                 !- Roughness
  0.691056360769368;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {140f1b27-ac2d-4a69-a6d8-a41f9b071476}, !- Handle
  {1e31e536-aaa1-419b-9a4d-98aa2e3cfd7a}; !- Material Name

OS:StandardsInformation:Material,
  {e7d97f4c-ceb7-4245-a300-91f88494eaba}, !- Handle
  {2ea7c30f-413c-463f-8012-86485c4dea9f}; !- Material Name

OS:StandardsInformation:Material,
  {afccab9b-69e5-453f-add7-b051b7c33ff6}, !- Handle
  {8a512b04-018d-427e-a798-aed068f98981}; !- Material Name

OS:StandardsInformation:Material,
  {10d1c4ab-b33c-45fe-b773-97c6de9f97e7}, !- Handle
  {9055cba8-e6c3-4fab-b8e6-d1289a7c1410}; !- Material Name

OS:Construction,
  {bdd010e4-6635-414d-9a06-33d85e9f6088}, !- Handle
  Lightweight Wall R-25.97,               !- Name
  {596c8701-3093-4905-986e-918d5c5d3b96}, !- Surface Rendering Name
  {e5ce37f5-8316-4f3e-af86-0d51506bc596}, !- Layer 1
  {e0f364d9-fe8b-43c1-ba3c-4df8383216f8}, !- Layer 2
  {816f2582-0835-4fda-ad75-435a2c8ce330}, !- Layer 3
  {9471213a-454e-4c7a-a91c-0fccfb55b93e}, !- Layer 4
  {e0f364d9-fe8b-43c1-ba3c-4df8383216f8}; !- Layer 5

OS:StandardsInformation:Construction,
  {1cfe3b9a-f4b6-44aa-9cc4-2d3ff3a7fdbb}, !- Handle
  {bdd010e4-6635-414d-9a06-33d85e9f6088}, !- Construction Name
  ,                                       !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {e5ce37f5-8316-4f3e-af86-0d51506bc596}, !- Handle
  3/8 in. Stucco 4,                       !- Name
  Smooth,                                 !- Roughness
  0.009525,                               !- Thickness {m}
  0.691861182881964,                      !- Conductivity {W/m-K}
  1857.98156674564,                       !- Density {kg/m3}
  836.94132;                              !- Specific Heat {J/kg-K}

OS:Material,
  {e0f364d9-fe8b-43c1-ba3c-4df8383216f8}, !- Handle
  5/8 in. Gypboard,                       !- Name
  Smooth,                                 !- Roughness
  0.015875,                               !- Thickness {m}
  0.16000065079048,                       !- Conductivity {W/m-K}
  799.962060895569,                       !- Density {kg/m3}
  1088.568;                               !- Specific Heat {J/kg-K}

OS:Material,
  {816f2582-0835-4fda-ad75-435a2c8ce330}, !- Handle
  Exterior Wall Continuous Insulation 1 R-20.0, !- Name
  Smooth,                                 !- Roughness
  0.0865418895109124,                     !- Thickness {m}
  0.0245764322624737,                     !- Conductivity {W/m-K}
  24.0276950609402,                       !- Density {kg/m3}
  1590.984;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {9471213a-454e-4c7a-a91c-0fccfb55b93e}, !- Handle
  Material No Mass 4,                     !- Name
  Smooth,                                 !- Roughness
  0.691056360769368;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b19a8ef9-f8b9-4b4a-98d2-9e2239a43f0b}, !- Handle
  {9471213a-454e-4c7a-a91c-0fccfb55b93e}; !- Material Name

OS:StandardsInformation:Material,
  {537f23ba-23ab-428c-8f9e-5643d7a95f74}, !- Handle
  {816f2582-0835-4fda-ad75-435a2c8ce330}; !- Material Name

OS:StandardsInformation:Material,
  {1da0ecfc-d4e8-48be-80bd-74d040d2023f}, !- Handle
  {e0f364d9-fe8b-43c1-ba3c-4df8383216f8}; !- Material Name

OS:StandardsInformation:Material,
  {2db3efdc-97de-4277-b109-1f8edf7e2f2e}, !- Handle
  {e5ce37f5-8316-4f3e-af86-0d51506bc596}; !- Material Name

OS:Site:WaterMainsTemperature,
  {a47407ad-09f4-4f0b-8fb5-0d577314207c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  27.0916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  16.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Schedule:Ruleset,
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Handle
  Ground temps,                           !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {743bd2b9-0a93-47f6-a2e4-210c2faddf6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {743bd2b9-0a93-47f6-a2e4-210c2faddf6b}, !- Handle
  Schedule Day 2,                         !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de589495-21cf-48dc-9821-207713676b0a}, !- Handle
  Jan,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a6eb73bd-26a7-43b5-a0fa-439ffa6032a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6eb73bd-26a7-43b5-a0fa-439ffa6032a9}, !- Handle
  Schedule Day 8,                         !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.8;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {10a71ffb-1c92-42a8-807f-8dac4e587d97}, !- Handle
  Feb,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b6dbf043-eb91-49be-9d5e-0db8dfce3713}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b6dbf043-eb91-49be-9d5e-0db8dfce3713}, !- Handle
  Schedule Day 16,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {46d05a58-7f2c-464e-bd5b-283946e77e24}, !- Handle
  Mar,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6f3b13f4-94bc-4c09-8990-b433bb27bf83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f3b13f4-94bc-4c09-8990-b433bb27bf83}, !- Handle
  Schedule Day 17,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c93b474e-8b60-4fbf-b4a9-9338c08a47a3}, !- Handle
  Apr,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2348a04a-375d-490d-b1e4-06574e4374f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2348a04a-375d-490d-b1e4-06574e4374f8}, !- Handle
  Schedule Day 18,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f7167078-b31e-4b31-8753-13daa70a10c6}, !- Handle
  May,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6c924091-71e1-457b-b1e3-f35cee804456}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c924091-71e1-457b-b1e3-f35cee804456}, !- Handle
  Schedule Day 19,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e3ee5b83-2cc7-41ed-9f28-dbcadbe57400}, !- Handle
  Jun,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d6bca103-1fcd-4e25-88f6-1c9f2c67ff89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6bca103-1fcd-4e25-88f6-1c9f2c67ff89}, !- Handle
  Schedule Day 20,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.5;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {954a9349-b3d7-49ef-a340-194bc630e54a}, !- Handle
  Jul,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8600ff95-a15d-4398-bbb7-5aa5d4913087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8600ff95-a15d-4398-bbb7-5aa5d4913087}, !- Handle
  Schedule Day 21,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5b6c490a-be81-41a9-b48b-c0cc64194bb7}, !- Handle
  Aug,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6694bdd0-6cb7-4cb2-a1ae-c7e8793ce545}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6694bdd0-6cb7-4cb2-a1ae-c7e8793ce545}, !- Handle
  Schedule Day 22,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {baa22e1b-c9f7-4d98-812b-ed804ae36120}, !- Handle
  Sep,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1d3cd79b-2745-4f63-bf61-f3830f2eee0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d3cd79b-2745-4f63-bf61-f3830f2eee0e}, !- Handle
  Schedule Day 23,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {aae18e1c-ed75-4eaf-b759-a028b1a307d8}, !- Handle
  Oct,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b2bdc887-2645-4535-8cc0-b953d6ab4e69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2bdc887-2645-4535-8cc0-b953d6ab4e69}, !- Handle
  Schedule Day 24,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c2e031b7-2722-4c2d-b8d3-59337d1cdded}, !- Handle
  Nov,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {221233aa-a6b5-434a-9bad-fa40d9d75ac3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {221233aa-a6b5-434a-9bad-fa40d9d75ac3}, !- Handle
  Schedule Day 25,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {740dc2ed-6fd6-417b-99e0-7e8de179ae5a}, !- Handle
  Dec,                                    !- Name
  {33c1df05-debb-4162-b3dc-2e02c3ab61e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {daf7eeb9-2dc9-4a5b-b2c0-202b7dd43ed4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daf7eeb9-2dc9-4a5b-b2c0-202b7dd43ed4}, !- Handle
  Schedule Day 26,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.3;                                   !- Value Until Time 1

OS:Rendering:Color,
  {003903c1-13f5-4a9f-9f2a-9b5b7243ff53}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {596c8701-3093-4905-986e-918d5c5d3b96}, !- Handle
  Rendering Color 121,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Handle
  Ground temps 1,                         !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {237afd2a-e031-4b8b-a4e9-116810f31edb}, !- Default Day Schedule Name
  {c2809178-2a68-4398-b62b-c757b2b12e0f}, !- Summer Design Day Schedule Name
  {9b576bf1-37b2-4f86-9248-82050d0bcaa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {237afd2a-e031-4b8b-a4e9-116810f31edb}, !- Handle
  Schedule Day 27,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb771246-3f1b-4195-b576-429525782bb0}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2809178-2a68-4398-b62b-c757b2b12e0f}, !- Handle
  Schedule Day 29,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4a7beb98-3945-42b8-9423-87d4112fab83}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b576bf1-37b2-4f86-9248-82050d0bcaa3}, !- Handle
  Schedule Day 31,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6e1db7f6-fafc-4ca3-934d-a126500610f3}, !- Handle
  Jan 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {77ff3c35-809e-47f0-9100-8ca9f6d4a7dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77ff3c35-809e-47f0-9100-8ca9f6d4a7dc}, !- Handle
  Schedule Day 32,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d6d76ace-af1f-4bf8-9d32-1c9adf940f24}, !- Handle
  Feb 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c75f52dc-ee78-4b82-9103-a9f4c996c0c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c75f52dc-ee78-4b82-9103-a9f4c996c0c4}, !- Handle
  Schedule Day 33,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {465a852f-a1af-48af-80d5-adac51abaf06}, !- Handle
  Mar 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9f54e7ce-9968-4dc9-9e43-8fcb630f4afb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f54e7ce-9968-4dc9-9e43-8fcb630f4afb}, !- Handle
  Schedule Day 34,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e0cf2c86-a243-4a9b-92c8-548793fca46a}, !- Handle
  Apr 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b048c8e9-9127-45e5-bc80-b91dba846107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b048c8e9-9127-45e5-bc80-b91dba846107}, !- Handle
  Schedule Day 35,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {22295474-0587-4887-9354-8e295b8df160}, !- Handle
  May 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0b0af292-b8b9-41d2-9c63-ae5677970d1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b0af292-b8b9-41d2-9c63-ae5677970d1f}, !- Handle
  Schedule Day 36,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2cecb863-e9de-4b5f-8fb5-1ce92e1e0e55}, !- Handle
  Jun 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62f0f8c7-e05f-46e7-9806-45c5bbf4fd4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62f0f8c7-e05f-46e7-9806-45c5bbf4fd4f}, !- Handle
  Schedule Day 37,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {11c8da14-b2d9-43c2-a269-d90069cd7e84}, !- Handle
  Jul 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ef4515c8-3131-45c1-bc58-51300900771e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef4515c8-3131-45c1-bc58-51300900771e}, !- Handle
  Schedule Day 38,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1f3d3612-e28c-441f-8e72-86db1bb70405}, !- Handle
  Aug 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f43791f7-1784-487d-a45b-f593880468d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f43791f7-1784-487d-a45b-f593880468d2}, !- Handle
  Schedule Day 39,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {366c0b18-b8c3-42c0-9f38-d69e33f678f3}, !- Handle
  Sep 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bf50b2ef-308b-49d4-b69c-4715dc75e27e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf50b2ef-308b-49d4-b69c-4715dc75e27e}, !- Handle
  Schedule Day 40,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {36a4270e-0aa8-43e4-a21e-0eb1f03db3b4}, !- Handle
  Oct 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e25b9a7a-f19d-4e56-a947-1cf54c9af172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e25b9a7a-f19d-4e56-a947-1cf54c9af172}, !- Handle
  Schedule Day 41,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c42efae7-43ba-40d0-8447-e9a38e0a2c6b}, !- Handle
  Nov 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e36f509-9cfe-453d-9661-65afba117cc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e36f509-9cfe-453d-9661-65afba117cc7}, !- Handle
  Schedule Day 42,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {30e8ebf2-61a4-4178-b887-a55da1547352}, !- Handle
  Dec 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af89801b-1494-4090-b33f-800bcacdfa90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af89801b-1494-4090-b33f-800bcacdfa90}, !- Handle
  Schedule Day 43,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.6;                                   !- Value Until Time 1

OS:PlantLoop,
  {213cfd5d-b504-4e50-bf51-22adfd7b3024}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {04aedc89-c4ad-4f72-aceb-ea77bb54f072}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fd595f7b-32f7-4dda-b075-d5ce8582fe4a}, !- Plant Side Inlet Node Name
  {4bf2a712-8f02-4cbb-b888-71312237b2df}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8f6615a1-15f3-4e3d-bd03-17caa9e6a145}, !- Demand Side Inlet Node Name
  {bc5a1918-26e1-43a9-b8fd-2a3e4c93acc8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5d71ad73-725d-4293-ab6a-691c15d7d26b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Demand Mixer Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Demand Splitter Name
  {41bf04b7-de7b-42a0-90e2-8e8b729d94a5}, !- Supply Mixer Name
  {13d41620-7b5e-4dad-8654-bc61e66eee5a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f5260a00-d8d6-4301-9e44-f286b576d28f}, !- Handle
  {213cfd5d-b504-4e50-bf51-22adfd7b3024}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6f17c89c-64c1-4e7c-88c1-e6424a3bb1fb}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {fd595f7b-32f7-4dda-b075-d5ce8582fe4a}, !- Inlet Port
  {aa492c58-a8af-455c-9b7e-138c86c36d69}; !- Outlet Port

OS:Node,
  {04aedc89-c4ad-4f72-aceb-ea77bb54f072}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {8b2574a5-ce54-4dd7-b15c-6e4f6e51e155}, !- Inlet Port
  {4bf2a712-8f02-4cbb-b888-71312237b2df}; !- Outlet Port

OS:Node,
  {836ca9ac-2cdf-416b-8ab7-89a0ce946c0e}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {ca0f2672-7cc5-4bef-9678-423408dad9f4}, !- Inlet Port
  {f525e7cb-3e72-49f4-ad1e-32e781314ca7}; !- Outlet Port

OS:Connector:Mixer,
  {41bf04b7-de7b-42a0-90e2-8e8b729d94a5}, !- Handle
  Connector Mixer 1,                      !- Name
  {111ba0d0-8bc9-4b75-878e-7584ba4c186b}, !- Outlet Branch Name
  {7aa94c20-9fa8-448c-af8f-837c04dbfd47}, !- Inlet Branch Name 1
  {1c0f16ab-d77d-4412-8fb7-5caf236384be}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {13d41620-7b5e-4dad-8654-bc61e66eee5a}, !- Handle
  Connector Splitter 1,                   !- Name
  {73f0f3f6-48c0-45d3-ae26-ac8df01055a7}, !- Inlet Branch Name
  {ca0f2672-7cc5-4bef-9678-423408dad9f4}, !- Outlet Branch Name 1
  {8973e6b8-f0a0-40cb-9b5c-21a56de30055}; !- Outlet Branch Name 2

OS:Connection,
  {fd595f7b-32f7-4dda-b075-d5ce8582fe4a}, !- Handle
  {ff77259e-56db-40e5-b7f6-59a786b2821e}, !- Name
  {213cfd5d-b504-4e50-bf51-22adfd7b3024}, !- Source Object
  14,                                     !- Outlet Port
  {6f17c89c-64c1-4e7c-88c1-e6424a3bb1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0f2672-7cc5-4bef-9678-423408dad9f4}, !- Handle
  {085451cd-bf33-430b-9469-4cc332c0f5a1}, !- Name
  {13d41620-7b5e-4dad-8654-bc61e66eee5a}, !- Source Object
  3,                                      !- Outlet Port
  {836ca9ac-2cdf-416b-8ab7-89a0ce946c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf2a712-8f02-4cbb-b888-71312237b2df}, !- Handle
  {a0ed4392-a7f4-4cc1-b166-81b0e6eb97fe}, !- Name
  {04aedc89-c4ad-4f72-aceb-ea77bb54f072}, !- Source Object
  3,                                      !- Outlet Port
  {213cfd5d-b504-4e50-bf51-22adfd7b3024}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c3dc5776-8ecd-4042-b952-349fa5f6d9fe}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {8f6615a1-15f3-4e3d-bd03-17caa9e6a145}, !- Inlet Port
  {fed9a310-14d4-4da9-99c7-592ed47267a9}; !- Outlet Port

OS:Node,
  {6afa837e-6445-4738-9f4e-888d5d25f46e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {8a3954e5-3180-4184-ab47-7b340d8a0a81}, !- Inlet Port
  {bc5a1918-26e1-43a9-b8fd-2a3e4c93acc8}; !- Outlet Port

OS:Node,
  {37c483e6-6031-4624-89ff-5f2de7864300}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {061168d9-1673-429b-959d-13c663cdb0a0}, !- Inlet Port
  {81d14e82-6d84-48dc-bd1a-035a2105ea36}; !- Outlet Port

OS:Connector:Mixer,
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Handle
  Connector Mixer 2,                      !- Name
  {72ebd075-0ed8-4b4a-8bf7-c2c43b281730}, !- Outlet Branch Name
  {a0d99e1a-7cc9-4851-8fb4-55d1e79b1a77}, !- Inlet Branch Name 1
  {9db7e116-a6b0-4508-ae30-b9b1d84837b4}, !- Inlet Branch Name 2
  {7964da96-62ee-43ff-b186-e8bb6ed0f088}, !- Inlet Branch Name 3
  {f1218aa9-da91-4570-a0b8-4104924c90b7}, !- Inlet Branch Name 4
  {51eb4b7d-92a7-4158-8a85-e8eed7949d9a}, !- Inlet Branch Name 5
  {a330b665-55c7-4554-8bab-2df8da9e6356}, !- Inlet Branch Name 6
  {5532e713-746a-44d6-8eb4-7c9812107a07}, !- Inlet Branch Name 7
  {ccdeb415-2790-4865-8f26-790ec86050ca}, !- Inlet Branch Name 8
  {23232899-9e9f-472b-964b-eeb473d43408}, !- Inlet Branch Name 9
  {dc753e21-2549-4c20-9dd5-0f88dd26fb0f}, !- Inlet Branch Name 10
  {899d56c6-7708-43eb-b695-4c8950e44490}, !- Inlet Branch Name 11
  {36dc7ae9-a06a-43a6-9511-ffe59e0f6be2}, !- Inlet Branch Name 12
  {4c622be1-014f-458d-bd0c-84dc8b7873bc}, !- Inlet Branch Name 13
  {e973ac63-d596-437c-b21b-381261882059}, !- Inlet Branch Name 14
  {93fbaf58-3b38-445b-b140-8ffa67659dc3}, !- Inlet Branch Name 15
  {71bc6e85-942d-4576-8459-486c97ed2620}, !- Inlet Branch Name 16
  {7e0f656a-0c45-49e0-8feb-f6402cc4282b}, !- Inlet Branch Name 17
  {5440a8b4-0eac-4ce4-9f5b-f8032d9cb157}, !- Inlet Branch Name 18
  {3aab15c6-66d6-443a-8857-c56f5ab7b313}, !- Inlet Branch Name 19
  {88963bd0-9e83-4197-82f0-4c34846a15c6}, !- Inlet Branch Name 20
  {823d6bca-64e9-49e7-8359-9bda4fd71968}, !- Inlet Branch Name 21
  {554bb0ad-c56e-4fee-a38f-f3ffb78077f3}, !- Inlet Branch Name 22
  {06459c77-1dbb-48f9-bbd8-b6fa3f991218}, !- Inlet Branch Name 23
  {f57e0b84-5268-4df2-a694-55d0ccb5a424}, !- Inlet Branch Name 24
  {5f845501-2f61-4399-ada5-537da9fa67a8}, !- Inlet Branch Name 25
  {185228e5-7cc7-4299-936c-0172c0ea9434}, !- Inlet Branch Name 26
  {b71f67a3-2407-4575-bf2b-ac86f3f22e4e}, !- Inlet Branch Name 27
  {31af4a93-10fd-4e1f-972f-56b37341cd1f}, !- Inlet Branch Name 28
  {87e59a3d-b4db-4463-9d2c-51fde075f768}, !- Inlet Branch Name 29
  {82ff344d-6232-48be-8795-744152a1abbe}, !- Inlet Branch Name 30
  {eb163c1f-0e08-4195-9e11-9aee29c799de}, !- Inlet Branch Name 31
  {4d7e2ec2-bdc4-4c4f-ac45-ed44d8e62cd1}, !- Inlet Branch Name 32
  {bd118315-547a-4bfe-a500-c88d589f2f3f}, !- Inlet Branch Name 33
  {4b10cdbb-1ce1-4292-b6f2-a720a2bd59ab}; !- Inlet Branch Name 34

OS:Connector:Splitter,
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Handle
  Connector Splitter 2,                   !- Name
  {a611da41-16ca-443f-be1e-2f428d834fc3}, !- Inlet Branch Name
  {061168d9-1673-429b-959d-13c663cdb0a0}, !- Outlet Branch Name 1
  {e4b079cc-7c42-45cf-b32b-2e50e3275a30}, !- Outlet Branch Name 2
  {9947e5fa-6b93-4cd1-9c74-294c7227d2f4}, !- Outlet Branch Name 3
  {397ee622-9915-4c85-97a6-c2e15d402bfb}, !- Outlet Branch Name 4
  {aa84b4ea-bf5d-4d97-ae69-2f3ab21a390d}, !- Outlet Branch Name 5
  {98e00ab1-2ed7-4caf-b9be-9305518782f1}, !- Outlet Branch Name 6
  {afa3c256-ff44-4a9d-bfe1-06fa0ccffae9}, !- Outlet Branch Name 7
  {f8409390-5e65-44f4-bf0d-0076c3092422}, !- Outlet Branch Name 8
  {be332cac-3f0d-42d8-9c38-938754c56cd2}, !- Outlet Branch Name 9
  {ec21dd60-d9c0-4fe2-80f3-1f958cd56e54}, !- Outlet Branch Name 10
  {6be0d43a-c4d9-48c9-b34b-d5d9424b76d0}, !- Outlet Branch Name 11
  {e103c93d-9491-448d-af9b-fa4ead3e34a1}, !- Outlet Branch Name 12
  {6a0bf092-f87f-4daf-8f04-44e9f4b0c8ba}, !- Outlet Branch Name 13
  {fb461081-c4b4-40cf-aef7-71ec5572e5bc}, !- Outlet Branch Name 14
  {6fea7120-6500-467a-ade3-f4486424fb30}, !- Outlet Branch Name 15
  {6b4b905e-aa79-4a55-9631-4a4f9896bef8}, !- Outlet Branch Name 16
  {2b63476f-8227-4a2e-bdf4-5e1f286f3d12}, !- Outlet Branch Name 17
  {671293ab-e641-40ca-9b3a-5a371634d568}, !- Outlet Branch Name 18
  {94a2dd42-bf93-480e-ae5e-c435ba08528f}, !- Outlet Branch Name 19
  {fa742b64-91df-4b71-9d0f-7dc7a55cab72}, !- Outlet Branch Name 20
  {8c1bcc43-3378-45d7-a6e0-1ca7246c62e9}, !- Outlet Branch Name 21
  {3e03506e-3f97-41dd-9553-8d8573e09bd6}, !- Outlet Branch Name 22
  {2b06fa3c-cef0-41a6-9c75-a1f511302711}, !- Outlet Branch Name 23
  {a20c8f98-3374-49ee-9262-c3c66f0967ab}, !- Outlet Branch Name 24
  {b6a6d8b9-0397-45cf-9234-71ec15edd653}, !- Outlet Branch Name 25
  {175bdf28-4f94-45f6-abe5-912b25c6c722}, !- Outlet Branch Name 26
  {b63946e5-effe-4d47-9721-c96ef931c800}, !- Outlet Branch Name 27
  {f8b50dc7-694e-4fde-9081-d2bc8c0bf0d5}, !- Outlet Branch Name 28
  {434657b5-40eb-4222-a7a3-2af9354de201}, !- Outlet Branch Name 29
  {5c41c36b-39aa-4b09-a424-db06a9a0da9d}, !- Outlet Branch Name 30
  {6da2b299-97a7-4522-b597-ec3515b181ad}, !- Outlet Branch Name 31
  {ba5e69d5-ef16-4a00-81a5-498412d2de68}, !- Outlet Branch Name 32
  {2fe84408-132f-4716-bc54-1b379627b857}, !- Outlet Branch Name 33
  {7cf81459-0edf-467a-ac6d-95240fe1400a}; !- Outlet Branch Name 34

OS:Connection,
  {8f6615a1-15f3-4e3d-bd03-17caa9e6a145}, !- Handle
  {3ea90bf3-3646-406d-8ec0-138846d561cf}, !- Name
  {213cfd5d-b504-4e50-bf51-22adfd7b3024}, !- Source Object
  17,                                     !- Outlet Port
  {c3dc5776-8ecd-4042-b952-349fa5f6d9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061168d9-1673-429b-959d-13c663cdb0a0}, !- Handle
  {51726ff1-25e9-4ddb-b25d-b7e71e83c015}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  3,                                      !- Outlet Port
  {37c483e6-6031-4624-89ff-5f2de7864300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5a1918-26e1-43a9-b8fd-2a3e4c93acc8}, !- Handle
  {bc0c932f-9efc-4e15-8ca5-b1db62f7eadd}, !- Name
  {6afa837e-6445-4738-9f4e-888d5d25f46e}, !- Source Object
  3,                                      !- Outlet Port
  {213cfd5d-b504-4e50-bf51-22adfd7b3024}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {5d71ad73-725d-4293-ab6a-691c15d7d26b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {a09c3bc2-8fc7-4086-b47e-2cf6af9e2dac}, !- Handle
  Hot Water Loop 120.0F,                  !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  {a90b69fc-d2f7-4b50-9f56-bab558cf10b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a90b69fc-d2f7-4b50-9f56-bab558cf10b6}, !- Handle
  Hot Water Loop 120.0F Default,          !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1c44fccc-a919-47ce-adf9-a4383c5c96ad}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {a09c3bc2-8fc7-4086-b47e-2cf6af9e2dac}, !- Schedule Name
  {04aedc89-c4ad-4f72-aceb-ea77bb54f072}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1cf4913a-0e6d-459c-bbcd-30c3ce349854}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {aa492c58-a8af-455c-9b7e-138c86c36d69}, !- Inlet Node Name
  {dd80e0c1-756c-41c8-b89c-bef20f465471}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  200841.02955972,                        !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {e0ea1ff2-d80b-4fb9-aefa-026528df44eb}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {dd80e0c1-756c-41c8-b89c-bef20f465471}, !- Inlet Port
  {73f0f3f6-48c0-45d3-ae26-ac8df01055a7}; !- Outlet Port

OS:Connection,
  {aa492c58-a8af-455c-9b7e-138c86c36d69}, !- Handle
  {fee8e584-ce26-4cb1-99dc-63a3bbf0cbeb}, !- Name
  {6f17c89c-64c1-4e7c-88c1-e6424a3bb1fb}, !- Source Object
  3,                                      !- Outlet Port
  {1cf4913a-0e6d-459c-bbcd-30c3ce349854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd80e0c1-756c-41c8-b89c-bef20f465471}, !- Handle
  {e3eb6756-0d97-4135-b938-6722c37418c8}, !- Name
  {1cf4913a-0e6d-459c-bbcd-30c3ce349854}, !- Source Object
  3,                                      !- Outlet Port
  {e0ea1ff2-d80b-4fb9-aefa-026528df44eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f0f3f6-48c0-45d3-ae26-ac8df01055a7}, !- Handle
  {16d96fe7-399a-4850-99d1-140dce7b7a9f}, !- Name
  {e0ea1ff2-d80b-4fb9-aefa-026528df44eb}, !- Source Object
  3,                                      !- Outlet Port
  {13d41620-7b5e-4dad-8654-bc61e66eee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {de037261-3e30-494b-a270-418105793c66}, !- Handle
  Boiler 213kBtu/hr 0.94 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.933,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {08b3c363-b33c-4733-8c59-b24a6cfcc524}, !- Normalized Boiler Efficiency Curve Name
  48.8888888888889,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f525e7cb-3e72-49f4-ad1e-32e781314ca7}, !- Boiler Water Inlet Node Name
  {c1979660-08d3-4975-bf18-e2e5d0b9541a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {43f487f6-619b-4bd0-b9d2-38dea3131bfc}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {c1979660-08d3-4975-bf18-e2e5d0b9541a}, !- Inlet Port
  {7aa94c20-9fa8-448c-af8f-837c04dbfd47}; !- Outlet Port

OS:Connection,
  {f525e7cb-3e72-49f4-ad1e-32e781314ca7}, !- Handle
  {667fb227-6b71-4a4c-9e9b-ea96b8209d38}, !- Name
  {836ca9ac-2cdf-416b-8ab7-89a0ce946c0e}, !- Source Object
  3,                                      !- Outlet Port
  {de037261-3e30-494b-a270-418105793c66}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c1979660-08d3-4975-bf18-e2e5d0b9541a}, !- Handle
  {d94c997b-daa8-47da-a16f-66bed489d1d5}, !- Name
  {de037261-3e30-494b-a270-418105793c66}, !- Source Object
  13,                                     !- Outlet Port
  {43f487f6-619b-4bd0-b9d2-38dea3131bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa94c20-9fa8-448c-af8f-837c04dbfd47}, !- Handle
  {b7bbf22c-62dd-442c-ae06-ee62e183d59f}, !- Name
  {43f487f6-619b-4bd0-b9d2-38dea3131bfc}, !- Source Object
  3,                                      !- Outlet Port
  {41bf04b7-de7b-42a0-90e2-8e8b729d94a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b35a2e2-7361-499d-9720-11bf6ef2894f}, !- Handle
  Hot Water Loop Boiler Bypass,           !- Name
  {01514a93-bb78-4269-b9d8-9cf68d8f1dbc}, !- Inlet Node Name
  {422e2382-d9d7-466d-8d14-0b2783610fb0}; !- Outlet Node Name

OS:Node,
  {edc6561e-99fd-424a-acd3-da79fffe5c6b}, !- Handle
  Hot Water Loop Boiler Bypass Inlet Water Node, !- Name
  {8973e6b8-f0a0-40cb-9b5c-21a56de30055}, !- Inlet Port
  {01514a93-bb78-4269-b9d8-9cf68d8f1dbc}; !- Outlet Port

OS:Connection,
  {8973e6b8-f0a0-40cb-9b5c-21a56de30055}, !- Handle
  {e3a8c07f-a2f8-415d-9b05-839fa6edd6d6}, !- Name
  {13d41620-7b5e-4dad-8654-bc61e66eee5a}, !- Source Object
  4,                                      !- Outlet Port
  {edc6561e-99fd-424a-acd3-da79fffe5c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73bd21b-aba1-4c16-83d3-bb9c1880d584}, !- Handle
  Hot Water Loop Boiler Bypass Outlet Water Node, !- Name
  {422e2382-d9d7-466d-8d14-0b2783610fb0}, !- Inlet Port
  {1c0f16ab-d77d-4412-8fb7-5caf236384be}; !- Outlet Port

OS:Connection,
  {01514a93-bb78-4269-b9d8-9cf68d8f1dbc}, !- Handle
  {bb7d814e-64ac-4789-afb9-0782d1d7c0a5}, !- Name
  {edc6561e-99fd-424a-acd3-da79fffe5c6b}, !- Source Object
  3,                                      !- Outlet Port
  {4b35a2e2-7361-499d-9720-11bf6ef2894f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422e2382-d9d7-466d-8d14-0b2783610fb0}, !- Handle
  {872a07f3-d228-431c-90cd-734434f2cfaf}, !- Name
  {4b35a2e2-7361-499d-9720-11bf6ef2894f}, !- Source Object
  3,                                      !- Outlet Port
  {d73bd21b-aba1-4c16-83d3-bb9c1880d584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0f16ab-d77d-4412-8fb7-5caf236384be}, !- Handle
  {c35e1c0a-3c25-4cc3-940d-136fd4d99c1f}, !- Name
  {d73bd21b-aba1-4c16-83d3-bb9c1880d584}, !- Source Object
  3,                                      !- Outlet Port
  {41bf04b7-de7b-42a0-90e2-8e8b729d94a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b6ee4f9-3065-4363-842f-b6c9049b4bc3}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {81d14e82-6d84-48dc-bd1a-035a2105ea36}, !- Inlet Node Name
  {dee5946c-1a9f-44d3-a486-c644c1383370}; !- Outlet Node Name

OS:Node,
  {10de3e0b-6986-4ef9-a55b-2839bf269e79}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {dee5946c-1a9f-44d3-a486-c644c1383370}, !- Inlet Port
  {a0d99e1a-7cc9-4851-8fb4-55d1e79b1a77}; !- Outlet Port

OS:Connection,
  {81d14e82-6d84-48dc-bd1a-035a2105ea36}, !- Handle
  {78e519dc-f564-408c-9074-f0e7b432bda7}, !- Name
  {37c483e6-6031-4624-89ff-5f2de7864300}, !- Source Object
  3,                                      !- Outlet Port
  {0b6ee4f9-3065-4363-842f-b6c9049b4bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee5946c-1a9f-44d3-a486-c644c1383370}, !- Handle
  {1ee4b31e-21f1-4323-badc-63f23d05b7ce}, !- Name
  {0b6ee4f9-3065-4363-842f-b6c9049b4bc3}, !- Source Object
  3,                                      !- Outlet Port
  {10de3e0b-6986-4ef9-a55b-2839bf269e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d99e1a-7cc9-4851-8fb4-55d1e79b1a77}, !- Handle
  {c3c46efa-1f2d-41af-acf3-e7ea6cdb4042}, !- Name
  {10de3e0b-6986-4ef9-a55b-2839bf269e79}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f20e908-d78d-41c3-b04e-d5bfb89c3867}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f3dea927-8eb3-44b9-80b9-96e585736e90}, !- Inlet Node Name
  {8b2574a5-ce54-4dd7-b15c-6e4f6e51e155}; !- Outlet Node Name

OS:Node,
  {83aec36a-e3ee-4e7c-b921-a3e4485a9e48}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {111ba0d0-8bc9-4b75-878e-7584ba4c186b}, !- Inlet Port
  {f3dea927-8eb3-44b9-80b9-96e585736e90}; !- Outlet Port

OS:Connection,
  {111ba0d0-8bc9-4b75-878e-7584ba4c186b}, !- Handle
  {af7162ec-fee0-41f5-a095-6e38683e891d}, !- Name
  {41bf04b7-de7b-42a0-90e2-8e8b729d94a5}, !- Source Object
  2,                                      !- Outlet Port
  {83aec36a-e3ee-4e7c-b921-a3e4485a9e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3dea927-8eb3-44b9-80b9-96e585736e90}, !- Handle
  {07707070-9e0f-4511-a5d6-625d3c9a7c75}, !- Name
  {83aec36a-e3ee-4e7c-b921-a3e4485a9e48}, !- Source Object
  3,                                      !- Outlet Port
  {3f20e908-d78d-41c3-b04e-d5bfb89c3867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2574a5-ce54-4dd7-b15c-6e4f6e51e155}, !- Handle
  {6f0f1164-5810-4e83-9602-d2bd7f45e49c}, !- Name
  {3f20e908-d78d-41c3-b04e-d5bfb89c3867}, !- Source Object
  3,                                      !- Outlet Port
  {04aedc89-c4ad-4f72-aceb-ea77bb54f072}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c7d616f-0b00-43d7-8ce6-d56aec6c7dc8}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {fed9a310-14d4-4da9-99c7-592ed47267a9}, !- Inlet Node Name
  {639648f5-87ca-4a3a-8848-d35fb57c39c9}; !- Outlet Node Name

OS:Node,
  {7d93f882-79f3-43c3-a70b-167a39a2515e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {639648f5-87ca-4a3a-8848-d35fb57c39c9}, !- Inlet Port
  {a611da41-16ca-443f-be1e-2f428d834fc3}; !- Outlet Port

OS:Connection,
  {fed9a310-14d4-4da9-99c7-592ed47267a9}, !- Handle
  {7546e15a-a89a-4e6c-a7b5-0e1c54662d35}, !- Name
  {c3dc5776-8ecd-4042-b952-349fa5f6d9fe}, !- Source Object
  3,                                      !- Outlet Port
  {0c7d616f-0b00-43d7-8ce6-d56aec6c7dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639648f5-87ca-4a3a-8848-d35fb57c39c9}, !- Handle
  {a982bb1b-7549-4689-9371-3fdddaac5f3b}, !- Name
  {0c7d616f-0b00-43d7-8ce6-d56aec6c7dc8}, !- Source Object
  3,                                      !- Outlet Port
  {7d93f882-79f3-43c3-a70b-167a39a2515e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a611da41-16ca-443f-be1e-2f428d834fc3}, !- Handle
  {955acdc7-eeb1-48a7-be39-266e2b60fa2c}, !- Name
  {7d93f882-79f3-43c3-a70b-167a39a2515e}, !- Source Object
  3,                                      !- Outlet Port
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {47e799ae-91e1-496a-b37f-1e13d1e96567}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {77b26efd-be31-451c-9c5f-0ee33b54d4b7}, !- Inlet Node Name
  {8a3954e5-3180-4184-ab47-7b340d8a0a81}; !- Outlet Node Name

OS:Node,
  {bb600508-f55d-47a0-9cd3-2401051954fd}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {72ebd075-0ed8-4b4a-8bf7-c2c43b281730}, !- Inlet Port
  {77b26efd-be31-451c-9c5f-0ee33b54d4b7}; !- Outlet Port

OS:Connection,
  {72ebd075-0ed8-4b4a-8bf7-c2c43b281730}, !- Handle
  {6892c13d-90d1-42b1-b82f-6ba00fdaa306}, !- Name
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Source Object
  2,                                      !- Outlet Port
  {bb600508-f55d-47a0-9cd3-2401051954fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b26efd-be31-451c-9c5f-0ee33b54d4b7}, !- Handle
  {fbe66485-236d-4dc7-9a5d-9a5b854f7c69}, !- Name
  {bb600508-f55d-47a0-9cd3-2401051954fd}, !- Source Object
  3,                                      !- Outlet Port
  {47e799ae-91e1-496a-b37f-1e13d1e96567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3954e5-3180-4184-ab47-7b340d8a0a81}, !- Handle
  {2cc547e0-5898-4dbe-a58f-1644e9709374}, !- Name
  {47e799ae-91e1-496a-b37f-1e13d1e96567}, !- Source Object
  3,                                      !- Outlet Port
  {6afa837e-6445-4738-9f4e-888d5d25f46e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {3607a22f-8c88-4a4d-a326-6043e49c98fa}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c6530d08-802a-480a-b017-6ebaca5e2263}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ae83a8a7-6fce-4528-9475-ad8c2ccf1d66}, !- Plant Side Inlet Node Name
  {20fcb4af-e4fa-4606-8ee6-36131a21e695}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c61cc7e5-9184-4ae1-a3c6-1f0ec812a812}, !- Demand Side Inlet Node Name
  {e72ee5b3-4b2d-4405-a794-a0e74bd4ce90}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {db88c04a-eef7-4afb-acc1-946058611db7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Demand Mixer Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Demand Splitter Name
  {6268f323-6eb6-4450-9644-6c9d56d9c588}, !- Supply Mixer Name
  {50ba1763-cd3e-4551-a3e3-b801212e065c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {edf4bf0c-af22-44df-bd3b-f701b4af59ff}, !- Handle
  {3607a22f-8c88-4a4d-a326-6043e49c98fa}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  8.88888888888889,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f1eb3449-6c4c-4dd6-ab51-f261fef3a56b}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {ae83a8a7-6fce-4528-9475-ad8c2ccf1d66}, !- Inlet Port
  {89ab0c03-6e0f-4e70-954d-a7827585455a}; !- Outlet Port

OS:Node,
  {c6530d08-802a-480a-b017-6ebaca5e2263}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {de405804-4c29-4643-ba15-8db9984fbd34}, !- Inlet Port
  {20fcb4af-e4fa-4606-8ee6-36131a21e695}; !- Outlet Port

OS:Node,
  {eb473133-d66b-4b19-a1f9-f85455f93363}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Inlet Water Node, !- Name
  {c1d656e9-6295-4e2a-ab67-28d806a0ae01}, !- Inlet Port
  {1b26a20d-9479-4c40-a935-307cd6aba702}; !- Outlet Port

OS:Connector:Mixer,
  {6268f323-6eb6-4450-9644-6c9d56d9c588}, !- Handle
  Connector Mixer 3,                      !- Name
  {19f49f21-1308-446c-9f02-8313602db800}, !- Outlet Branch Name
  {a82171d5-9c4f-4cb9-a023-6b8b640e753a}, !- Inlet Branch Name 1
  {e745d2ec-f94c-4c6b-a037-23b35ef6dcfe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {50ba1763-cd3e-4551-a3e3-b801212e065c}, !- Handle
  Connector Splitter 3,                   !- Name
  {42d17984-f148-4115-8dcc-00d0316bcede}, !- Inlet Branch Name
  {c1d656e9-6295-4e2a-ab67-28d806a0ae01}, !- Outlet Branch Name 1
  {151c7674-6e58-422c-92ba-53865f33ea19}; !- Outlet Branch Name 2

OS:Connection,
  {ae83a8a7-6fce-4528-9475-ad8c2ccf1d66}, !- Handle
  {25751391-b999-435f-a151-df48321d5740}, !- Name
  {3607a22f-8c88-4a4d-a326-6043e49c98fa}, !- Source Object
  14,                                     !- Outlet Port
  {f1eb3449-6c4c-4dd6-ab51-f261fef3a56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d656e9-6295-4e2a-ab67-28d806a0ae01}, !- Handle
  {3f917d33-2eda-455b-96ef-8a26ecf4bf71}, !- Name
  {50ba1763-cd3e-4551-a3e3-b801212e065c}, !- Source Object
  3,                                      !- Outlet Port
  {eb473133-d66b-4b19-a1f9-f85455f93363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fcb4af-e4fa-4606-8ee6-36131a21e695}, !- Handle
  {7d876e41-bc65-4d33-a095-306ac9d926b0}, !- Name
  {c6530d08-802a-480a-b017-6ebaca5e2263}, !- Source Object
  3,                                      !- Outlet Port
  {3607a22f-8c88-4a4d-a326-6043e49c98fa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c481e9d1-c349-4046-9498-0359aabe20e7}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {c61cc7e5-9184-4ae1-a3c6-1f0ec812a812}, !- Inlet Port
  {c618880b-270b-49a8-8718-026a72863c2a}; !- Outlet Port

OS:Node,
  {5ade6713-0fce-435c-803d-3d846e2e5f2a}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {34985f72-995a-4aa9-8fd0-1fff7e34e5e2}, !- Inlet Port
  {e72ee5b3-4b2d-4405-a794-a0e74bd4ce90}; !- Outlet Port

OS:Node,
  {671b034c-3aef-416b-b77a-d5406ef91015}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {8eb135a9-5330-4031-9725-64fe6adf60dd}, !- Inlet Port
  {18652b96-08e2-4524-a75f-0fe39a063f16}; !- Outlet Port

OS:Connector:Mixer,
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Handle
  Connector Mixer 4,                      !- Name
  {7e09dfe4-ca58-41f0-8ef4-7aa256a5439b}, !- Outlet Branch Name
  {d55c6535-3efc-4af8-80c5-4035b1da2bbf}, !- Inlet Branch Name 1
  {78dc8be6-2e7f-48b3-a595-14ca7f8e130f}, !- Inlet Branch Name 2
  {d203fbf1-3cc2-4d8e-8804-d8b57b8bf6d4}, !- Inlet Branch Name 3
  {014e2f37-1e16-44e4-a6de-956475853b8e}, !- Inlet Branch Name 4
  {7a95b64d-b481-4d95-a3af-684e8f04756e}, !- Inlet Branch Name 5
  {c2e9ac63-0ace-4d8f-bc06-061a6c1418ae}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Handle
  Connector Splitter 4,                   !- Name
  {6d4cefb6-274b-47f8-b171-1f93e26d3104}, !- Inlet Branch Name
  {8eb135a9-5330-4031-9725-64fe6adf60dd}, !- Outlet Branch Name 1
  {e6bb537c-0467-4367-a212-d389847e90f5}, !- Outlet Branch Name 2
  {3df5546e-9649-4dc2-8221-362dac750173}, !- Outlet Branch Name 3
  {cb4d4cf1-64e9-4072-9327-9eac19889f7d}, !- Outlet Branch Name 4
  {cc41e0dd-cce4-4210-b362-33e657feb851}, !- Outlet Branch Name 5
  {c90402bb-bfa4-42b0-bd57-139e8176bf3a}; !- Outlet Branch Name 6

OS:Connection,
  {c61cc7e5-9184-4ae1-a3c6-1f0ec812a812}, !- Handle
  {fb9e9ea7-2ef1-43a9-892b-9fe845e88d2d}, !- Name
  {3607a22f-8c88-4a4d-a326-6043e49c98fa}, !- Source Object
  17,                                     !- Outlet Port
  {c481e9d1-c349-4046-9498-0359aabe20e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb135a9-5330-4031-9725-64fe6adf60dd}, !- Handle
  {c5c7cd11-b653-4f23-a28d-26aec71569e2}, !- Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Source Object
  3,                                      !- Outlet Port
  {671b034c-3aef-416b-b77a-d5406ef91015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72ee5b3-4b2d-4405-a794-a0e74bd4ce90}, !- Handle
  {9b3b3b92-e701-4fd1-a308-735ff50b9900}, !- Name
  {5ade6713-0fce-435c-803d-3d846e2e5f2a}, !- Source Object
  3,                                      !- Outlet Port
  {3607a22f-8c88-4a4d-a326-6043e49c98fa}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {db88c04a-eef7-4afb-acc1-946058611db7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {054ff922-58a1-430c-a2cb-a3947635a7ce}, !- Handle
  Chilled Water Loop 44.0F,               !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  {f9da3e45-a475-4177-8579-542a2bc75f21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9da3e45-a475-4177-8579-542a2bc75f21}, !- Handle
  Chilled Water Loop 44.0F Default,       !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9d6df715-5c77-4cf4-8b5d-bf9ce15a4238}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {054ff922-58a1-430c-a2cb-a3947635a7ce}, !- Schedule Name
  {c6530d08-802a-480a-b017-6ebaca5e2263}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cd809036-1b7f-42f7-a2cf-f49fcaf66cea}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {89ab0c03-6e0f-4e70-954d-a7827585455a}, !- Inlet Node Name
  {7bc155a6-1712-4be7-a409-734e2cf46be1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  249416.246865976,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {5560f017-3e7b-44ab-92a4-1035252a6705}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {7bc155a6-1712-4be7-a409-734e2cf46be1}, !- Inlet Port
  {42d17984-f148-4115-8dcc-00d0316bcede}; !- Outlet Port

OS:Connection,
  {89ab0c03-6e0f-4e70-954d-a7827585455a}, !- Handle
  {6143b3a5-3db5-43a7-bb82-2c7ba1809d22}, !- Name
  {f1eb3449-6c4c-4dd6-ab51-f261fef3a56b}, !- Source Object
  3,                                      !- Outlet Port
  {cd809036-1b7f-42f7-a2cf-f49fcaf66cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc155a6-1712-4be7-a409-734e2cf46be1}, !- Handle
  {bd30a16d-e122-4a1a-9f99-3964b09dfe4d}, !- Name
  {cd809036-1b7f-42f7-a2cf-f49fcaf66cea}, !- Source Object
  3,                                      !- Outlet Port
  {5560f017-3e7b-44ab-92a4-1035252a6705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d17984-f148-4115-8dcc-00d0316bcede}, !- Handle
  {54800ef1-e2c8-4734-8c4b-2840e3d1dea7}, !- Name
  {5560f017-3e7b-44ab-92a4-1035252a6705}, !- Source Object
  3,                                      !- Outlet Port
  {50ba1763-cd3e-4551-a3e3-b801212e065c}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {527f47d6-0444-44b9-92f0-d92c2f262b63}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 102tons 1.1kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  3.28845254791959,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {501aa783-b43b-4835-b5a7-cb56e64711f5}, !- Cooling Capacity Function of Temperature Curve Name
  {dd37514d-960c-4fee-95b5-c25dacd4cbe6}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {cb69e526-8c8e-4a3b-8133-5736f1996166}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {1b26a20d-9479-4c40-a935-307cd6aba702}, !- Chilled Water Inlet Node Name
  {ca7df0fd-dc0a-46ba-b60e-3695df41eef6}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {bcc00507-bb0a-484f-8ff7-fccc4ef60313}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dc1a87ba-8dfb-4d44-b2ef-ac7b3f833232}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a54614ca-386d-4b09-9e98-f4046808b835}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {38b56cab-a1b3-49be-aa03-2154a53715ea}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Outlet Water Node, !- Name
  {ca7df0fd-dc0a-46ba-b60e-3695df41eef6}, !- Inlet Port
  {a82171d5-9c4f-4cb9-a023-6b8b640e753a}; !- Outlet Port

OS:Connection,
  {1b26a20d-9479-4c40-a935-307cd6aba702}, !- Handle
  {6e0c58a9-82eb-4c31-9d54-2aba50e39f38}, !- Name
  {eb473133-d66b-4b19-a1f9-f85455f93363}, !- Source Object
  3,                                      !- Outlet Port
  {527f47d6-0444-44b9-92f0-d92c2f262b63}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {ca7df0fd-dc0a-46ba-b60e-3695df41eef6}, !- Handle
  {e24f7af4-ff46-4eac-bb1e-c51ee5705b28}, !- Name
  {527f47d6-0444-44b9-92f0-d92c2f262b63}, !- Source Object
  16,                                     !- Outlet Port
  {38b56cab-a1b3-49be-aa03-2154a53715ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82171d5-9c4f-4cb9-a023-6b8b640e753a}, !- Handle
  {7aad77f7-30c4-47ba-abb4-482a8a126d46}, !- Name
  {38b56cab-a1b3-49be-aa03-2154a53715ea}, !- Source Object
  3,                                      !- Outlet Port
  {6268f323-6eb6-4450-9644-6c9d56d9c588}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {033479eb-1f5c-45b6-b578-750faf44afe1}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {ca6aaee4-f17e-443f-be47-0d5c154db2ec}, !- Inlet Node Name
  {14b82527-f76b-4229-877c-856a021fadd4}; !- Outlet Node Name

OS:Node,
  {c418fac9-b470-427c-8f88-60ef2c134f47}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {151c7674-6e58-422c-92ba-53865f33ea19}, !- Inlet Port
  {ca6aaee4-f17e-443f-be47-0d5c154db2ec}; !- Outlet Port

OS:Connection,
  {151c7674-6e58-422c-92ba-53865f33ea19}, !- Handle
  {c4b0621b-8477-44d8-908f-96e494cca5af}, !- Name
  {50ba1763-cd3e-4551-a3e3-b801212e065c}, !- Source Object
  4,                                      !- Outlet Port
  {c418fac9-b470-427c-8f88-60ef2c134f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab6406d8-ee65-495f-8172-737f43b8a68d}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {14b82527-f76b-4229-877c-856a021fadd4}, !- Inlet Port
  {e745d2ec-f94c-4c6b-a037-23b35ef6dcfe}; !- Outlet Port

OS:Connection,
  {ca6aaee4-f17e-443f-be47-0d5c154db2ec}, !- Handle
  {a1bb5b3e-832e-4c82-b2a5-be5cf541879d}, !- Name
  {c418fac9-b470-427c-8f88-60ef2c134f47}, !- Source Object
  3,                                      !- Outlet Port
  {033479eb-1f5c-45b6-b578-750faf44afe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b82527-f76b-4229-877c-856a021fadd4}, !- Handle
  {a9386aca-3568-4ec5-b86a-6491800409d5}, !- Name
  {033479eb-1f5c-45b6-b578-750faf44afe1}, !- Source Object
  3,                                      !- Outlet Port
  {ab6406d8-ee65-495f-8172-737f43b8a68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e745d2ec-f94c-4c6b-a037-23b35ef6dcfe}, !- Handle
  {7d530371-33b1-40be-bfe1-9cae3b8364c9}, !- Name
  {ab6406d8-ee65-495f-8172-737f43b8a68d}, !- Source Object
  3,                                      !- Outlet Port
  {6268f323-6eb6-4450-9644-6c9d56d9c588}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a70bd5c7-8498-427d-a1e8-46b98f6658cb}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {18652b96-08e2-4524-a75f-0fe39a063f16}, !- Inlet Node Name
  {2959db4b-0a8f-4d1b-860e-27f3841491e6}; !- Outlet Node Name

OS:Node,
  {44d9df24-16d2-4d51-811b-9470d123efb7}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {2959db4b-0a8f-4d1b-860e-27f3841491e6}, !- Inlet Port
  {d55c6535-3efc-4af8-80c5-4035b1da2bbf}; !- Outlet Port

OS:Connection,
  {18652b96-08e2-4524-a75f-0fe39a063f16}, !- Handle
  {cf505600-a253-495c-b196-be50a388923f}, !- Name
  {671b034c-3aef-416b-b77a-d5406ef91015}, !- Source Object
  3,                                      !- Outlet Port
  {a70bd5c7-8498-427d-a1e8-46b98f6658cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2959db4b-0a8f-4d1b-860e-27f3841491e6}, !- Handle
  {3f8ab0cb-e3a2-4448-b34c-132064c46a98}, !- Name
  {a70bd5c7-8498-427d-a1e8-46b98f6658cb}, !- Source Object
  3,                                      !- Outlet Port
  {44d9df24-16d2-4d51-811b-9470d123efb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55c6535-3efc-4af8-80c5-4035b1da2bbf}, !- Handle
  {fa7571d0-c35c-4826-90d5-24393fea0a76}, !- Name
  {44d9df24-16d2-4d51-811b-9470d123efb7}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44dddf68-555d-438f-be22-5f8058229014}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {72e06ca8-b117-4ada-8c26-50b1626063e1}, !- Inlet Node Name
  {de405804-4c29-4643-ba15-8db9984fbd34}; !- Outlet Node Name

OS:Node,
  {fc760274-29fc-4549-8492-9e1c0a53a07f}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {19f49f21-1308-446c-9f02-8313602db800}, !- Inlet Port
  {72e06ca8-b117-4ada-8c26-50b1626063e1}; !- Outlet Port

OS:Connection,
  {19f49f21-1308-446c-9f02-8313602db800}, !- Handle
  {41ff8f0c-1101-4f61-865c-5e3375bbe0c0}, !- Name
  {6268f323-6eb6-4450-9644-6c9d56d9c588}, !- Source Object
  2,                                      !- Outlet Port
  {fc760274-29fc-4549-8492-9e1c0a53a07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e06ca8-b117-4ada-8c26-50b1626063e1}, !- Handle
  {7a5c468a-bd0e-4944-9c02-d9ef21e5fb7f}, !- Name
  {fc760274-29fc-4549-8492-9e1c0a53a07f}, !- Source Object
  3,                                      !- Outlet Port
  {44dddf68-555d-438f-be22-5f8058229014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de405804-4c29-4643-ba15-8db9984fbd34}, !- Handle
  {735723b2-130c-449a-bc97-d467e31c7de1}, !- Name
  {44dddf68-555d-438f-be22-5f8058229014}, !- Source Object
  3,                                      !- Outlet Port
  {c6530d08-802a-480a-b017-6ebaca5e2263}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9461751d-4525-436c-baa7-141e27915663}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {c618880b-270b-49a8-8718-026a72863c2a}, !- Inlet Node Name
  {262f8d8e-7fc3-4d2b-b1a0-8a4f85af1911}; !- Outlet Node Name

OS:Node,
  {1365d3d5-0a44-4fa6-832b-7d9f25618e73}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {262f8d8e-7fc3-4d2b-b1a0-8a4f85af1911}, !- Inlet Port
  {6d4cefb6-274b-47f8-b171-1f93e26d3104}; !- Outlet Port

OS:Connection,
  {c618880b-270b-49a8-8718-026a72863c2a}, !- Handle
  {79c599f8-6aa2-48a1-8ecd-4dbeb7eebd69}, !- Name
  {c481e9d1-c349-4046-9498-0359aabe20e7}, !- Source Object
  3,                                      !- Outlet Port
  {9461751d-4525-436c-baa7-141e27915663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262f8d8e-7fc3-4d2b-b1a0-8a4f85af1911}, !- Handle
  {0bb105ec-310c-4a2b-b077-1b40ca1cafab}, !- Name
  {9461751d-4525-436c-baa7-141e27915663}, !- Source Object
  3,                                      !- Outlet Port
  {1365d3d5-0a44-4fa6-832b-7d9f25618e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4cefb6-274b-47f8-b171-1f93e26d3104}, !- Handle
  {b58d9a57-431c-4f62-b60d-204daf7554e3}, !- Name
  {1365d3d5-0a44-4fa6-832b-7d9f25618e73}, !- Source Object
  3,                                      !- Outlet Port
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49cfa44c-6182-4d0a-86a8-104206206aa1}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {d37822da-de2b-4fcb-8e24-f98e1d513d2d}, !- Inlet Node Name
  {34985f72-995a-4aa9-8fd0-1fff7e34e5e2}; !- Outlet Node Name

OS:Node,
  {d0857b5d-90f0-4ebc-8c39-a3bc9bdf0154}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {7e09dfe4-ca58-41f0-8ef4-7aa256a5439b}, !- Inlet Port
  {d37822da-de2b-4fcb-8e24-f98e1d513d2d}; !- Outlet Port

OS:Connection,
  {7e09dfe4-ca58-41f0-8ef4-7aa256a5439b}, !- Handle
  {b3e1f21d-3bf8-4c7e-be90-bf0c00ad43bc}, !- Name
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Source Object
  2,                                      !- Outlet Port
  {d0857b5d-90f0-4ebc-8c39-a3bc9bdf0154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37822da-de2b-4fcb-8e24-f98e1d513d2d}, !- Handle
  {354241ac-ce20-47b8-b6f4-782b877c630f}, !- Name
  {d0857b5d-90f0-4ebc-8c39-a3bc9bdf0154}, !- Source Object
  3,                                      !- Outlet Port
  {49cfa44c-6182-4d0a-86a8-104206206aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34985f72-995a-4aa9-8fd0-1fff7e34e5e2}, !- Handle
  {6d574031-7784-4701-967c-d5c0820f1af7}, !- Name
  {49cfa44c-6182-4d0a-86a8-104206206aa1}, !- Source Object
  3,                                      !- Outlet Port
  {5ade6713-0fce-435c-803d-3d846e2e5f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fb7a1724-e97a-4c16-a152-19e34fbaca62}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {e9bfcc8a-e099-4b66-b333-115f1004e965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9bfcc8a-e099-4b66-b333-115f1004e965}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {113e89d0-559c-456c-9268-01dccf0a2aaa}, !- Handle
  5 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {77599191-0363-46ee-a769-412772e7667c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e61e166-be1d-4cf1-8819-83ee154771a2}, !- Supply Side Inlet Node Name
  {e5d68e48-e2ed-42b5-9419-431c44094fc3}, !- Demand Side Outlet Node Name
  {c96c4429-334c-4121-9662-77a6a9846f53}, !- Demand Side Inlet Node A
  {94cf93ae-7fd9-424e-b9dd-9836e33fda9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Demand Mixer Name
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b5e7deca-2a8b-4e33-ba90-5e14e543ea0a}, !- Handle
  5 Zone VAV Supply Inlet Node,           !- Name
  {8e61e166-be1d-4cf1-8819-83ee154771a2}, !- Inlet Port
  {e01773d1-efdb-43c5-837d-301944b28e51}; !- Outlet Port

OS:Node,
  {0d8a60ab-6138-40f8-a07c-389c6333c560}, !- Handle
  5 Zone VAV Supply Outlet Node,          !- Name
  {ecbb7f9d-e0ac-4e66-bbd0-abda345023bc}, !- Inlet Port
  {94cf93ae-7fd9-424e-b9dd-9836e33fda9b}; !- Outlet Port

OS:Connection,
  {8e61e166-be1d-4cf1-8819-83ee154771a2}, !- Handle
  {65e548ae-4d72-4184-a1f7-efb95756275e}, !- Name
  {113e89d0-559c-456c-9268-01dccf0a2aaa}, !- Source Object
  8,                                      !- Outlet Port
  {b5e7deca-2a8b-4e33-ba90-5e14e543ea0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cf93ae-7fd9-424e-b9dd-9836e33fda9b}, !- Handle
  {3eaaf0b8-cfad-4a1c-a405-f03c9ec03580}, !- Name
  {0d8a60ab-6138-40f8-a07c-389c6333c560}, !- Source Object
  3,                                      !- Outlet Port
  {113e89d0-559c-456c-9268-01dccf0a2aaa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7630fbc8-8ad1-4684-818d-59eabdc9a8fd}, !- Handle
  5 Zone VAV Demand Inlet Node,           !- Name
  {c96c4429-334c-4121-9662-77a6a9846f53}, !- Inlet Port
  {9e9353ac-8fbf-45df-bf58-8a673b883fa0}; !- Outlet Port

OS:Node,
  {d52e4b9a-2a56-4758-b18f-5a7fabff2e85}, !- Handle
  5 Zone VAV Demand Outlet Node,          !- Name
  {3b5d81aa-206f-4af4-ba56-ffe0c91eaf4b}, !- Inlet Port
  {e5d68e48-e2ed-42b5-9419-431c44094fc3}; !- Outlet Port

OS:Node,
  {263be0fb-a142-4016-92f6-b71decf09327}, !- Handle
  Thermal Zone: PrivateOffice101 VAV Terminal Outlet Air Node, !- Name
  {9d3d2d5f-6184-44c5-86ed-37a4659c4e22}, !- Inlet Port
  {9ab4a782-0d5e-45a1-954c-0b3e97614e79}; !- Outlet Port

OS:Connection,
  {c96c4429-334c-4121-9662-77a6a9846f53}, !- Handle
  {3a7bb513-6ac6-4ff9-9d67-449444e3fd8d}, !- Name
  {113e89d0-559c-456c-9268-01dccf0a2aaa}, !- Source Object
  10,                                     !- Outlet Port
  {7630fbc8-8ad1-4684-818d-59eabdc9a8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d68e48-e2ed-42b5-9419-431c44094fc3}, !- Handle
  {b22b479a-f22b-431d-96e9-a31fb61562a7}, !- Name
  {d52e4b9a-2a56-4758-b18f-5a7fabff2e85}, !- Source Object
  3,                                      !- Outlet Port
  {113e89d0-559c-456c-9268-01dccf0a2aaa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9e9353ac-8fbf-45df-bf58-8a673b883fa0}, !- Inlet Node Name
  {fb4010c2-258d-4999-b949-4b16595c4f42}, !- Outlet Node Name 1
  {aa9e9fe2-a7f7-43a3-bcf1-9e81d1cc2665}, !- Outlet Node Name 2
  {d50752ec-a404-4660-85f4-6b3a2ef60f64}, !- Outlet Node Name 3
  {f0b77d23-881c-4756-9de5-ca9183088cd6}, !- Outlet Node Name 4
  {f44b0dd5-7aac-4f03-8a08-918c4d63f58d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3b5d81aa-206f-4af4-ba56-ffe0c91eaf4b}, !- Outlet Node Name
  {43252e46-cfba-42bd-ab13-3d10f6afe128}, !- Inlet Node Name 1
  {7393967e-76a3-44dc-a462-7674133a88da}, !- Inlet Node Name 2
  {f60d0fa1-7977-4334-b1a5-755eb101921f}, !- Inlet Node Name 3
  {545aa7b9-2353-46e9-8b1d-12ee37e89890}, !- Inlet Node Name 4
  {26ce6aab-b4d8-4308-8124-f48151ed81c5}; !- Inlet Node Name 5

OS:Connection,
  {9e9353ac-8fbf-45df-bf58-8a673b883fa0}, !- Handle
  {43095b6d-1a92-49e2-9096-3b06c21cb466}, !- Name
  {7630fbc8-8ad1-4684-818d-59eabdc9a8fd}, !- Source Object
  3,                                      !- Outlet Port
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5d81aa-206f-4af4-ba56-ffe0c91eaf4b}, !- Handle
  {be55399a-4b26-409a-9d5f-b790012e300e}, !- Name
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Source Object
  2,                                      !- Outlet Port
  {d52e4b9a-2a56-4758-b18f-5a7fabff2e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db32f4fa-57fd-4226-a7ba-06ed174b4db8}, !- Handle
  {113e89d0-559c-456c-9268-01dccf0a2aaa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {77599191-0363-46ee-a769-412772e7667c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {36023f7c-1cc4-4dd5-b679-4b2015139d14}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {6d4a23d0-8eee-422f-a5a8-0cd9557a32d0}, !- Handle
  5 Zone VAV Fan,                         !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.61655555555556,                       !- Fan Total Efficiency
  1245.44455,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {93c8f282-12b9-446e-8e4f-99fd05a20999}, !- Air Inlet Node Name
  {ecbb7f9d-e0ac-4e66-bbd0-abda345023bc}, !- Air Outlet Node Name
  VAV System Fan;                         !- End-Use Subcategory

OS:Connection,
  {ecbb7f9d-e0ac-4e66-bbd0-abda345023bc}, !- Handle
  {6dd2321e-fd54-45fd-b64f-caeee8883234}, !- Name
  {6d4a23d0-8eee-422f-a5a8-0cd9557a32d0}, !- Source Object
  17,                                     !- Outlet Port
  {0d8a60ab-6138-40f8-a07c-389c6333c560}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d032861e-2c16-4655-9155-7a3346695487}, !- Handle
  5 Zone VAV Main Htg Coil,               !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ac5c4b0-0438-4556-b28f-72754230b681}, !- Water Inlet Node Name
  {60eed06c-6493-4994-b3cc-783eab19de74}, !- Water Outlet Node Name
  {fe12d235-41d2-4d37-aa18-9fb477bda299}, !- Air Inlet Node Name
  {8ecd5af2-f34b-4cb3-aed3-6dbb5b7f37c6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {905fdafa-607c-47c3-90e0-67647c014cad}, !- Handle
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {e4b079cc-7c42-45cf-b32b-2e50e3275a30}, !- Inlet Port
  {7ac5c4b0-0438-4556-b28f-72754230b681}; !- Outlet Port

OS:Connection,
  {e4b079cc-7c42-45cf-b32b-2e50e3275a30}, !- Handle
  {f1612d79-e8d0-4342-93be-f18b399af269}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  4,                                      !- Outlet Port
  {905fdafa-607c-47c3-90e0-67647c014cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37fbaa7b-5cbe-4582-8729-2f89d38d8d08}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {60eed06c-6493-4994-b3cc-783eab19de74}, !- Inlet Port
  {9db7e116-a6b0-4508-ae30-b9b1d84837b4}; !- Outlet Port

OS:Connection,
  {7ac5c4b0-0438-4556-b28f-72754230b681}, !- Handle
  {1fd3b7f9-f7e2-4168-a8b6-83098e19acdf}, !- Name
  {905fdafa-607c-47c3-90e0-67647c014cad}, !- Source Object
  3,                                      !- Outlet Port
  {d032861e-2c16-4655-9155-7a3346695487}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60eed06c-6493-4994-b3cc-783eab19de74}, !- Handle
  {a589d6d7-bd61-4127-a43c-2df742b2ae6e}, !- Name
  {d032861e-2c16-4655-9155-7a3346695487}, !- Source Object
  6,                                      !- Outlet Port
  {37fbaa7b-5cbe-4582-8729-2f89d38d8d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db7e116-a6b0-4508-ae30-b9b1d84837b4}, !- Handle
  {ff4781e3-a774-4130-b26d-51a4c73f0dbb}, !- Name
  {37fbaa7b-5cbe-4582-8729-2f89d38d8d08}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {549d0229-f402-417e-8422-821903d2d3ce}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {8ecd5af2-f34b-4cb3-aed3-6dbb5b7f37c6}, !- Inlet Port
  {93c8f282-12b9-446e-8e4f-99fd05a20999}; !- Outlet Port

OS:Connection,
  {8ecd5af2-f34b-4cb3-aed3-6dbb5b7f37c6}, !- Handle
  {0989eabe-5a42-45f1-a5fe-bf038f313cc6}, !- Name
  {d032861e-2c16-4655-9155-7a3346695487}, !- Source Object
  8,                                      !- Outlet Port
  {549d0229-f402-417e-8422-821903d2d3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c8f282-12b9-446e-8e4f-99fd05a20999}, !- Handle
  {4733f213-ab50-4595-9876-091b9f4227ba}, !- Name
  {549d0229-f402-417e-8422-821903d2d3ce}, !- Source Object
  3,                                      !- Outlet Port
  {6d4a23d0-8eee-422f-a5a8-0cd9557a32d0}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef819552-7738-4619-93e2-564cad413817}, !- Handle
  5 Zone VAV Main Htg Coil Controller,    !- Name
  {d032861e-2c16-4655-9155-7a3346695487}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {cf24152e-668b-473d-b68e-1287950494dc}, !- Handle
  5 Zone VAV Clg Coil,                    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ad64b2ef-e8ba-41ee-853f-a5fe5a420817}, !- Water Inlet Node Name
  {74fcd1df-20b8-41fe-811a-8a3dae1c9858}, !- Water Outlet Node Name
  {a91bfc15-48af-4fb4-af8a-a00154672523}, !- Air Inlet Node Name
  {60cb0dfc-3c92-4d12-93de-36d15a45d976}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {02978e7d-fa3c-43b0-84f1-a7ad993d0914}, !- Handle
  5 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {e6bb537c-0467-4367-a212-d389847e90f5}, !- Inlet Port
  {ad64b2ef-e8ba-41ee-853f-a5fe5a420817}; !- Outlet Port

OS:Connection,
  {e6bb537c-0467-4367-a212-d389847e90f5}, !- Handle
  {c25f7b46-61e4-40ac-aac0-7de1757e1e89}, !- Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Source Object
  4,                                      !- Outlet Port
  {02978e7d-fa3c-43b0-84f1-a7ad993d0914}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc2002ea-5fd8-4e95-94d8-cd750ff0cf3f}, !- Handle
  5 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {74fcd1df-20b8-41fe-811a-8a3dae1c9858}, !- Inlet Port
  {78dc8be6-2e7f-48b3-a595-14ca7f8e130f}; !- Outlet Port

OS:Connection,
  {ad64b2ef-e8ba-41ee-853f-a5fe5a420817}, !- Handle
  {344bd005-e31e-4971-9aa4-042e720f4b7f}, !- Name
  {02978e7d-fa3c-43b0-84f1-a7ad993d0914}, !- Source Object
  3,                                      !- Outlet Port
  {cf24152e-668b-473d-b68e-1287950494dc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {74fcd1df-20b8-41fe-811a-8a3dae1c9858}, !- Handle
  {9102373e-0162-4a0e-8caf-75abf7250514}, !- Name
  {cf24152e-668b-473d-b68e-1287950494dc}, !- Source Object
  11,                                     !- Outlet Port
  {bc2002ea-5fd8-4e95-94d8-cd750ff0cf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78dc8be6-2e7f-48b3-a595-14ca7f8e130f}, !- Handle
  {a2e05ffd-9b39-4cb7-a5cf-d4641ff697a2}, !- Name
  {bc2002ea-5fd8-4e95-94d8-cd750ff0cf3f}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {528dd617-5917-44fe-a9a4-9a71fca3dea0}, !- Handle
  5 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {60cb0dfc-3c92-4d12-93de-36d15a45d976}, !- Inlet Port
  {fe12d235-41d2-4d37-aa18-9fb477bda299}; !- Outlet Port

OS:Connection,
  {60cb0dfc-3c92-4d12-93de-36d15a45d976}, !- Handle
  {ba6fac65-f042-405c-8db1-1a913cc26630}, !- Name
  {cf24152e-668b-473d-b68e-1287950494dc}, !- Source Object
  13,                                     !- Outlet Port
  {528dd617-5917-44fe-a9a4-9a71fca3dea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe12d235-41d2-4d37-aa18-9fb477bda299}, !- Handle
  {d3c4d10e-3fdc-4fba-8017-aed13ced489e}, !- Name
  {528dd617-5917-44fe-a9a4-9a71fca3dea0}, !- Source Object
  3,                                      !- Outlet Port
  {d032861e-2c16-4655-9155-7a3346695487}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d1a89243-070e-4674-86db-8b18ea5c96c6}, !- Handle
  5 Zone VAV Clg Coil Controller,         !- Name
  {cf24152e-668b-473d-b68e-1287950494dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {444094cd-5d37-450a-afeb-cf928755f3a2}, !- Handle
  5 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c6266a3b-1bef-4a59-bdc0-31020b0c2432}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c6266a3b-1bef-4a59-bdc0-31020b0c2432}, !- Handle
  5 Zone VAV Vent Controller,             !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a7e0729-8334-46cd-b526-e79466a7ddbb}, !- Handle
  5 Zone VAV OA System,                   !- Name
  {444094cd-5d37-450a-afeb-cf928755f3a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bbd5decd-8935-4131-b5c7-8a29aab5f7b3}, !- Mixed Air Node Name
  {c66b8ec3-f2d3-4e22-b4c6-31360dc95d28}, !- Outdoor Air Stream Node Name
  {4d0525a9-18dd-4133-8193-6b4bd32238ed}, !- Relief Air Stream Node Name
  {e01773d1-efdb-43c5-837d-301944b28e51}; !- Return Air Stream Node Name

OS:Node,
  {8eb7e084-feb4-4771-95bd-394483cd20a5}, !- Handle
  5 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {c7b05c4b-34c4-4b15-8602-b2470a46e915}; !- Outlet Port

OS:Node,
  {68941021-bf6e-432c-b855-b399a6b18dba}, !- Handle
  5 Zone VAV Relief Air Node,             !- Name
  {88888c0d-7f77-4a97-9bab-17112e7300d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {74b17694-3966-4f1d-9b05-3e30e7d14ec5}, !- Handle
  5 Zone VAV Mixed Air Node,              !- Name
  {bbd5decd-8935-4131-b5c7-8a29aab5f7b3}, !- Inlet Port
  {a91bfc15-48af-4fb4-af8a-a00154672523}; !- Outlet Port

OS:Connection,
  {e01773d1-efdb-43c5-837d-301944b28e51}, !- Handle
  {4e826c8e-e389-4da8-9f43-173be32688fd}, !- Name
  {b5e7deca-2a8b-4e33-ba90-5e14e543ea0a}, !- Source Object
  3,                                      !- Outlet Port
  {2a7e0729-8334-46cd-b526-e79466a7ddbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbd5decd-8935-4131-b5c7-8a29aab5f7b3}, !- Handle
  {178386ae-932e-471b-b2bd-856598082f19}, !- Name
  {2a7e0729-8334-46cd-b526-e79466a7ddbb}, !- Source Object
  5,                                      !- Outlet Port
  {74b17694-3966-4f1d-9b05-3e30e7d14ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91bfc15-48af-4fb4-af8a-a00154672523}, !- Handle
  {0b56c6a1-b9c0-4e7d-bb5f-b7ea6f5a7b38}, !- Name
  {74b17694-3966-4f1d-9b05-3e30e7d14ec5}, !- Source Object
  3,                                      !- Outlet Port
  {cf24152e-668b-473d-b68e-1287950494dc}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {36023f7c-1cc4-4dd5-b679-4b2015139d14}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1028d965-2ac7-4df3-a980-5c08978b2007}, !- Control Zone or Zone List Name
  {86e9b4df-b721-45d9-8e00-22403fdb95d7}, !- Cooling Control Zone or Zone List Name
  {002b516b-bbd8-480a-9220-ae0547696ba4}, !- Heating Control Zone or Zone List Name
  {70a04491-f4cc-426c-8501-d9ad9f117629}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1028d965-2ac7-4df3-a980-5c08978b2007}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {86e9b4df-b721-45d9-8e00-22403fdb95d7}, !- Handle
  {fb998517-0d06-446d-8e65-eacf9303a3cd}; !- Name

OS:ModelObjectList,
  {002b516b-bbd8-480a-9220-ae0547696ba4}, !- Handle
  {80c9f2e8-f9f3-4647-9fc0-a1195a0becc3}; !- Name

OS:ModelObjectList,
  {70a04491-f4cc-426c-8501-d9ad9f117629}, !- Handle
  {996c90de-86e0-4548-bdff-50bbc97bd0cf}; !- Name

OS:Coil:Heating:Water,
  {4a2790cf-49c1-4657-a325-ad49d608faed}, !- Handle
  Thermal Zone: PrivateOffice101 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6101b949-3033-4b3f-a250-75154362ec3d}, !- Water Inlet Node Name
  {1eba218a-78f0-42c0-a0ff-16a8f3a4619e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {389eeaa8-cec9-419b-9403-d03ae0e7b73f}, !- Handle
  Thermal Zone: PrivateOffice101 Reheat Coil Inlet Water Node, !- Name
  {9947e5fa-6b93-4cd1-9c74-294c7227d2f4}, !- Inlet Port
  {6101b949-3033-4b3f-a250-75154362ec3d}; !- Outlet Port

OS:Connection,
  {9947e5fa-6b93-4cd1-9c74-294c7227d2f4}, !- Handle
  {cbb7cd9b-c379-46bc-b7b3-ad3afecad0c3}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  5,                                      !- Outlet Port
  {389eeaa8-cec9-419b-9403-d03ae0e7b73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebc4de7b-5ec0-4340-bbb2-d4013d56c05f}, !- Handle
  Thermal Zone: PrivateOffice101 Reheat Coil Outlet Water Node, !- Name
  {1eba218a-78f0-42c0-a0ff-16a8f3a4619e}, !- Inlet Port
  {7964da96-62ee-43ff-b186-e8bb6ed0f088}; !- Outlet Port

OS:Connection,
  {6101b949-3033-4b3f-a250-75154362ec3d}, !- Handle
  {99a9c679-b352-44d2-b805-9c6806aed05d}, !- Name
  {389eeaa8-cec9-419b-9403-d03ae0e7b73f}, !- Source Object
  3,                                      !- Outlet Port
  {4a2790cf-49c1-4657-a325-ad49d608faed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1eba218a-78f0-42c0-a0ff-16a8f3a4619e}, !- Handle
  {1f3830b4-3c2a-42f1-afb2-0f8250590857}, !- Name
  {4a2790cf-49c1-4657-a325-ad49d608faed}, !- Source Object
  6,                                      !- Outlet Port
  {ebc4de7b-5ec0-4340-bbb2-d4013d56c05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7964da96-62ee-43ff-b186-e8bb6ed0f088}, !- Handle
  {073ba76f-0d4e-4e7a-bfd7-9e2904a54479}, !- Name
  {ebc4de7b-5ec0-4340-bbb2-d4013d56c05f}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {87e32886-3f17-4a01-92f3-e94ccb81e4aa}, !- Handle
  Thermal Zone: PrivateOffice101 Reheat Coil Controller, !- Name
  {4a2790cf-49c1-4657-a325-ad49d608faed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e67e423-2378-4ac2-92cb-8f5d739a80e6}, !- Handle
  Thermal Zone: PrivateOffice101 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {a953f620-6679-4f38-8528-5e4415b4776a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a2790cf-49c1-4657-a325-ad49d608faed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d3d2d5f-6184-44c5-86ed-37a4659c4e22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cffdc797-f114-4b24-b162-13b86336fb5f}, !- Handle
  Thermal Zone: PrivateOffice101 Return Air Node, !- Name
  {cf7800b3-177b-4e2b-9eba-1eae9a606e95}, !- Inlet Port
  {43252e46-cfba-42bd-ab13-3d10f6afe128}; !- Outlet Port

OS:Connection,
  {9ab4a782-0d5e-45a1-954c-0b3e97614e79}, !- Handle
  {5b7406c1-ab07-40dd-9efd-0fe54adf1bbf}, !- Name
  {263be0fb-a142-4016-92f6-b71decf09327}, !- Source Object
  3,                                      !- Outlet Port
  {f5fe8dac-6aac-45a8-95ec-e64466e55441}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7800b3-177b-4e2b-9eba-1eae9a606e95}, !- Handle
  {a817642d-2edb-4a37-88c2-4a6726d535a5}, !- Name
  {5f289e5b-6d06-47a8-b428-f098ff2053b0}, !- Source Object
  3,                                      !- Outlet Port
  {cffdc797-f114-4b24-b162-13b86336fb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43252e46-cfba-42bd-ab13-3d10f6afe128}, !- Handle
  {0197ba79-a7db-4585-87e7-dc17e9026d8c}, !- Name
  {cffdc797-f114-4b24-b162-13b86336fb5f}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0b476a0-d85c-41f0-b08b-42ab25ab9724}, !- Handle
  Thermal Zone: PrivateOffice101 VAV Terminal Inlet Air Node, !- Name
  {fb4010c2-258d-4999-b949-4b16595c4f42}, !- Inlet Port
  {a953f620-6679-4f38-8528-5e4415b4776a}; !- Outlet Port

OS:Connection,
  {fb4010c2-258d-4999-b949-4b16595c4f42}, !- Handle
  {47945b45-fdb2-4b55-a864-622aebceb730}, !- Name
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Source Object
  3,                                      !- Outlet Port
  {d0b476a0-d85c-41f0-b08b-42ab25ab9724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a953f620-6679-4f38-8528-5e4415b4776a}, !- Handle
  {284a0fdd-3747-41a8-8746-34390f90fea4}, !- Name
  {d0b476a0-d85c-41f0-b08b-42ab25ab9724}, !- Source Object
  3,                                      !- Outlet Port
  {4e67e423-2378-4ac2-92cb-8f5d739a80e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d3d2d5f-6184-44c5-86ed-37a4659c4e22}, !- Handle
  {2e5bb028-7c2f-4b91-a760-3c3f7ab83e4c}, !- Name
  {4e67e423-2378-4ac2-92cb-8f5d739a80e6}, !- Source Object
  12,                                     !- Outlet Port
  {263be0fb-a142-4016-92f6-b71decf09327}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {26afa589-f418-4f52-a819-1bd0dc26ed1e}, !- Handle
  Thermal Zone: Lobby102 Reheat Coil,     !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {47c0c8ae-642f-4fbb-8402-e844e55e4a56}, !- Water Inlet Node Name
  {d715b803-ffd6-4c8e-9f50-6bea9e4bacf6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1205335-70cb-4f0b-8ec6-533548791d5b}, !- Handle
  Thermal Zone: Lobby102 Reheat Coil Inlet Water Node, !- Name
  {397ee622-9915-4c85-97a6-c2e15d402bfb}, !- Inlet Port
  {47c0c8ae-642f-4fbb-8402-e844e55e4a56}; !- Outlet Port

OS:Connection,
  {397ee622-9915-4c85-97a6-c2e15d402bfb}, !- Handle
  {f619c85e-fa8f-4788-b93a-b6aa33b5af5a}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  6,                                      !- Outlet Port
  {f1205335-70cb-4f0b-8ec6-533548791d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d5a6cea-9d36-4c96-a782-2b957e092702}, !- Handle
  Thermal Zone: Lobby102 Reheat Coil Outlet Water Node, !- Name
  {d715b803-ffd6-4c8e-9f50-6bea9e4bacf6}, !- Inlet Port
  {f1218aa9-da91-4570-a0b8-4104924c90b7}; !- Outlet Port

OS:Connection,
  {47c0c8ae-642f-4fbb-8402-e844e55e4a56}, !- Handle
  {49e3577e-e517-4d08-98ee-6d85df33c47a}, !- Name
  {f1205335-70cb-4f0b-8ec6-533548791d5b}, !- Source Object
  3,                                      !- Outlet Port
  {26afa589-f418-4f52-a819-1bd0dc26ed1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d715b803-ffd6-4c8e-9f50-6bea9e4bacf6}, !- Handle
  {284c76ca-85fb-4f89-b3ef-7c49e1ba0210}, !- Name
  {26afa589-f418-4f52-a819-1bd0dc26ed1e}, !- Source Object
  6,                                      !- Outlet Port
  {2d5a6cea-9d36-4c96-a782-2b957e092702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1218aa9-da91-4570-a0b8-4104924c90b7}, !- Handle
  {2921b0c5-18e5-42d0-8526-5939f1ebdac7}, !- Name
  {2d5a6cea-9d36-4c96-a782-2b957e092702}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3a0cb6f4-f0e1-47be-b081-64abc33b6a81}, !- Handle
  Thermal Zone: Lobby102 Reheat Coil Controller, !- Name
  {26afa589-f418-4f52-a819-1bd0dc26ed1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {db192e9a-9e87-48f8-b086-cd742ac76b5e}, !- Handle
  Thermal Zone: Lobby102 VAV Terminal,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {a953ec1a-e2d6-42cd-922c-00cd091319f5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {26afa589-f418-4f52-a819-1bd0dc26ed1e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {56926eed-9746-4b6c-baef-dcef8639ceb1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2f9722ba-1f39-4663-86d0-fc3a0c4e5195}, !- Handle
  Thermal Zone: Lobby102 VAV Terminal Outlet Air Node, !- Name
  {56926eed-9746-4b6c-baef-dcef8639ceb1}, !- Inlet Port
  {bd7205fb-d67d-4c2f-8ba9-eaf71d95fbff}; !- Outlet Port

OS:Node,
  {edd0ac3b-22b7-47cf-8146-0e1b75e69098}, !- Handle
  Thermal Zone: Lobby102 Return Air Node, !- Name
  {9ac6dc8c-80a9-45b0-b75a-b2a258fbacab}, !- Inlet Port
  {7393967e-76a3-44dc-a462-7674133a88da}; !- Outlet Port

OS:Connection,
  {bd7205fb-d67d-4c2f-8ba9-eaf71d95fbff}, !- Handle
  {51696345-73fb-4aa8-a5bc-3fe330270e05}, !- Name
  {2f9722ba-1f39-4663-86d0-fc3a0c4e5195}, !- Source Object
  3,                                      !- Outlet Port
  {702684c5-d27a-434f-aed9-d797d2dd776f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ac6dc8c-80a9-45b0-b75a-b2a258fbacab}, !- Handle
  {98a4b01a-34a2-45f8-a482-38ee79b0ab71}, !- Name
  {86364f5f-14ca-4ab3-a597-4b61d7f2932b}, !- Source Object
  3,                                      !- Outlet Port
  {edd0ac3b-22b7-47cf-8146-0e1b75e69098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7393967e-76a3-44dc-a462-7674133a88da}, !- Handle
  {451aa821-d366-46c4-befa-c3177a2d15a1}, !- Name
  {edd0ac3b-22b7-47cf-8146-0e1b75e69098}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7420ded3-39e3-468a-a301-f4118d463a02}, !- Handle
  Thermal Zone: Lobby102 VAV Terminal Inlet Air Node, !- Name
  {aa9e9fe2-a7f7-43a3-bcf1-9e81d1cc2665}, !- Inlet Port
  {a953ec1a-e2d6-42cd-922c-00cd091319f5}; !- Outlet Port

OS:Connection,
  {aa9e9fe2-a7f7-43a3-bcf1-9e81d1cc2665}, !- Handle
  {0ff1f32b-837f-4eec-b625-7925f884c562}, !- Name
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Source Object
  4,                                      !- Outlet Port
  {7420ded3-39e3-468a-a301-f4118d463a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a953ec1a-e2d6-42cd-922c-00cd091319f5}, !- Handle
  {eee193d7-2492-4359-8adc-4cdcbaaf8368}, !- Name
  {7420ded3-39e3-468a-a301-f4118d463a02}, !- Source Object
  3,                                      !- Outlet Port
  {db192e9a-9e87-48f8-b086-cd742ac76b5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56926eed-9746-4b6c-baef-dcef8639ceb1}, !- Handle
  {57ecee32-2e9d-48fe-a3de-580091f3f356}, !- Name
  {db192e9a-9e87-48f8-b086-cd742ac76b5e}, !- Source Object
  12,                                     !- Outlet Port
  {2f9722ba-1f39-4663-86d0-fc3a0c4e5195}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {80b6d9ab-4e41-4e76-abb7-e3d980879f8f}, !- Handle
  Thermal Zone: Conference103 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11cb9fe2-82b8-446b-b759-084179f6f280}, !- Water Inlet Node Name
  {925b6dad-588b-4afe-acfd-abf42135a270}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cddd4ded-6502-4a3b-b062-ce94fc1dc411}, !- Handle
  Thermal Zone: Conference103 Reheat Coil Inlet Water Node, !- Name
  {aa84b4ea-bf5d-4d97-ae69-2f3ab21a390d}, !- Inlet Port
  {11cb9fe2-82b8-446b-b759-084179f6f280}; !- Outlet Port

OS:Connection,
  {aa84b4ea-bf5d-4d97-ae69-2f3ab21a390d}, !- Handle
  {7580c32b-564a-4831-91cb-0ad879f88af6}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  7,                                      !- Outlet Port
  {cddd4ded-6502-4a3b-b062-ce94fc1dc411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ab6ede2-9414-49d7-b9a9-21d02292815c}, !- Handle
  Thermal Zone: Conference103 Reheat Coil Outlet Water Node, !- Name
  {925b6dad-588b-4afe-acfd-abf42135a270}, !- Inlet Port
  {51eb4b7d-92a7-4158-8a85-e8eed7949d9a}; !- Outlet Port

OS:Connection,
  {11cb9fe2-82b8-446b-b759-084179f6f280}, !- Handle
  {7efcf012-916a-4219-bfd6-628a1e161f9f}, !- Name
  {cddd4ded-6502-4a3b-b062-ce94fc1dc411}, !- Source Object
  3,                                      !- Outlet Port
  {80b6d9ab-4e41-4e76-abb7-e3d980879f8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {925b6dad-588b-4afe-acfd-abf42135a270}, !- Handle
  {4011cc60-7d10-4b6b-92a7-b764505cf1e1}, !- Name
  {80b6d9ab-4e41-4e76-abb7-e3d980879f8f}, !- Source Object
  6,                                      !- Outlet Port
  {1ab6ede2-9414-49d7-b9a9-21d02292815c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51eb4b7d-92a7-4158-8a85-e8eed7949d9a}, !- Handle
  {7f31c9bc-d440-4363-9876-cbff14dff223}, !- Name
  {1ab6ede2-9414-49d7-b9a9-21d02292815c}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {656d3327-fd69-408a-b939-341f4ecc3775}, !- Handle
  Thermal Zone: Conference103 Reheat Coil Controller, !- Name
  {80b6d9ab-4e41-4e76-abb7-e3d980879f8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {730a9bdf-30e5-4d36-bdf6-2b4b15690fd2}, !- Handle
  Thermal Zone: Conference103 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {fbda81ea-0136-4742-bfde-667663b7dc8e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80b6d9ab-4e41-4e76-abb7-e3d980879f8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3508b0b6-806c-462c-a6fb-5527c219c03e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d28b8207-76e3-4194-af21-330060178585}, !- Handle
  Thermal Zone: Conference103 VAV Terminal Outlet Air Node, !- Name
  {3508b0b6-806c-462c-a6fb-5527c219c03e}, !- Inlet Port
  {45b9f5d2-b993-42f3-a132-8696234f5e52}; !- Outlet Port

OS:Node,
  {620018a7-4550-4f8b-beb9-8244f7ff9e39}, !- Handle
  Thermal Zone: Conference103 Return Air Node, !- Name
  {1dc03090-8a5f-4434-9b57-3759a4413105}, !- Inlet Port
  {f60d0fa1-7977-4334-b1a5-755eb101921f}; !- Outlet Port

OS:Connection,
  {45b9f5d2-b993-42f3-a132-8696234f5e52}, !- Handle
  {80ba039a-42a0-4b18-b19d-0bc788885734}, !- Name
  {d28b8207-76e3-4194-af21-330060178585}, !- Source Object
  3,                                      !- Outlet Port
  {f409f850-d172-4898-af79-9fef13cef2d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dc03090-8a5f-4434-9b57-3759a4413105}, !- Handle
  {a26385c0-a0fd-4936-96a2-c9bf63a85421}, !- Name
  {6ca04b0e-0eef-431b-9da2-ae9b0873ae02}, !- Source Object
  3,                                      !- Outlet Port
  {620018a7-4550-4f8b-beb9-8244f7ff9e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60d0fa1-7977-4334-b1a5-755eb101921f}, !- Handle
  {b69898f2-9aa5-4319-afc1-cd9edb36dd07}, !- Name
  {620018a7-4550-4f8b-beb9-8244f7ff9e39}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {04cdf929-9ade-44af-b8bb-3e62fcbf7b63}, !- Handle
  Thermal Zone: Conference103 VAV Terminal Inlet Air Node, !- Name
  {d50752ec-a404-4660-85f4-6b3a2ef60f64}, !- Inlet Port
  {fbda81ea-0136-4742-bfde-667663b7dc8e}; !- Outlet Port

OS:Connection,
  {d50752ec-a404-4660-85f4-6b3a2ef60f64}, !- Handle
  {53fb8667-76df-4b99-819f-be6af749da0e}, !- Name
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Source Object
  5,                                      !- Outlet Port
  {04cdf929-9ade-44af-b8bb-3e62fcbf7b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbda81ea-0136-4742-bfde-667663b7dc8e}, !- Handle
  {b3824172-dc5d-4a97-934f-963ed51d3604}, !- Name
  {04cdf929-9ade-44af-b8bb-3e62fcbf7b63}, !- Source Object
  3,                                      !- Outlet Port
  {730a9bdf-30e5-4d36-bdf6-2b4b15690fd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3508b0b6-806c-462c-a6fb-5527c219c03e}, !- Handle
  {170449a8-897c-4d3e-94aa-cfb16d5c670b}, !- Name
  {730a9bdf-30e5-4d36-bdf6-2b4b15690fd2}, !- Source Object
  12,                                     !- Outlet Port
  {d28b8207-76e3-4194-af21-330060178585}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c24d6039-28f2-4ac1-8479-ba396d08e267}, !- Handle
  Thermal Zone: OpenOffice201 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27ac2736-aefd-4c4f-bd4c-c93b48462b16}, !- Water Inlet Node Name
  {a162f179-07ad-4e3e-af49-5608116a717f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f2281248-994c-4cbf-9fef-6ccc47940512}, !- Handle
  Thermal Zone: OpenOffice201 Reheat Coil Inlet Water Node, !- Name
  {98e00ab1-2ed7-4caf-b9be-9305518782f1}, !- Inlet Port
  {27ac2736-aefd-4c4f-bd4c-c93b48462b16}; !- Outlet Port

OS:Connection,
  {98e00ab1-2ed7-4caf-b9be-9305518782f1}, !- Handle
  {f7f37ed2-cb4c-4820-b718-667472ac8c53}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  8,                                      !- Outlet Port
  {f2281248-994c-4cbf-9fef-6ccc47940512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aa0fcc5-e23e-48a5-88c9-0391a0665b2e}, !- Handle
  Thermal Zone: OpenOffice201 Reheat Coil Outlet Water Node, !- Name
  {a162f179-07ad-4e3e-af49-5608116a717f}, !- Inlet Port
  {a330b665-55c7-4554-8bab-2df8da9e6356}; !- Outlet Port

OS:Connection,
  {27ac2736-aefd-4c4f-bd4c-c93b48462b16}, !- Handle
  {f3a54b9d-3b66-46b0-84d4-69ad08ace9d6}, !- Name
  {f2281248-994c-4cbf-9fef-6ccc47940512}, !- Source Object
  3,                                      !- Outlet Port
  {c24d6039-28f2-4ac1-8479-ba396d08e267}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a162f179-07ad-4e3e-af49-5608116a717f}, !- Handle
  {51f32994-6145-4afc-9c63-b2300e37f92d}, !- Name
  {c24d6039-28f2-4ac1-8479-ba396d08e267}, !- Source Object
  6,                                      !- Outlet Port
  {5aa0fcc5-e23e-48a5-88c9-0391a0665b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a330b665-55c7-4554-8bab-2df8da9e6356}, !- Handle
  {75c6d59a-8441-4ac1-a5b3-318abf611098}, !- Name
  {5aa0fcc5-e23e-48a5-88c9-0391a0665b2e}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {091520c9-0fd3-4bc0-888a-30f3e2d92af7}, !- Handle
  Thermal Zone: OpenOffice201 Reheat Coil Controller, !- Name
  {c24d6039-28f2-4ac1-8479-ba396d08e267}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3e85911-1b45-4c91-9a45-93343fa7ffd6}, !- Handle
  Thermal Zone: OpenOffice201 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {c383a2a9-a0cb-4f3d-b72c-561c47aa92bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c24d6039-28f2-4ac1-8479-ba396d08e267}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e87793d3-9a9a-4eeb-8ef0-b44cac855329}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {557c7613-4155-4d79-8ed6-061f8afa3505}, !- Handle
  Thermal Zone: OpenOffice201 VAV Terminal Outlet Air Node, !- Name
  {e87793d3-9a9a-4eeb-8ef0-b44cac855329}, !- Inlet Port
  {8ee28810-1044-455f-8b5a-d8becc0912cc}; !- Outlet Port

OS:Node,
  {848ebbb7-1096-458e-af7c-743cc092a7bb}, !- Handle
  Thermal Zone: OpenOffice201 Return Air Node, !- Name
  {a980ff5b-f416-4c79-9551-b2b586a2c0dd}, !- Inlet Port
  {545aa7b9-2353-46e9-8b1d-12ee37e89890}; !- Outlet Port

OS:Connection,
  {8ee28810-1044-455f-8b5a-d8becc0912cc}, !- Handle
  {63fbbe22-a09f-4b3f-8f08-7da248e5d6ad}, !- Name
  {557c7613-4155-4d79-8ed6-061f8afa3505}, !- Source Object
  3,                                      !- Outlet Port
  {dd3bd639-f7c2-4694-a24b-727121ef8b2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a980ff5b-f416-4c79-9551-b2b586a2c0dd}, !- Handle
  {f704251f-4366-4eeb-9b0d-0c563832dbea}, !- Name
  {448e99c8-8393-4d03-9917-dc065c806eef}, !- Source Object
  3,                                      !- Outlet Port
  {848ebbb7-1096-458e-af7c-743cc092a7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545aa7b9-2353-46e9-8b1d-12ee37e89890}, !- Handle
  {5a96770c-2ae5-4167-a473-07474442f472}, !- Name
  {848ebbb7-1096-458e-af7c-743cc092a7bb}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c34f49bc-e49c-41e6-b460-6847cda84371}, !- Handle
  Thermal Zone: OpenOffice201 VAV Terminal Inlet Air Node, !- Name
  {f0b77d23-881c-4756-9de5-ca9183088cd6}, !- Inlet Port
  {c383a2a9-a0cb-4f3d-b72c-561c47aa92bc}; !- Outlet Port

OS:Connection,
  {f0b77d23-881c-4756-9de5-ca9183088cd6}, !- Handle
  {38be1ea3-d2ad-4f50-8448-5419dfb91321}, !- Name
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Source Object
  6,                                      !- Outlet Port
  {c34f49bc-e49c-41e6-b460-6847cda84371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c383a2a9-a0cb-4f3d-b72c-561c47aa92bc}, !- Handle
  {71338376-3696-43bb-875b-f34b6b26d627}, !- Name
  {c34f49bc-e49c-41e6-b460-6847cda84371}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85911-1b45-4c91-9a45-93343fa7ffd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e87793d3-9a9a-4eeb-8ef0-b44cac855329}, !- Handle
  {ce28ed59-401d-4fd4-be7e-c887d4ea7643}, !- Name
  {b3e85911-1b45-4c91-9a45-93343fa7ffd6}, !- Source Object
  12,                                     !- Outlet Port
  {557c7613-4155-4d79-8ed6-061f8afa3505}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {de43146b-d9e0-4764-b842-ca2e4b09c784}, !- Handle
  Thermal Zone: Conference202 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82d26389-aeca-4f52-b2b2-8f87532e4dc8}, !- Water Inlet Node Name
  {fe82757b-e9a3-425b-88cd-66da26ccfc98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cce63ba7-9518-48f3-baff-5b10c2f85e38}, !- Handle
  Thermal Zone: Conference202 Reheat Coil Inlet Water Node, !- Name
  {afa3c256-ff44-4a9d-bfe1-06fa0ccffae9}, !- Inlet Port
  {82d26389-aeca-4f52-b2b2-8f87532e4dc8}; !- Outlet Port

OS:Connection,
  {afa3c256-ff44-4a9d-bfe1-06fa0ccffae9}, !- Handle
  {3c6cd878-80aa-4d4b-aa06-786c1babf123}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  9,                                      !- Outlet Port
  {cce63ba7-9518-48f3-baff-5b10c2f85e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ce57d00-a39f-4d80-b4ec-f9c27c2ca6a3}, !- Handle
  Thermal Zone: Conference202 Reheat Coil Outlet Water Node, !- Name
  {fe82757b-e9a3-425b-88cd-66da26ccfc98}, !- Inlet Port
  {5532e713-746a-44d6-8eb4-7c9812107a07}; !- Outlet Port

OS:Connection,
  {82d26389-aeca-4f52-b2b2-8f87532e4dc8}, !- Handle
  {9c2726c8-50e9-4327-aa16-40c85472fec2}, !- Name
  {cce63ba7-9518-48f3-baff-5b10c2f85e38}, !- Source Object
  3,                                      !- Outlet Port
  {de43146b-d9e0-4764-b842-ca2e4b09c784}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe82757b-e9a3-425b-88cd-66da26ccfc98}, !- Handle
  {38042683-32f0-4ea2-953f-f3dea7b76230}, !- Name
  {de43146b-d9e0-4764-b842-ca2e4b09c784}, !- Source Object
  6,                                      !- Outlet Port
  {2ce57d00-a39f-4d80-b4ec-f9c27c2ca6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5532e713-746a-44d6-8eb4-7c9812107a07}, !- Handle
  {cddf5ce2-7760-4765-bbda-1dcbb3a46547}, !- Name
  {2ce57d00-a39f-4d80-b4ec-f9c27c2ca6a3}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d5b75282-7668-4b6a-a6bc-aa8d4f598507}, !- Handle
  Thermal Zone: Conference202 Reheat Coil Controller, !- Name
  {de43146b-d9e0-4764-b842-ca2e4b09c784}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6695ce5e-4e94-4e9d-80cd-8ee5c157ede9}, !- Handle
  Thermal Zone: Conference202 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {ba016c9c-90b6-4c83-9f59-29e87863aacd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {de43146b-d9e0-4764-b842-ca2e4b09c784}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8577f7cb-99ea-485e-bc2c-7bf792b07aaa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89cc0a7d-16da-4926-bb25-0299cf6a38c7}, !- Handle
  Thermal Zone: Conference202 VAV Terminal Outlet Air Node, !- Name
  {8577f7cb-99ea-485e-bc2c-7bf792b07aaa}, !- Inlet Port
  {043153ca-0cc3-4bfd-9f9b-d0a1d3429940}; !- Outlet Port

OS:Node,
  {ed4db926-2b70-472e-b273-1bc935eebdf9}, !- Handle
  Thermal Zone: Conference202 Return Air Node, !- Name
  {84a1ee49-e83b-4aa2-96ef-91c77ec114a3}, !- Inlet Port
  {26ce6aab-b4d8-4308-8124-f48151ed81c5}; !- Outlet Port

OS:Connection,
  {043153ca-0cc3-4bfd-9f9b-d0a1d3429940}, !- Handle
  {ee8a0efe-0311-4b16-9a5f-edd60a1974ae}, !- Name
  {89cc0a7d-16da-4926-bb25-0299cf6a38c7}, !- Source Object
  3,                                      !- Outlet Port
  {95b598ec-cc1e-434f-bcbf-096acc888131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a1ee49-e83b-4aa2-96ef-91c77ec114a3}, !- Handle
  {54320c9a-c25f-4b18-abf8-9a64bd6ccaa0}, !- Name
  {8b8a538c-7d57-4a47-b178-5bddc2b359c0}, !- Source Object
  3,                                      !- Outlet Port
  {ed4db926-2b70-472e-b273-1bc935eebdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ce6aab-b4d8-4308-8124-f48151ed81c5}, !- Handle
  {59e59a8b-e10f-4462-940a-17e569729103}, !- Name
  {ed4db926-2b70-472e-b273-1bc935eebdf9}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c3a5e-e16a-4084-b81c-243f7c8b9dc1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8685382d-dea5-4af7-b369-459fa5c3f429}, !- Handle
  Thermal Zone: Conference202 VAV Terminal Inlet Air Node, !- Name
  {f44b0dd5-7aac-4f03-8a08-918c4d63f58d}, !- Inlet Port
  {ba016c9c-90b6-4c83-9f59-29e87863aacd}; !- Outlet Port

OS:Connection,
  {f44b0dd5-7aac-4f03-8a08-918c4d63f58d}, !- Handle
  {434c622d-3c2f-4a7f-9db8-eac9a856304f}, !- Name
  {7fe6ea07-bb11-407d-afb8-ea1c339056aa}, !- Source Object
  7,                                      !- Outlet Port
  {8685382d-dea5-4af7-b369-459fa5c3f429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba016c9c-90b6-4c83-9f59-29e87863aacd}, !- Handle
  {10433300-8cc2-4f15-ae96-40b94f652794}, !- Name
  {8685382d-dea5-4af7-b369-459fa5c3f429}, !- Source Object
  3,                                      !- Outlet Port
  {6695ce5e-4e94-4e9d-80cd-8ee5c157ede9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8577f7cb-99ea-485e-bc2c-7bf792b07aaa}, !- Handle
  {7468390b-5161-479d-bea5-ba34a3999309}, !- Name
  {6695ce5e-4e94-4e9d-80cd-8ee5c157ede9}, !- Source Object
  12,                                     !- Outlet Port
  {89cc0a7d-16da-4926-bb25-0299cf6a38c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {41fa6efd-9d8c-4657-a6c7-2a29ecf378cc}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {4b6cef93-425e-4725-9680-86b2a6909073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6cef93-425e-4725-9680-86b2a6909073}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {441b23be-de06-4333-99e5-87a2c6f1d3ea}, !- Handle
  2 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {1c9146d7-7dda-41f5-8a60-5047ddb3a340}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {246a026d-008f-48bf-9ea4-6a01e213d322}, !- Supply Side Inlet Node Name
  {fb5087d1-8aa5-439a-8480-2da8402efc16}, !- Demand Side Outlet Node Name
  {bb0a95f8-4957-4f5f-b646-bf84a5a93963}, !- Demand Side Inlet Node A
  {66d5fb83-ed3c-4457-acf9-2d86348166b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {138ca6b2-df4d-4143-9fbd-778ee8705cc1}, !- Demand Mixer Name
  {7c0b89fe-4956-4bbb-8abf-770a22a6c2a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af70cad1-4fcb-484e-9af9-d683cbb0d626}, !- Handle
  2 Zone VAV Supply Inlet Node,           !- Name
  {246a026d-008f-48bf-9ea4-6a01e213d322}, !- Inlet Port
  {a37b27dd-46a2-4233-a793-48c6a6e265f8}; !- Outlet Port

OS:Node,
  {4b52f143-5a8f-463e-a43e-164dcb577b65}, !- Handle
  2 Zone VAV Supply Outlet Node,          !- Name
  {4248f94e-1318-4669-a222-62b003fe36b3}, !- Inlet Port
  {66d5fb83-ed3c-4457-acf9-2d86348166b2}; !- Outlet Port

OS:Connection,
  {246a026d-008f-48bf-9ea4-6a01e213d322}, !- Handle
  {9ef09b7b-c5fb-4457-8f6c-4ad4703ffeea}, !- Name
  {441b23be-de06-4333-99e5-87a2c6f1d3ea}, !- Source Object
  8,                                      !- Outlet Port
  {af70cad1-4fcb-484e-9af9-d683cbb0d626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d5fb83-ed3c-4457-acf9-2d86348166b2}, !- Handle
  {c5aaf70f-6f17-41bd-a591-fe6cfc62a255}, !- Name
  {4b52f143-5a8f-463e-a43e-164dcb577b65}, !- Source Object
  3,                                      !- Outlet Port
  {441b23be-de06-4333-99e5-87a2c6f1d3ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bc9c98b1-9031-4736-84a6-d7d9ab385abc}, !- Handle
  2 Zone VAV Demand Inlet Node,           !- Name
  {bb0a95f8-4957-4f5f-b646-bf84a5a93963}, !- Inlet Port
  {182e5d24-c88d-45cc-aeef-358fc39728a5}; !- Outlet Port

OS:Node,
  {fcd31832-f631-4527-bbfe-d7b2392f18ac}, !- Handle
  2 Zone VAV Demand Outlet Node,          !- Name
  {89c6793d-d89e-4703-b852-203947619c1a}, !- Inlet Port
  {fb5087d1-8aa5-439a-8480-2da8402efc16}; !- Outlet Port

OS:Node,
  {4fbf0bb4-26f0-493d-a326-a6758527c2be}, !- Handle
  Thermal Zone: OpenOffice104 VAV Terminal Outlet Air Node, !- Name
  {5b0d67b5-91ae-4782-a3a4-af35b0ca9f7c}, !- Inlet Port
  {b2b9be77-55e8-45f5-91f7-bd5d7f96bad6}; !- Outlet Port

OS:Connection,
  {bb0a95f8-4957-4f5f-b646-bf84a5a93963}, !- Handle
  {48353551-0945-4935-9bf7-27e42aa97a74}, !- Name
  {441b23be-de06-4333-99e5-87a2c6f1d3ea}, !- Source Object
  10,                                     !- Outlet Port
  {bc9c98b1-9031-4736-84a6-d7d9ab385abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5087d1-8aa5-439a-8480-2da8402efc16}, !- Handle
  {317a9c4c-7f8c-4c10-a886-9b8b9101a654}, !- Name
  {fcd31832-f631-4527-bbfe-d7b2392f18ac}, !- Source Object
  3,                                      !- Outlet Port
  {441b23be-de06-4333-99e5-87a2c6f1d3ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c0b89fe-4956-4bbb-8abf-770a22a6c2a9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {182e5d24-c88d-45cc-aeef-358fc39728a5}, !- Inlet Node Name
  {9184953a-b5b8-4e92-aa2f-8e1c0cd9a925}, !- Outlet Node Name 1
  {99dac2ad-5530-4382-8931-3f0fa79ef333}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {138ca6b2-df4d-4143-9fbd-778ee8705cc1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {89c6793d-d89e-4703-b852-203947619c1a}, !- Outlet Node Name
  {31be15f6-2f2b-4121-ac8e-c62687c07183}, !- Inlet Node Name 1
  {038a69f3-5869-47f0-81aa-d76b08926550}; !- Inlet Node Name 2

OS:Connection,
  {182e5d24-c88d-45cc-aeef-358fc39728a5}, !- Handle
  {bb4f16df-e09d-4c65-bde5-0c5c4432d0ff}, !- Name
  {bc9c98b1-9031-4736-84a6-d7d9ab385abc}, !- Source Object
  3,                                      !- Outlet Port
  {7c0b89fe-4956-4bbb-8abf-770a22a6c2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c6793d-d89e-4703-b852-203947619c1a}, !- Handle
  {36f30f4a-65cf-4f5e-9650-370475ec6b83}, !- Name
  {138ca6b2-df4d-4143-9fbd-778ee8705cc1}, !- Source Object
  2,                                      !- Outlet Port
  {fcd31832-f631-4527-bbfe-d7b2392f18ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2cecab14-faea-41c0-9fc4-a231a07024b4}, !- Handle
  {441b23be-de06-4333-99e5-87a2c6f1d3ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1c9146d7-7dda-41f5-8a60-5047ddb3a340}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7a581b4a-805f-4d98-9a21-a83ebbd5debb}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {cf2efe94-c4a2-4758-a235-929cb65f55ec}, !- Handle
  2 Zone VAV Fan,                         !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.59588888888889,                       !- Fan Total Efficiency
  1245.44455,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {89a468ab-9011-4a96-a710-a32791bd12f4}, !- Air Inlet Node Name
  {4248f94e-1318-4669-a222-62b003fe36b3}, !- Air Outlet Node Name
  VAV System Fan;                         !- End-Use Subcategory

OS:Connection,
  {4248f94e-1318-4669-a222-62b003fe36b3}, !- Handle
  {7d48fca7-1162-4ce8-977c-c25c167d08fc}, !- Name
  {cf2efe94-c4a2-4758-a235-929cb65f55ec}, !- Source Object
  17,                                     !- Outlet Port
  {4b52f143-5a8f-463e-a43e-164dcb577b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {054c78c3-5253-454f-a368-2e54b02d0fd3}, !- Handle
  2 Zone VAV Main Htg Coil,               !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20655abd-895c-4143-b4d5-d21cd9ea3c1b}, !- Water Inlet Node Name
  {12a24aff-913d-456b-aed9-dd204f704160}, !- Water Outlet Node Name
  {e5e70790-6268-4c20-946e-1076afc1b934}, !- Air Inlet Node Name
  {16e274ce-b065-4cf6-b6d7-112cae3913b5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47d8ad93-9798-47b8-9c30-0d7010d5de39}, !- Handle
  2 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {f8409390-5e65-44f4-bf0d-0076c3092422}, !- Inlet Port
  {20655abd-895c-4143-b4d5-d21cd9ea3c1b}; !- Outlet Port

OS:Connection,
  {f8409390-5e65-44f4-bf0d-0076c3092422}, !- Handle
  {7610ee31-8885-485c-9605-5ec76752046c}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  10,                                     !- Outlet Port
  {47d8ad93-9798-47b8-9c30-0d7010d5de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a72a0c8-f5bb-4df8-b014-4e5189755fa3}, !- Handle
  2 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {12a24aff-913d-456b-aed9-dd204f704160}, !- Inlet Port
  {ccdeb415-2790-4865-8f26-790ec86050ca}; !- Outlet Port

OS:Connection,
  {20655abd-895c-4143-b4d5-d21cd9ea3c1b}, !- Handle
  {6fcec754-0b7f-46f9-9a99-6997d319ddd0}, !- Name
  {47d8ad93-9798-47b8-9c30-0d7010d5de39}, !- Source Object
  3,                                      !- Outlet Port
  {054c78c3-5253-454f-a368-2e54b02d0fd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12a24aff-913d-456b-aed9-dd204f704160}, !- Handle
  {08df97de-00bd-46cf-8f1c-70a2b8a37f92}, !- Name
  {054c78c3-5253-454f-a368-2e54b02d0fd3}, !- Source Object
  6,                                      !- Outlet Port
  {8a72a0c8-f5bb-4df8-b014-4e5189755fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdeb415-2790-4865-8f26-790ec86050ca}, !- Handle
  {73159c31-2c34-4569-9cdc-1dc9a41fd90b}, !- Name
  {8a72a0c8-f5bb-4df8-b014-4e5189755fa3}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {099a2496-73c7-44c7-9a18-6ced22ff5eb5}, !- Handle
  2 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {16e274ce-b065-4cf6-b6d7-112cae3913b5}, !- Inlet Port
  {89a468ab-9011-4a96-a710-a32791bd12f4}; !- Outlet Port

OS:Connection,
  {16e274ce-b065-4cf6-b6d7-112cae3913b5}, !- Handle
  {35395172-e409-4755-9b08-8beefec9ecff}, !- Name
  {054c78c3-5253-454f-a368-2e54b02d0fd3}, !- Source Object
  8,                                      !- Outlet Port
  {099a2496-73c7-44c7-9a18-6ced22ff5eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a468ab-9011-4a96-a710-a32791bd12f4}, !- Handle
  {2ea413c3-bfa8-4b3d-a855-90bbe57c2d36}, !- Name
  {099a2496-73c7-44c7-9a18-6ced22ff5eb5}, !- Source Object
  3,                                      !- Outlet Port
  {cf2efe94-c4a2-4758-a235-929cb65f55ec}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad82932f-b464-4dc8-8455-2f6e86fed643}, !- Handle
  2 Zone VAV Main Htg Coil Controller,    !- Name
  {054c78c3-5253-454f-a368-2e54b02d0fd3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {89d19d9b-087d-49d8-a5f4-92f806a6d803}, !- Handle
  2 Zone VAV Clg Coil,                    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dff73f17-5f07-44fb-8063-e79cb151df40}, !- Water Inlet Node Name
  {96b7ec36-f3ff-41cd-ac22-95165a1e6e5c}, !- Water Outlet Node Name
  {77d27072-49ea-4d4d-9bcf-2bae94fd150a}, !- Air Inlet Node Name
  {4db15514-e3af-467b-82a7-5ce0ad172e40}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2b920c2a-87a6-4aa5-a459-8e08427f44f0}, !- Handle
  2 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {3df5546e-9649-4dc2-8221-362dac750173}, !- Inlet Port
  {dff73f17-5f07-44fb-8063-e79cb151df40}; !- Outlet Port

OS:Connection,
  {3df5546e-9649-4dc2-8221-362dac750173}, !- Handle
  {3bf60330-a521-4684-9d4a-46f67c6f1620}, !- Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Source Object
  5,                                      !- Outlet Port
  {2b920c2a-87a6-4aa5-a459-8e08427f44f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa26ddf5-3721-427b-895f-73419231de06}, !- Handle
  2 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {96b7ec36-f3ff-41cd-ac22-95165a1e6e5c}, !- Inlet Port
  {d203fbf1-3cc2-4d8e-8804-d8b57b8bf6d4}; !- Outlet Port

OS:Connection,
  {dff73f17-5f07-44fb-8063-e79cb151df40}, !- Handle
  {99193222-5f51-4743-91ab-2f90c8e8c4ea}, !- Name
  {2b920c2a-87a6-4aa5-a459-8e08427f44f0}, !- Source Object
  3,                                      !- Outlet Port
  {89d19d9b-087d-49d8-a5f4-92f806a6d803}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {96b7ec36-f3ff-41cd-ac22-95165a1e6e5c}, !- Handle
  {5a6ad90a-d135-4a92-9ec6-f39439ad69b9}, !- Name
  {89d19d9b-087d-49d8-a5f4-92f806a6d803}, !- Source Object
  11,                                     !- Outlet Port
  {fa26ddf5-3721-427b-895f-73419231de06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d203fbf1-3cc2-4d8e-8804-d8b57b8bf6d4}, !- Handle
  {65ba8313-d442-4f01-a0d6-c743f4e09830}, !- Name
  {fa26ddf5-3721-427b-895f-73419231de06}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e9d230f5-a9fc-442c-af51-7f3f1e53d0b5}, !- Handle
  2 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {4db15514-e3af-467b-82a7-5ce0ad172e40}, !- Inlet Port
  {e5e70790-6268-4c20-946e-1076afc1b934}; !- Outlet Port

OS:Connection,
  {4db15514-e3af-467b-82a7-5ce0ad172e40}, !- Handle
  {9a1c265c-2d90-483d-9500-145f78854eca}, !- Name
  {89d19d9b-087d-49d8-a5f4-92f806a6d803}, !- Source Object
  13,                                     !- Outlet Port
  {e9d230f5-a9fc-442c-af51-7f3f1e53d0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e70790-6268-4c20-946e-1076afc1b934}, !- Handle
  {12a7aecf-0e7b-4eb3-9c29-0397f3c138c7}, !- Name
  {e9d230f5-a9fc-442c-af51-7f3f1e53d0b5}, !- Source Object
  3,                                      !- Outlet Port
  {054c78c3-5253-454f-a368-2e54b02d0fd3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a7eb3b08-2486-49cc-b29b-4791e1e2c824}, !- Handle
  2 Zone VAV Clg Coil Controller,         !- Name
  {89d19d9b-087d-49d8-a5f4-92f806a6d803}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {4828e16a-0ec2-4106-b533-0c8b656c6b1c}, !- Handle
  2 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7a9e3ac-0ad3-43e3-b43a-bdb3dc29a9df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7a9e3ac-0ad3-43e3-b43a-bdb3dc29a9df}, !- Handle
  2 Zone VAV Vent Controller,             !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43963c6a-bccd-4af1-8488-5bb398679ccc}, !- Handle
  2 Zone VAV OA System,                   !- Name
  {4828e16a-0ec2-4106-b533-0c8b656c6b1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca858641-d222-4d92-a090-a7c65858d0ce}, !- Mixed Air Node Name
  {cdb46e05-c5c8-44f4-9774-43f9c6928c0e}, !- Outdoor Air Stream Node Name
  {57f80bd3-5718-4d45-9fbd-70988667bea0}, !- Relief Air Stream Node Name
  {a37b27dd-46a2-4233-a793-48c6a6e265f8}; !- Return Air Stream Node Name

OS:Node,
  {4d22753f-c30f-4368-ab6f-720c7242c285}, !- Handle
  2 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {132a233b-8be5-48b3-9904-a7cb238aad77}; !- Outlet Port

OS:Node,
  {07828192-87e0-4592-859e-183fa382a6df}, !- Handle
  2 Zone VAV Relief Air Node,             !- Name
  {58985be2-2542-4d42-a4b9-38615de8ba2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {abfd94a2-e84a-4e81-ae7c-2486af6ce203}, !- Handle
  2 Zone VAV Mixed Air Node,              !- Name
  {ca858641-d222-4d92-a090-a7c65858d0ce}, !- Inlet Port
  {77d27072-49ea-4d4d-9bcf-2bae94fd150a}; !- Outlet Port

OS:Connection,
  {a37b27dd-46a2-4233-a793-48c6a6e265f8}, !- Handle
  {1d8ca61b-d467-4baf-acb7-9298a4b5635c}, !- Name
  {af70cad1-4fcb-484e-9af9-d683cbb0d626}, !- Source Object
  3,                                      !- Outlet Port
  {43963c6a-bccd-4af1-8488-5bb398679ccc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca858641-d222-4d92-a090-a7c65858d0ce}, !- Handle
  {caa55cfe-8e9a-47db-9bdb-8a5826aa48a2}, !- Name
  {43963c6a-bccd-4af1-8488-5bb398679ccc}, !- Source Object
  5,                                      !- Outlet Port
  {abfd94a2-e84a-4e81-ae7c-2486af6ce203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d27072-49ea-4d4d-9bcf-2bae94fd150a}, !- Handle
  {68a33f8d-6f23-429e-ab2e-5dac5b83c591}, !- Name
  {abfd94a2-e84a-4e81-ae7c-2486af6ce203}, !- Source Object
  3,                                      !- Outlet Port
  {89d19d9b-087d-49d8-a5f4-92f806a6d803}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a581b4a-805f-4d98-9a21-a83ebbd5debb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cfbf6c74-a479-4eba-8d86-fd92ec6ccf3a}, !- Control Zone or Zone List Name
  {322a8362-79c5-458c-a446-cd4beb862755}, !- Cooling Control Zone or Zone List Name
  {50dc94e4-c4b1-4150-8155-0fa0a4c3278b}, !- Heating Control Zone or Zone List Name
  {75fbed14-2961-414e-8d74-734c82a38a0b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cfbf6c74-a479-4eba-8d86-fd92ec6ccf3a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {322a8362-79c5-458c-a446-cd4beb862755}, !- Handle
  {f6fcfca8-55a8-416b-a43b-f2079733de73}; !- Name

OS:ModelObjectList,
  {50dc94e4-c4b1-4150-8155-0fa0a4c3278b}, !- Handle
  {04fb8981-08f4-403f-bd45-bc38f8ec7953}; !- Name

OS:ModelObjectList,
  {75fbed14-2961-414e-8d74-734c82a38a0b}, !- Handle
  {17512c0f-40cd-41e4-8244-cb086c2cd629}; !- Name

OS:Coil:Heating:Water,
  {b906bf39-e2e3-4b11-8ab7-c7edee5e0104}, !- Handle
  Thermal Zone: OpenOffice104 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b4c0176-c29d-4ca5-939f-69919ce15fcd}, !- Water Inlet Node Name
  {25aa0cf4-e613-4373-8cd6-10ae93b6a9dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d4a962c-912d-4883-985a-ecaa6612dd6e}, !- Handle
  Thermal Zone: OpenOffice104 Reheat Coil Inlet Water Node, !- Name
  {be332cac-3f0d-42d8-9c38-938754c56cd2}, !- Inlet Port
  {7b4c0176-c29d-4ca5-939f-69919ce15fcd}; !- Outlet Port

OS:Connection,
  {be332cac-3f0d-42d8-9c38-938754c56cd2}, !- Handle
  {3342d178-dbdb-462d-9fd7-5d0de59b6046}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  11,                                     !- Outlet Port
  {2d4a962c-912d-4883-985a-ecaa6612dd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {606be2f2-73cc-4d81-be6f-5412bad21e17}, !- Handle
  Thermal Zone: OpenOffice104 Reheat Coil Outlet Water Node, !- Name
  {25aa0cf4-e613-4373-8cd6-10ae93b6a9dd}, !- Inlet Port
  {23232899-9e9f-472b-964b-eeb473d43408}; !- Outlet Port

OS:Connection,
  {7b4c0176-c29d-4ca5-939f-69919ce15fcd}, !- Handle
  {ffc78cfa-323c-49f3-b5f1-98853d258be3}, !- Name
  {2d4a962c-912d-4883-985a-ecaa6612dd6e}, !- Source Object
  3,                                      !- Outlet Port
  {b906bf39-e2e3-4b11-8ab7-c7edee5e0104}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25aa0cf4-e613-4373-8cd6-10ae93b6a9dd}, !- Handle
  {d1860bb2-8e32-41e4-9f75-2fd590ef686e}, !- Name
  {b906bf39-e2e3-4b11-8ab7-c7edee5e0104}, !- Source Object
  6,                                      !- Outlet Port
  {606be2f2-73cc-4d81-be6f-5412bad21e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23232899-9e9f-472b-964b-eeb473d43408}, !- Handle
  {02f2fd2a-d9e1-4de6-93ae-a0ebcbaf022d}, !- Name
  {606be2f2-73cc-4d81-be6f-5412bad21e17}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c03bf61f-af14-417a-ae86-12f752a27939}, !- Handle
  Thermal Zone: OpenOffice104 Reheat Coil Controller, !- Name
  {b906bf39-e2e3-4b11-8ab7-c7edee5e0104}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b32c4e79-a35e-4b59-8b89-37f0b285e2c8}, !- Handle
  Thermal Zone: OpenOffice104 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {8c24502a-cc9b-4a85-b0dc-9442277ed979}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b906bf39-e2e3-4b11-8ab7-c7edee5e0104}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b0d67b5-91ae-4782-a3a4-af35b0ca9f7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4e2fa8f-ab89-46e5-b3a4-4056408cef80}, !- Handle
  Thermal Zone: OpenOffice104 Return Air Node, !- Name
  {827f56de-989e-4531-98ec-46eaccf9898b}, !- Inlet Port
  {31be15f6-2f2b-4121-ac8e-c62687c07183}; !- Outlet Port

OS:Connection,
  {b2b9be77-55e8-45f5-91f7-bd5d7f96bad6}, !- Handle
  {4603d994-b0aa-4ee4-a639-5749c42ce858}, !- Name
  {4fbf0bb4-26f0-493d-a326-a6758527c2be}, !- Source Object
  3,                                      !- Outlet Port
  {4799cef4-af32-47a3-bd4d-2b1e481a3e05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {827f56de-989e-4531-98ec-46eaccf9898b}, !- Handle
  {0e344cc8-a462-4d57-a74e-6e5bee2ddb35}, !- Name
  {31f5d0ff-3541-4095-b0fe-23ab1e41a190}, !- Source Object
  3,                                      !- Outlet Port
  {a4e2fa8f-ab89-46e5-b3a4-4056408cef80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31be15f6-2f2b-4121-ac8e-c62687c07183}, !- Handle
  {edc0b5e7-9e33-4844-96f5-30118c10f240}, !- Name
  {a4e2fa8f-ab89-46e5-b3a4-4056408cef80}, !- Source Object
  3,                                      !- Outlet Port
  {138ca6b2-df4d-4143-9fbd-778ee8705cc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fe4cf80-06e2-4eda-b6f8-d2234acd6859}, !- Handle
  Thermal Zone: OpenOffice104 VAV Terminal Inlet Air Node, !- Name
  {9184953a-b5b8-4e92-aa2f-8e1c0cd9a925}, !- Inlet Port
  {8c24502a-cc9b-4a85-b0dc-9442277ed979}; !- Outlet Port

OS:Connection,
  {9184953a-b5b8-4e92-aa2f-8e1c0cd9a925}, !- Handle
  {0e0129c9-91e0-4598-9900-f9ae93671b2c}, !- Name
  {7c0b89fe-4956-4bbb-8abf-770a22a6c2a9}, !- Source Object
  3,                                      !- Outlet Port
  {0fe4cf80-06e2-4eda-b6f8-d2234acd6859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c24502a-cc9b-4a85-b0dc-9442277ed979}, !- Handle
  {de03e8dc-99d4-44ae-897b-d8272290f70a}, !- Name
  {0fe4cf80-06e2-4eda-b6f8-d2234acd6859}, !- Source Object
  3,                                      !- Outlet Port
  {b32c4e79-a35e-4b59-8b89-37f0b285e2c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b0d67b5-91ae-4782-a3a4-af35b0ca9f7c}, !- Handle
  {c405386c-d9f1-49c3-8c33-d0d6a07d9025}, !- Name
  {b32c4e79-a35e-4b59-8b89-37f0b285e2c8}, !- Source Object
  12,                                     !- Outlet Port
  {4fbf0bb4-26f0-493d-a326-a6758527c2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c3600e62-3560-4cf5-bd28-d5258fb287d9}, !- Handle
  Thermal Zone: PrivateOffice203 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf03af83-aeb9-4302-b3d4-0732e7cf8f3c}, !- Water Inlet Node Name
  {c67dc0ef-f335-4e2f-91ba-a0600478f61d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f23f4cef-9840-45d9-b547-99c179fab78b}, !- Handle
  Thermal Zone: PrivateOffice203 Reheat Coil Inlet Water Node, !- Name
  {ec21dd60-d9c0-4fe2-80f3-1f958cd56e54}, !- Inlet Port
  {cf03af83-aeb9-4302-b3d4-0732e7cf8f3c}; !- Outlet Port

OS:Connection,
  {ec21dd60-d9c0-4fe2-80f3-1f958cd56e54}, !- Handle
  {fb23006d-35b6-43d9-aa74-f5c68b97519a}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  12,                                     !- Outlet Port
  {f23f4cef-9840-45d9-b547-99c179fab78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f7a4ed9-bb50-4d8d-8098-c99965495d6b}, !- Handle
  Thermal Zone: PrivateOffice203 Reheat Coil Outlet Water Node, !- Name
  {c67dc0ef-f335-4e2f-91ba-a0600478f61d}, !- Inlet Port
  {dc753e21-2549-4c20-9dd5-0f88dd26fb0f}; !- Outlet Port

OS:Connection,
  {cf03af83-aeb9-4302-b3d4-0732e7cf8f3c}, !- Handle
  {daefb694-06da-4698-bc54-2d26dcd03e7e}, !- Name
  {f23f4cef-9840-45d9-b547-99c179fab78b}, !- Source Object
  3,                                      !- Outlet Port
  {c3600e62-3560-4cf5-bd28-d5258fb287d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c67dc0ef-f335-4e2f-91ba-a0600478f61d}, !- Handle
  {0dfd36aa-fec2-4bf4-9908-c640c947bbb2}, !- Name
  {c3600e62-3560-4cf5-bd28-d5258fb287d9}, !- Source Object
  6,                                      !- Outlet Port
  {9f7a4ed9-bb50-4d8d-8098-c99965495d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc753e21-2549-4c20-9dd5-0f88dd26fb0f}, !- Handle
  {7d6029fb-68b9-4ff2-89f6-f99cc2f95c1e}, !- Name
  {9f7a4ed9-bb50-4d8d-8098-c99965495d6b}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f38ce14b-f12a-46fa-998e-ac0a42483223}, !- Handle
  Thermal Zone: PrivateOffice203 Reheat Coil Controller, !- Name
  {c3600e62-3560-4cf5-bd28-d5258fb287d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5fb0365-d958-4816-a4fb-bc5942a698c7}, !- Handle
  Thermal Zone: PrivateOffice203 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {86d7b9bb-0e72-4bd9-9a8a-be0e752a39f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3600e62-3560-4cf5-bd28-d5258fb287d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {57932839-129c-4788-b30e-c192d141d5c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eae3d2e7-5593-4144-95b7-8e93525e561d}, !- Handle
  Thermal Zone: PrivateOffice203 VAV Terminal Outlet Air Node, !- Name
  {57932839-129c-4788-b30e-c192d141d5c4}, !- Inlet Port
  {7e3b3abb-0eab-4853-a7b6-7aeff4bd6646}; !- Outlet Port

OS:Node,
  {da0a454c-f0e4-4629-98d2-6cb0a78d1c87}, !- Handle
  Thermal Zone: PrivateOffice203 Return Air Node, !- Name
  {94e5ca46-16c3-4cee-84d2-9d43484f5396}, !- Inlet Port
  {038a69f3-5869-47f0-81aa-d76b08926550}; !- Outlet Port

OS:Connection,
  {7e3b3abb-0eab-4853-a7b6-7aeff4bd6646}, !- Handle
  {bce33887-febf-4f55-affa-8e5e74c401e8}, !- Name
  {eae3d2e7-5593-4144-95b7-8e93525e561d}, !- Source Object
  3,                                      !- Outlet Port
  {0227020b-1a58-4b74-bdf3-18fd3a554f0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94e5ca46-16c3-4cee-84d2-9d43484f5396}, !- Handle
  {0233a5a6-fff7-414b-bc27-257fd3fec2ac}, !- Name
  {8dc9cbf0-c120-4910-a5e9-ef47549513d3}, !- Source Object
  3,                                      !- Outlet Port
  {da0a454c-f0e4-4629-98d2-6cb0a78d1c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038a69f3-5869-47f0-81aa-d76b08926550}, !- Handle
  {04bdcde7-306c-4802-8b66-b73450a10bdd}, !- Name
  {da0a454c-f0e4-4629-98d2-6cb0a78d1c87}, !- Source Object
  3,                                      !- Outlet Port
  {138ca6b2-df4d-4143-9fbd-778ee8705cc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {57141198-3330-4f13-aabb-373886afcbdc}, !- Handle
  Thermal Zone: PrivateOffice203 VAV Terminal Inlet Air Node, !- Name
  {99dac2ad-5530-4382-8931-3f0fa79ef333}, !- Inlet Port
  {86d7b9bb-0e72-4bd9-9a8a-be0e752a39f4}; !- Outlet Port

OS:Connection,
  {99dac2ad-5530-4382-8931-3f0fa79ef333}, !- Handle
  {a56c6761-5763-4dd4-945e-fdedac58f93b}, !- Name
  {7c0b89fe-4956-4bbb-8abf-770a22a6c2a9}, !- Source Object
  4,                                      !- Outlet Port
  {57141198-3330-4f13-aabb-373886afcbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d7b9bb-0e72-4bd9-9a8a-be0e752a39f4}, !- Handle
  {a98d127a-e855-4ff2-a34f-20c8a2f9f12b}, !- Name
  {57141198-3330-4f13-aabb-373886afcbdc}, !- Source Object
  3,                                      !- Outlet Port
  {b5fb0365-d958-4816-a4fb-bc5942a698c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57932839-129c-4788-b30e-c192d141d5c4}, !- Handle
  {4d8e68a1-b3a1-4b93-ace3-c8c04d8261d7}, !- Name
  {b5fb0365-d958-4816-a4fb-bc5942a698c7}, !- Source Object
  12,                                     !- Outlet Port
  {eae3d2e7-5593-4144-95b7-8e93525e561d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {49608f03-9083-4477-9c84-9e6b9d8207b1}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {3b70efca-f1f8-4ef6-858f-86fbe52ac54f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b70efca-f1f8-4ef6-858f-86fbe52ac54f}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {7e93e108-4aa4-4b7a-8d22-20b13c3876bb}, !- Handle
  5 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {ab5cbd3e-0bc4-41da-b3dd-8665e23bb4b0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a712f610-0ced-414a-8382-53d682bdcab0}, !- Supply Side Inlet Node Name
  {d453641f-cdc5-4feb-8dac-fc27a7ceaf92}, !- Demand Side Outlet Node Name
  {4cbe7dd0-2754-4b42-b603-57b92b806f12}, !- Demand Side Inlet Node A
  {6ca29cb5-0f3f-4f5d-85c5-0ef32c32a37d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Demand Mixer Name
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5793b83-8b5b-4b82-b31f-59293b2a984f}, !- Handle
  5 Zone VAV 1 Supply Inlet Node,         !- Name
  {a712f610-0ced-414a-8382-53d682bdcab0}, !- Inlet Port
  {fbeaee26-4e8f-462b-88d0-a8e3b0b7c106}; !- Outlet Port

OS:Node,
  {964e5c3f-5cc1-4383-bf78-f9e376273204}, !- Handle
  5 Zone VAV 1 Supply Outlet Node,        !- Name
  {a11d7c3b-83dd-4f96-b3b2-902d4f608937}, !- Inlet Port
  {6ca29cb5-0f3f-4f5d-85c5-0ef32c32a37d}; !- Outlet Port

OS:Connection,
  {a712f610-0ced-414a-8382-53d682bdcab0}, !- Handle
  {95bc8d88-67c4-48e7-93b2-02b6725f6dd7}, !- Name
  {7e93e108-4aa4-4b7a-8d22-20b13c3876bb}, !- Source Object
  8,                                      !- Outlet Port
  {a5793b83-8b5b-4b82-b31f-59293b2a984f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca29cb5-0f3f-4f5d-85c5-0ef32c32a37d}, !- Handle
  {6e58da73-f10f-4df1-aa91-1c622aa7acaf}, !- Name
  {964e5c3f-5cc1-4383-bf78-f9e376273204}, !- Source Object
  3,                                      !- Outlet Port
  {7e93e108-4aa4-4b7a-8d22-20b13c3876bb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {da09a978-b42f-45b1-b7c5-3299331cf3dc}, !- Handle
  5 Zone VAV 1 Demand Inlet Node,         !- Name
  {4cbe7dd0-2754-4b42-b603-57b92b806f12}, !- Inlet Port
  {7531e9de-0d67-4370-b728-4a7f24ef12a4}; !- Outlet Port

OS:Node,
  {f8f8bf73-5f99-4dc6-ab70-f6c68de37e57}, !- Handle
  5 Zone VAV 1 Demand Outlet Node,        !- Name
  {ea9f8628-4023-44e5-9dd8-bf02950c4f64}, !- Inlet Port
  {d453641f-cdc5-4feb-8dac-fc27a7ceaf92}; !- Outlet Port

OS:Node,
  {f919f76a-ac31-49c8-a2da-d8176a869dd2}, !- Handle
  Thermal Zone: PrivateOffice105 VAV Terminal Outlet Air Node, !- Name
  {0d326b2b-d909-496e-a52e-4a44a9412a23}, !- Inlet Port
  {5437e68b-b65f-47c5-857e-ec2e935381d8}; !- Outlet Port

OS:Connection,
  {4cbe7dd0-2754-4b42-b603-57b92b806f12}, !- Handle
  {865f61b2-546f-4346-ac37-1099c0f5bc1a}, !- Name
  {7e93e108-4aa4-4b7a-8d22-20b13c3876bb}, !- Source Object
  10,                                     !- Outlet Port
  {da09a978-b42f-45b1-b7c5-3299331cf3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d453641f-cdc5-4feb-8dac-fc27a7ceaf92}, !- Handle
  {17abd023-97e5-4418-9319-5214b3104b5d}, !- Name
  {f8f8bf73-5f99-4dc6-ab70-f6c68de37e57}, !- Source Object
  3,                                      !- Outlet Port
  {7e93e108-4aa4-4b7a-8d22-20b13c3876bb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {7531e9de-0d67-4370-b728-4a7f24ef12a4}, !- Inlet Node Name
  {b37bfcad-add3-40b6-a3ac-64af68a978a4}, !- Outlet Node Name 1
  {0b5bac58-7fbe-4a75-8eb6-5ce425fbf5b7}, !- Outlet Node Name 2
  {d72659be-2774-4ece-84df-49408b4dcf65}, !- Outlet Node Name 3
  {e49a7829-93df-4f89-b01f-487923affb7c}, !- Outlet Node Name 4
  {193df15c-71b5-4cb6-a6af-82da3f4da295}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ea9f8628-4023-44e5-9dd8-bf02950c4f64}, !- Outlet Node Name
  {970ff5f1-9454-4a84-bfd4-588af6a27e63}, !- Inlet Node Name 1
  {95880efe-d63d-482e-b767-8040075a71a4}, !- Inlet Node Name 2
  {ce18eba6-2532-4b45-b854-aaa903211b43}, !- Inlet Node Name 3
  {880fcf07-0a77-4e35-b9f4-8954b4e88efd}, !- Inlet Node Name 4
  {80a3cc33-fda3-4428-833f-b8945e668741}; !- Inlet Node Name 5

OS:Connection,
  {7531e9de-0d67-4370-b728-4a7f24ef12a4}, !- Handle
  {de731d6a-f508-4d2a-ad99-14a4134c5898}, !- Name
  {da09a978-b42f-45b1-b7c5-3299331cf3dc}, !- Source Object
  3,                                      !- Outlet Port
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9f8628-4023-44e5-9dd8-bf02950c4f64}, !- Handle
  {42d26002-4b0c-4cda-a9c2-17b91c07f97c}, !- Name
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Source Object
  2,                                      !- Outlet Port
  {f8f8bf73-5f99-4dc6-ab70-f6c68de37e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72a5cf4d-b33d-45d1-b3d1-5e7ef7f99dee}, !- Handle
  {7e93e108-4aa4-4b7a-8d22-20b13c3876bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab5cbd3e-0bc4-41da-b3dd-8665e23bb4b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c67d3cd1-2cbf-4c3d-85b4-433064314287}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {02070bfd-88a6-434b-bb27-f2b4fdcaf6f8}, !- Handle
  5 Zone VAV 1 Fan,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.61655555555556,                       !- Fan Total Efficiency
  1245.44455,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0d7eaace-a0e5-4ccf-aae9-33db8b7a3019}, !- Air Inlet Node Name
  {a11d7c3b-83dd-4f96-b3b2-902d4f608937}, !- Air Outlet Node Name
  VAV System Fan;                         !- End-Use Subcategory

OS:Connection,
  {a11d7c3b-83dd-4f96-b3b2-902d4f608937}, !- Handle
  {6e3c6c90-d4eb-4c21-8c2d-a2ec0caf3c48}, !- Name
  {02070bfd-88a6-434b-bb27-f2b4fdcaf6f8}, !- Source Object
  17,                                     !- Outlet Port
  {964e5c3f-5cc1-4383-bf78-f9e376273204}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {02a4df65-9ea2-435e-a67f-721138ca8a14}, !- Handle
  5 Zone VAV 1 Main Htg Coil,             !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20f10a4b-7288-4793-be5f-f1b5f9015f8c}, !- Water Inlet Node Name
  {8d2c1e8f-737e-465d-9b91-76d4d8986e8d}, !- Water Outlet Node Name
  {1b8d5026-378c-4a7f-851f-7b3c5469c254}, !- Air Inlet Node Name
  {e2a08537-d922-40f8-b71b-8a02068177c8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec1c527d-6106-406b-9458-489d283e2185}, !- Handle
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {6be0d43a-c4d9-48c9-b34b-d5d9424b76d0}, !- Inlet Port
  {20f10a4b-7288-4793-be5f-f1b5f9015f8c}; !- Outlet Port

OS:Connection,
  {6be0d43a-c4d9-48c9-b34b-d5d9424b76d0}, !- Handle
  {526b5722-f622-4829-a20a-d200637ddd4a}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  13,                                     !- Outlet Port
  {ec1c527d-6106-406b-9458-489d283e2185}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b42b6eb5-3535-4a57-8ed0-5c1a3c997b80}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {8d2c1e8f-737e-465d-9b91-76d4d8986e8d}, !- Inlet Port
  {899d56c6-7708-43eb-b695-4c8950e44490}; !- Outlet Port

OS:Connection,
  {20f10a4b-7288-4793-be5f-f1b5f9015f8c}, !- Handle
  {f2adeeca-c9a6-4729-8b60-33edaade52dd}, !- Name
  {ec1c527d-6106-406b-9458-489d283e2185}, !- Source Object
  3,                                      !- Outlet Port
  {02a4df65-9ea2-435e-a67f-721138ca8a14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d2c1e8f-737e-465d-9b91-76d4d8986e8d}, !- Handle
  {e59c3fd9-9391-480d-a708-df5de15d94df}, !- Name
  {02a4df65-9ea2-435e-a67f-721138ca8a14}, !- Source Object
  6,                                      !- Outlet Port
  {b42b6eb5-3535-4a57-8ed0-5c1a3c997b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899d56c6-7708-43eb-b695-4c8950e44490}, !- Handle
  {245622c7-1a7b-4bc4-95d8-b206a19b0aab}, !- Name
  {b42b6eb5-3535-4a57-8ed0-5c1a3c997b80}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {53eaaf30-725d-4555-b1cf-f44301ceaf10}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {e2a08537-d922-40f8-b71b-8a02068177c8}, !- Inlet Port
  {0d7eaace-a0e5-4ccf-aae9-33db8b7a3019}; !- Outlet Port

OS:Connection,
  {e2a08537-d922-40f8-b71b-8a02068177c8}, !- Handle
  {b41c4e21-e8ee-41d1-bab3-7cc037481610}, !- Name
  {02a4df65-9ea2-435e-a67f-721138ca8a14}, !- Source Object
  8,                                      !- Outlet Port
  {53eaaf30-725d-4555-b1cf-f44301ceaf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7eaace-a0e5-4ccf-aae9-33db8b7a3019}, !- Handle
  {71b7e53e-6358-49d2-ab9a-26541418a4f6}, !- Name
  {53eaaf30-725d-4555-b1cf-f44301ceaf10}, !- Source Object
  3,                                      !- Outlet Port
  {02070bfd-88a6-434b-bb27-f2b4fdcaf6f8}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {444949e8-cf2b-42e9-ad28-dca3aa7ceb54}, !- Handle
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {02a4df65-9ea2-435e-a67f-721138ca8a14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {15a63087-4a0f-4d9e-897f-7cc10145324f}, !- Handle
  5 Zone VAV 1 Clg Coil,                  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a0205d15-72e9-4bb4-a55a-f09a02e1a61e}, !- Water Inlet Node Name
  {7e61dd40-fc6b-4312-a759-a303b22f467c}, !- Water Outlet Node Name
  {a4f3a71d-0b17-40cb-831d-841d70a2b17e}, !- Air Inlet Node Name
  {8def6688-63a4-4a7f-86df-66609507b67b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bf81bd99-16c9-481e-85e6-aaf07b896743}, !- Handle
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {cb4d4cf1-64e9-4072-9327-9eac19889f7d}, !- Inlet Port
  {a0205d15-72e9-4bb4-a55a-f09a02e1a61e}; !- Outlet Port

OS:Connection,
  {cb4d4cf1-64e9-4072-9327-9eac19889f7d}, !- Handle
  {48982236-4c0f-4773-83fe-adbdb0d26146}, !- Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Source Object
  6,                                      !- Outlet Port
  {bf81bd99-16c9-481e-85e6-aaf07b896743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9929d469-0937-4ec7-b690-6e4bf6d7b8cb}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {7e61dd40-fc6b-4312-a759-a303b22f467c}, !- Inlet Port
  {014e2f37-1e16-44e4-a6de-956475853b8e}; !- Outlet Port

OS:Connection,
  {a0205d15-72e9-4bb4-a55a-f09a02e1a61e}, !- Handle
  {22198020-7bbb-4064-abff-435b057192be}, !- Name
  {bf81bd99-16c9-481e-85e6-aaf07b896743}, !- Source Object
  3,                                      !- Outlet Port
  {15a63087-4a0f-4d9e-897f-7cc10145324f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7e61dd40-fc6b-4312-a759-a303b22f467c}, !- Handle
  {5d1f591c-bab6-467c-bf4b-eb36f139d742}, !- Name
  {15a63087-4a0f-4d9e-897f-7cc10145324f}, !- Source Object
  11,                                     !- Outlet Port
  {9929d469-0937-4ec7-b690-6e4bf6d7b8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014e2f37-1e16-44e4-a6de-956475853b8e}, !- Handle
  {cfff0829-65b4-412b-811c-dedfd1561a55}, !- Name
  {9929d469-0937-4ec7-b690-6e4bf6d7b8cb}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a24ff9b-edf8-4f60-9ff0-c6efcbd4a784}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {8def6688-63a4-4a7f-86df-66609507b67b}, !- Inlet Port
  {1b8d5026-378c-4a7f-851f-7b3c5469c254}; !- Outlet Port

OS:Connection,
  {8def6688-63a4-4a7f-86df-66609507b67b}, !- Handle
  {865a630a-ae8e-4d0a-9b25-bac4584cffb9}, !- Name
  {15a63087-4a0f-4d9e-897f-7cc10145324f}, !- Source Object
  13,                                     !- Outlet Port
  {7a24ff9b-edf8-4f60-9ff0-c6efcbd4a784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8d5026-378c-4a7f-851f-7b3c5469c254}, !- Handle
  {3e803981-e4f4-4ae3-84df-404e81a13702}, !- Name
  {7a24ff9b-edf8-4f60-9ff0-c6efcbd4a784}, !- Source Object
  3,                                      !- Outlet Port
  {02a4df65-9ea2-435e-a67f-721138ca8a14}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {93d3f035-6858-417a-aabb-93312537f4ff}, !- Handle
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  {15a63087-4a0f-4d9e-897f-7cc10145324f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {80a85e48-887e-4c1d-9913-91874e66f652}, !- Handle
  5 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9277dcab-fa46-4e97-ac6d-04d38b231954}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9277dcab-fa46-4e97-ac6d-04d38b231954}, !- Handle
  5 Zone VAV 1 Vent Controller,           !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {52b8ea66-2f3a-41b0-a327-6a00c683fb39}, !- Handle
  5 Zone VAV 1 OA System,                 !- Name
  {80a85e48-887e-4c1d-9913-91874e66f652}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ec99035-9324-477a-877a-2663cfe10d2e}, !- Mixed Air Node Name
  {06fbe985-d5e3-4790-a5ab-aec18c039326}, !- Outdoor Air Stream Node Name
  {b8dac6d2-9f36-4ec3-aa09-151cda6b177c}, !- Relief Air Stream Node Name
  {fbeaee26-4e8f-462b-88d0-a8e3b0b7c106}; !- Return Air Stream Node Name

OS:Node,
  {00a86d8b-f704-4d9d-8b1f-b8eed79be102}, !- Handle
  5 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {b6b7400d-677f-4751-958b-3f2dcf4bbf7b}; !- Outlet Port

OS:Node,
  {af87a7be-85bd-4e94-b95d-21c3ab63c990}, !- Handle
  5 Zone VAV 1 Relief Air Node,           !- Name
  {2189c8b9-a4d6-4fa3-a174-456e0312a262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {02ef1ce7-eb55-491b-9531-73db988c1c50}, !- Handle
  5 Zone VAV 1 Mixed Air Node,            !- Name
  {4ec99035-9324-477a-877a-2663cfe10d2e}, !- Inlet Port
  {a4f3a71d-0b17-40cb-831d-841d70a2b17e}; !- Outlet Port

OS:Connection,
  {fbeaee26-4e8f-462b-88d0-a8e3b0b7c106}, !- Handle
  {5935f19c-e3ed-4148-92c8-4080207ce292}, !- Name
  {a5793b83-8b5b-4b82-b31f-59293b2a984f}, !- Source Object
  3,                                      !- Outlet Port
  {52b8ea66-2f3a-41b0-a327-6a00c683fb39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ec99035-9324-477a-877a-2663cfe10d2e}, !- Handle
  {0a6f68e4-c0b4-4e2b-a561-c1371705be33}, !- Name
  {52b8ea66-2f3a-41b0-a327-6a00c683fb39}, !- Source Object
  5,                                      !- Outlet Port
  {02ef1ce7-eb55-491b-9531-73db988c1c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f3a71d-0b17-40cb-831d-841d70a2b17e}, !- Handle
  {f657cece-0941-4584-8e31-4960bd04f540}, !- Name
  {02ef1ce7-eb55-491b-9531-73db988c1c50}, !- Source Object
  3,                                      !- Outlet Port
  {15a63087-4a0f-4d9e-897f-7cc10145324f}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c67d3cd1-2cbf-4c3d-85b4-433064314287}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5acb4678-bbf2-4032-864a-fbcb505572d9}, !- Control Zone or Zone List Name
  {4f8a326a-9dfb-4ce5-b0e0-160c4e0dd21d}, !- Cooling Control Zone or Zone List Name
  {0c83f6a6-5df8-4fc0-a6da-aebc8c97383e}, !- Heating Control Zone or Zone List Name
  {6c936d13-18f8-446d-aaf8-51e229469b8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5acb4678-bbf2-4032-864a-fbcb505572d9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4f8a326a-9dfb-4ce5-b0e0-160c4e0dd21d}, !- Handle
  {befabc50-97aa-4a43-8857-4b73fffe9934}; !- Name

OS:ModelObjectList,
  {0c83f6a6-5df8-4fc0-a6da-aebc8c97383e}, !- Handle
  {05bbcc2c-8e87-40cb-ac3b-c3710becb93b}; !- Name

OS:ModelObjectList,
  {6c936d13-18f8-446d-aaf8-51e229469b8a}, !- Handle
  {2f69c017-e20e-46a3-8d3b-9a9293c249c5}; !- Name

OS:Coil:Heating:Water,
  {fdf1c2b0-230f-462d-8b76-3041d6ce5bc1}, !- Handle
  Thermal Zone: PrivateOffice105 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d8093f55-1ff7-450d-9dde-b20a97c90b5f}, !- Water Inlet Node Name
  {236064e5-ef62-405d-8d59-0fe52f9150d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f44559d2-c7a2-4638-89cb-365951015a05}, !- Handle
  Thermal Zone: PrivateOffice105 Reheat Coil Inlet Water Node, !- Name
  {e103c93d-9491-448d-af9b-fa4ead3e34a1}, !- Inlet Port
  {d8093f55-1ff7-450d-9dde-b20a97c90b5f}; !- Outlet Port

OS:Connection,
  {e103c93d-9491-448d-af9b-fa4ead3e34a1}, !- Handle
  {66fa3154-272b-46c8-9958-281594866c83}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  14,                                     !- Outlet Port
  {f44559d2-c7a2-4638-89cb-365951015a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f4fb973-b297-435f-b419-9afe14a88a0c}, !- Handle
  Thermal Zone: PrivateOffice105 Reheat Coil Outlet Water Node, !- Name
  {236064e5-ef62-405d-8d59-0fe52f9150d2}, !- Inlet Port
  {36dc7ae9-a06a-43a6-9511-ffe59e0f6be2}; !- Outlet Port

OS:Connection,
  {d8093f55-1ff7-450d-9dde-b20a97c90b5f}, !- Handle
  {92f2aa55-ddd0-414c-82ff-d156c2f5438f}, !- Name
  {f44559d2-c7a2-4638-89cb-365951015a05}, !- Source Object
  3,                                      !- Outlet Port
  {fdf1c2b0-230f-462d-8b76-3041d6ce5bc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {236064e5-ef62-405d-8d59-0fe52f9150d2}, !- Handle
  {46a591b2-75ba-4443-a29d-5b2071912de6}, !- Name
  {fdf1c2b0-230f-462d-8b76-3041d6ce5bc1}, !- Source Object
  6,                                      !- Outlet Port
  {7f4fb973-b297-435f-b419-9afe14a88a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36dc7ae9-a06a-43a6-9511-ffe59e0f6be2}, !- Handle
  {314986ba-93c0-4778-b748-a8542fa5e614}, !- Name
  {7f4fb973-b297-435f-b419-9afe14a88a0c}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fdcc87ed-c6b7-4cf0-ad65-87bf5fb07533}, !- Handle
  Thermal Zone: PrivateOffice105 Reheat Coil Controller, !- Name
  {fdf1c2b0-230f-462d-8b76-3041d6ce5bc1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d335be6-6be5-4440-857d-2f6bae282c17}, !- Handle
  Thermal Zone: PrivateOffice105 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {5736fc75-2a78-450c-ba74-63644614f3ad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fdf1c2b0-230f-462d-8b76-3041d6ce5bc1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d326b2b-d909-496e-a52e-4a44a9412a23}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96acd214-f413-4f83-8004-a52dbc5c5512}, !- Handle
  Thermal Zone: PrivateOffice105 Return Air Node, !- Name
  {bfbd2285-dc01-41b8-b991-af09a4d7f5a9}, !- Inlet Port
  {970ff5f1-9454-4a84-bfd4-588af6a27e63}; !- Outlet Port

OS:Connection,
  {5437e68b-b65f-47c5-857e-ec2e935381d8}, !- Handle
  {23a5af67-c68c-4886-9fbd-1747681b930b}, !- Name
  {f919f76a-ac31-49c8-a2da-d8176a869dd2}, !- Source Object
  3,                                      !- Outlet Port
  {341c8afe-235c-4e0b-9f24-bfd6cd6f0703}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfbd2285-dc01-41b8-b991-af09a4d7f5a9}, !- Handle
  {bd9eeaef-c664-4dc8-9f4b-6ea8eb420ed8}, !- Name
  {0446a182-a7b6-4914-9114-a7050de8ca39}, !- Source Object
  3,                                      !- Outlet Port
  {96acd214-f413-4f83-8004-a52dbc5c5512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970ff5f1-9454-4a84-bfd4-588af6a27e63}, !- Handle
  {cbba4168-dc13-4934-a212-9fc2ddba63f5}, !- Name
  {96acd214-f413-4f83-8004-a52dbc5c5512}, !- Source Object
  3,                                      !- Outlet Port
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99eb60c0-c9a8-4861-96a9-222a63f1aef8}, !- Handle
  Thermal Zone: PrivateOffice105 VAV Terminal Inlet Air Node, !- Name
  {b37bfcad-add3-40b6-a3ac-64af68a978a4}, !- Inlet Port
  {5736fc75-2a78-450c-ba74-63644614f3ad}; !- Outlet Port

OS:Connection,
  {b37bfcad-add3-40b6-a3ac-64af68a978a4}, !- Handle
  {d83393b7-5867-458d-972c-9d0033d4cb59}, !- Name
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Source Object
  3,                                      !- Outlet Port
  {99eb60c0-c9a8-4861-96a9-222a63f1aef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5736fc75-2a78-450c-ba74-63644614f3ad}, !- Handle
  {e7c6b848-c5c5-444c-b78b-d173d05cbd33}, !- Name
  {99eb60c0-c9a8-4861-96a9-222a63f1aef8}, !- Source Object
  3,                                      !- Outlet Port
  {8d335be6-6be5-4440-857d-2f6bae282c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d326b2b-d909-496e-a52e-4a44a9412a23}, !- Handle
  {81be3434-bad6-4f4c-ab90-c1936dbd3b0c}, !- Name
  {8d335be6-6be5-4440-857d-2f6bae282c17}, !- Source Object
  12,                                     !- Outlet Port
  {f919f76a-ac31-49c8-a2da-d8176a869dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {90c4ca98-7e03-4471-ad6d-4cbe36600664}, !- Handle
  Thermal Zone: Lobby106 Reheat Coil,     !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db7ad764-52d7-4e99-8e22-3738705a96aa}, !- Water Inlet Node Name
  {2317a191-bb78-490d-8cb5-76234171ae5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {218a4af8-b315-47e2-b3a3-368c076636df}, !- Handle
  Thermal Zone: Lobby106 Reheat Coil Inlet Water Node, !- Name
  {6a0bf092-f87f-4daf-8f04-44e9f4b0c8ba}, !- Inlet Port
  {db7ad764-52d7-4e99-8e22-3738705a96aa}; !- Outlet Port

OS:Connection,
  {6a0bf092-f87f-4daf-8f04-44e9f4b0c8ba}, !- Handle
  {dcb7cef0-17a5-4098-ae62-8f4be4e9c7dd}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  15,                                     !- Outlet Port
  {218a4af8-b315-47e2-b3a3-368c076636df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {994cab16-2dde-4a83-8b89-4effadc43777}, !- Handle
  Thermal Zone: Lobby106 Reheat Coil Outlet Water Node, !- Name
  {2317a191-bb78-490d-8cb5-76234171ae5d}, !- Inlet Port
  {4c622be1-014f-458d-bd0c-84dc8b7873bc}; !- Outlet Port

OS:Connection,
  {db7ad764-52d7-4e99-8e22-3738705a96aa}, !- Handle
  {48f74fbe-f04d-4b18-8d26-2fef8eb3d9cb}, !- Name
  {218a4af8-b315-47e2-b3a3-368c076636df}, !- Source Object
  3,                                      !- Outlet Port
  {90c4ca98-7e03-4471-ad6d-4cbe36600664}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2317a191-bb78-490d-8cb5-76234171ae5d}, !- Handle
  {f9e4824b-f8a4-4d39-8f6f-3ea4d3bf7386}, !- Name
  {90c4ca98-7e03-4471-ad6d-4cbe36600664}, !- Source Object
  6,                                      !- Outlet Port
  {994cab16-2dde-4a83-8b89-4effadc43777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c622be1-014f-458d-bd0c-84dc8b7873bc}, !- Handle
  {410b7ff8-8605-4a2a-b282-ba5308bb1e9c}, !- Name
  {994cab16-2dde-4a83-8b89-4effadc43777}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b29b32e9-8706-4327-abac-089eafbfde78}, !- Handle
  Thermal Zone: Lobby106 Reheat Coil Controller, !- Name
  {90c4ca98-7e03-4471-ad6d-4cbe36600664}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24f410ef-b6e7-4b99-bfe2-8bae86b8119a}, !- Handle
  Thermal Zone: Lobby106 VAV Terminal,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {3b159062-16bb-46f3-9c33-b38833e158c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90c4ca98-7e03-4471-ad6d-4cbe36600664}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb6336fe-61da-460e-a269-59738bf11f13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
