  {91a83f74-fece-418e-8f0a-e27e6be06aab}, !- Handle
  Thermal Zone: Lobby106 VAV Terminal Outlet Air Node, !- Name
  {cb6336fe-61da-460e-a269-59738bf11f13}, !- Inlet Port
  {91038a0a-f51a-49ae-90e5-bbae4df92565}; !- Outlet Port

OS:Node,
  {1def0cfd-00a2-41e9-ad7b-9ef3c22c1392}, !- Handle
  Thermal Zone: Lobby106 Return Air Node, !- Name
  {c284063c-6077-4139-aa33-5231513876bf}, !- Inlet Port
  {95880efe-d63d-482e-b767-8040075a71a4}; !- Outlet Port

OS:Connection,
  {91038a0a-f51a-49ae-90e5-bbae4df92565}, !- Handle
  {c637ed82-ef1c-4be6-bfc9-6b63bf8d6d3a}, !- Name
  {91a83f74-fece-418e-8f0a-e27e6be06aab}, !- Source Object
  3,                                      !- Outlet Port
  {3f51d6ad-1a7b-4741-a5bf-3d6502190536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c284063c-6077-4139-aa33-5231513876bf}, !- Handle
  {761fa4d8-edb1-46ab-bafd-7db861187920}, !- Name
  {64f7ac8a-a0cc-4c26-a9bb-cea11ccc7d22}, !- Source Object
  3,                                      !- Outlet Port
  {1def0cfd-00a2-41e9-ad7b-9ef3c22c1392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95880efe-d63d-482e-b767-8040075a71a4}, !- Handle
  {d43fd051-3812-417f-817d-059a27843896}, !- Name
  {1def0cfd-00a2-41e9-ad7b-9ef3c22c1392}, !- Source Object
  3,                                      !- Outlet Port
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d8d6194f-bd68-479b-b459-1247ea904175}, !- Handle
  Thermal Zone: Lobby106 VAV Terminal Inlet Air Node, !- Name
  {0b5bac58-7fbe-4a75-8eb6-5ce425fbf5b7}, !- Inlet Port
  {3b159062-16bb-46f3-9c33-b38833e158c7}; !- Outlet Port

OS:Connection,
  {0b5bac58-7fbe-4a75-8eb6-5ce425fbf5b7}, !- Handle
  {3cd15b14-9df3-49c1-95e4-16befafa6e90}, !- Name
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Source Object
  4,                                      !- Outlet Port
  {d8d6194f-bd68-479b-b459-1247ea904175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b159062-16bb-46f3-9c33-b38833e158c7}, !- Handle
  {5e75714d-76af-4f1f-8b76-9d6dd75f02c5}, !- Name
  {d8d6194f-bd68-479b-b459-1247ea904175}, !- Source Object
  3,                                      !- Outlet Port
  {24f410ef-b6e7-4b99-bfe2-8bae86b8119a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb6336fe-61da-460e-a269-59738bf11f13}, !- Handle
  {e9f056d6-1d73-4474-926e-ed8393aa127f}, !- Name
  {24f410ef-b6e7-4b99-bfe2-8bae86b8119a}, !- Source Object
  12,                                     !- Outlet Port
  {91a83f74-fece-418e-8f0a-e27e6be06aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5ed59b0b-b6ea-4d72-9220-26fabb68d055}, !- Handle
  Thermal Zone: Conference107 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9e6d3c12-a815-4602-9802-9b04799b2613}, !- Water Inlet Node Name
  {cbd2c468-a266-4543-9d60-a493b4c86759}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {576b5185-858e-40c5-840f-06fa422294d8}, !- Handle
  Thermal Zone: Conference107 Reheat Coil Inlet Water Node, !- Name
  {fb461081-c4b4-40cf-aef7-71ec5572e5bc}, !- Inlet Port
  {9e6d3c12-a815-4602-9802-9b04799b2613}; !- Outlet Port

OS:Connection,
  {fb461081-c4b4-40cf-aef7-71ec5572e5bc}, !- Handle
  {b46320f0-ecc7-4f05-809e-d272ffd42cfe}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  16,                                     !- Outlet Port
  {576b5185-858e-40c5-840f-06fa422294d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dfb1f9a-4869-441b-878d-bdf38099f55c}, !- Handle
  Thermal Zone: Conference107 Reheat Coil Outlet Water Node, !- Name
  {cbd2c468-a266-4543-9d60-a493b4c86759}, !- Inlet Port
  {e973ac63-d596-437c-b21b-381261882059}; !- Outlet Port

OS:Connection,
  {9e6d3c12-a815-4602-9802-9b04799b2613}, !- Handle
  {58273cf9-a34a-4c17-9429-1b1458c3681b}, !- Name
  {576b5185-858e-40c5-840f-06fa422294d8}, !- Source Object
  3,                                      !- Outlet Port
  {5ed59b0b-b6ea-4d72-9220-26fabb68d055}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbd2c468-a266-4543-9d60-a493b4c86759}, !- Handle
  {8f9f39fd-1a73-4e28-bfcc-b399f388caa1}, !- Name
  {5ed59b0b-b6ea-4d72-9220-26fabb68d055}, !- Source Object
  6,                                      !- Outlet Port
  {4dfb1f9a-4869-441b-878d-bdf38099f55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e973ac63-d596-437c-b21b-381261882059}, !- Handle
  {d4374ca7-e81a-4a6b-b317-e00d4569a7bb}, !- Name
  {4dfb1f9a-4869-441b-878d-bdf38099f55c}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2fb5477-853d-4576-94d0-793272f6d1a3}, !- Handle
  Thermal Zone: Conference107 Reheat Coil Controller, !- Name
  {5ed59b0b-b6ea-4d72-9220-26fabb68d055}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8cd3dbd-74be-4b9d-83a0-a42d4039337f}, !- Handle
  Thermal Zone: Conference107 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {24e544c4-f68a-4dbc-be73-bfc89461e690}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ed59b0b-b6ea-4d72-9220-26fabb68d055}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1279d22a-2820-4cd3-bbb7-d37df1e6ac70}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19ab4abf-e879-46ab-8294-35fb4cd4e47a}, !- Handle
  Thermal Zone: Conference107 VAV Terminal Outlet Air Node, !- Name
  {1279d22a-2820-4cd3-bbb7-d37df1e6ac70}, !- Inlet Port
  {42a34fe7-6bf3-4875-a035-e0c89f2d03e6}; !- Outlet Port

OS:Node,
  {9a221db1-77fe-4899-b4bd-de02fa09b0f1}, !- Handle
  Thermal Zone: Conference107 Return Air Node, !- Name
  {64b4d6c6-6c58-4f43-a9f4-e02af7829769}, !- Inlet Port
  {ce18eba6-2532-4b45-b854-aaa903211b43}; !- Outlet Port

OS:Connection,
  {42a34fe7-6bf3-4875-a035-e0c89f2d03e6}, !- Handle
  {3b3648cf-5a62-4c16-8532-b12c0e66d0a7}, !- Name
  {19ab4abf-e879-46ab-8294-35fb4cd4e47a}, !- Source Object
  3,                                      !- Outlet Port
  {39f0d9d4-f8c8-4696-9615-e32870212a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b4d6c6-6c58-4f43-a9f4-e02af7829769}, !- Handle
  {c7b7d257-2dc6-4bb4-b261-62aa7c1e2b74}, !- Name
  {d9d6966d-bcc5-4321-a17e-a9f214402126}, !- Source Object
  3,                                      !- Outlet Port
  {9a221db1-77fe-4899-b4bd-de02fa09b0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce18eba6-2532-4b45-b854-aaa903211b43}, !- Handle
  {9e121aa3-51e1-4c1f-845d-e4bd8513166e}, !- Name
  {9a221db1-77fe-4899-b4bd-de02fa09b0f1}, !- Source Object
  3,                                      !- Outlet Port
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3a3fe005-6fad-499a-9717-092db815b143}, !- Handle
  Thermal Zone: Conference107 VAV Terminal Inlet Air Node, !- Name
  {d72659be-2774-4ece-84df-49408b4dcf65}, !- Inlet Port
  {24e544c4-f68a-4dbc-be73-bfc89461e690}; !- Outlet Port

OS:Connection,
  {d72659be-2774-4ece-84df-49408b4dcf65}, !- Handle
  {cec02a18-cb7f-442c-bcaf-6eafabb80e4e}, !- Name
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Source Object
  5,                                      !- Outlet Port
  {3a3fe005-6fad-499a-9717-092db815b143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e544c4-f68a-4dbc-be73-bfc89461e690}, !- Handle
  {2f40965a-f9a1-4a56-956b-14931674d779}, !- Name
  {3a3fe005-6fad-499a-9717-092db815b143}, !- Source Object
  3,                                      !- Outlet Port
  {c8cd3dbd-74be-4b9d-83a0-a42d4039337f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1279d22a-2820-4cd3-bbb7-d37df1e6ac70}, !- Handle
  {50bf9ce5-7af4-46e0-9b50-e4cddf3bac94}, !- Name
  {c8cd3dbd-74be-4b9d-83a0-a42d4039337f}, !- Source Object
  12,                                     !- Outlet Port
  {19ab4abf-e879-46ab-8294-35fb4cd4e47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74fd4cd4-5cd8-4eab-8239-ed9c7aab5d8c}, !- Handle
  Thermal Zone: OpenOffice204 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aeef2119-d329-4d70-b707-10dfadb32e5b}, !- Water Inlet Node Name
  {272caf70-4b53-4e1c-a9da-e4d8120e49b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d835aec-ebec-4556-9f91-b01791e1b0a9}, !- Handle
  Thermal Zone: OpenOffice204 Reheat Coil Inlet Water Node, !- Name
  {6fea7120-6500-467a-ade3-f4486424fb30}, !- Inlet Port
  {aeef2119-d329-4d70-b707-10dfadb32e5b}; !- Outlet Port

OS:Connection,
  {6fea7120-6500-467a-ade3-f4486424fb30}, !- Handle
  {210d4cbe-309b-423e-b4c8-a9eb67eb92fc}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  17,                                     !- Outlet Port
  {0d835aec-ebec-4556-9f91-b01791e1b0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6040b32c-903c-4191-958b-211c0cc7f40f}, !- Handle
  Thermal Zone: OpenOffice204 Reheat Coil Outlet Water Node, !- Name
  {272caf70-4b53-4e1c-a9da-e4d8120e49b1}, !- Inlet Port
  {93fbaf58-3b38-445b-b140-8ffa67659dc3}; !- Outlet Port

OS:Connection,
  {aeef2119-d329-4d70-b707-10dfadb32e5b}, !- Handle
  {18b212cc-4224-4d8b-a24e-d768978e9870}, !- Name
  {0d835aec-ebec-4556-9f91-b01791e1b0a9}, !- Source Object
  3,                                      !- Outlet Port
  {74fd4cd4-5cd8-4eab-8239-ed9c7aab5d8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {272caf70-4b53-4e1c-a9da-e4d8120e49b1}, !- Handle
  {834f1e82-c865-42ca-917e-d5a90441fa21}, !- Name
  {74fd4cd4-5cd8-4eab-8239-ed9c7aab5d8c}, !- Source Object
  6,                                      !- Outlet Port
  {6040b32c-903c-4191-958b-211c0cc7f40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93fbaf58-3b38-445b-b140-8ffa67659dc3}, !- Handle
  {14b605a3-870a-4ede-b7eb-44ea4ecc398c}, !- Name
  {6040b32c-903c-4191-958b-211c0cc7f40f}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a5e62e3-9aae-4dc6-a435-41a205f26a7e}, !- Handle
  Thermal Zone: OpenOffice204 Reheat Coil Controller, !- Name
  {74fd4cd4-5cd8-4eab-8239-ed9c7aab5d8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afac304b-bf64-4565-bbce-ce9c86646183}, !- Handle
  Thermal Zone: OpenOffice204 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {56045fd4-4048-42ca-bbd1-25bd2be30e0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74fd4cd4-5cd8-4eab-8239-ed9c7aab5d8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e51c76d-5666-4ed0-834b-2ae9ab15cdd7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d15068d0-e1f8-457d-a7ab-cea4091bc584}, !- Handle
  Thermal Zone: OpenOffice204 VAV Terminal Outlet Air Node, !- Name
  {5e51c76d-5666-4ed0-834b-2ae9ab15cdd7}, !- Inlet Port
  {536db8e0-58ec-4271-bebf-20719a49916c}; !- Outlet Port

OS:Node,
  {5712bd18-5d6c-4dd6-8dcd-93af968580d3}, !- Handle
  Thermal Zone: OpenOffice204 Return Air Node, !- Name
  {8546b421-3b7c-4a14-b1f1-c2e0b2f796be}, !- Inlet Port
  {880fcf07-0a77-4e35-b9f4-8954b4e88efd}; !- Outlet Port

OS:Connection,
  {536db8e0-58ec-4271-bebf-20719a49916c}, !- Handle
  {01842d36-4687-4ab8-8bc5-c248b6b2c37f}, !- Name
  {d15068d0-e1f8-457d-a7ab-cea4091bc584}, !- Source Object
  3,                                      !- Outlet Port
  {4a8b2969-8d0e-43f1-ae42-bdc7e1f8343b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8546b421-3b7c-4a14-b1f1-c2e0b2f796be}, !- Handle
  {5a778059-44da-415d-9ca8-c5d0d55fcb05}, !- Name
  {fecde964-75ab-4792-bf42-2d17ddb7af4c}, !- Source Object
  3,                                      !- Outlet Port
  {5712bd18-5d6c-4dd6-8dcd-93af968580d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880fcf07-0a77-4e35-b9f4-8954b4e88efd}, !- Handle
  {e9b386bc-20c2-44dd-a54a-a80544dd71c7}, !- Name
  {5712bd18-5d6c-4dd6-8dcd-93af968580d3}, !- Source Object
  3,                                      !- Outlet Port
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {705a2c46-f3ea-4fcc-a567-442b05cbaef3}, !- Handle
  Thermal Zone: OpenOffice204 VAV Terminal Inlet Air Node, !- Name
  {e49a7829-93df-4f89-b01f-487923affb7c}, !- Inlet Port
  {56045fd4-4048-42ca-bbd1-25bd2be30e0a}; !- Outlet Port

OS:Connection,
  {e49a7829-93df-4f89-b01f-487923affb7c}, !- Handle
  {e832df28-f8c7-4d8a-9256-750b482c9d02}, !- Name
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Source Object
  6,                                      !- Outlet Port
  {705a2c46-f3ea-4fcc-a567-442b05cbaef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56045fd4-4048-42ca-bbd1-25bd2be30e0a}, !- Handle
  {8949fc2d-0063-4ad5-b0d2-e0521cf07597}, !- Name
  {705a2c46-f3ea-4fcc-a567-442b05cbaef3}, !- Source Object
  3,                                      !- Outlet Port
  {afac304b-bf64-4565-bbce-ce9c86646183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e51c76d-5666-4ed0-834b-2ae9ab15cdd7}, !- Handle
  {a1981ef3-2ec5-433c-ab37-794c7d402e6f}, !- Name
  {afac304b-bf64-4565-bbce-ce9c86646183}, !- Source Object
  12,                                     !- Outlet Port
  {d15068d0-e1f8-457d-a7ab-cea4091bc584}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {821dd111-744f-4622-85fd-bd6e2e7ba67e}, !- Handle
  Thermal Zone: Conference205 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0d35cd3-de57-48a9-a942-79d5cabb9894}, !- Water Inlet Node Name
  {2cc70beb-25b9-4318-8a73-fb0d0acb354e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d04a9082-fcc0-44d7-931d-e5b7d2807bea}, !- Handle
  Thermal Zone: Conference205 Reheat Coil Inlet Water Node, !- Name
  {6b4b905e-aa79-4a55-9631-4a4f9896bef8}, !- Inlet Port
  {e0d35cd3-de57-48a9-a942-79d5cabb9894}; !- Outlet Port

OS:Connection,
  {6b4b905e-aa79-4a55-9631-4a4f9896bef8}, !- Handle
  {6adcc2f7-6cff-4ee1-84e8-4e3976db6745}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  18,                                     !- Outlet Port
  {d04a9082-fcc0-44d7-931d-e5b7d2807bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99208d61-e184-4446-86a8-04cf36b5420b}, !- Handle
  Thermal Zone: Conference205 Reheat Coil Outlet Water Node, !- Name
  {2cc70beb-25b9-4318-8a73-fb0d0acb354e}, !- Inlet Port
  {71bc6e85-942d-4576-8459-486c97ed2620}; !- Outlet Port

OS:Connection,
  {e0d35cd3-de57-48a9-a942-79d5cabb9894}, !- Handle
  {8a16f981-ec42-4059-bed7-0f9fc0d695bc}, !- Name
  {d04a9082-fcc0-44d7-931d-e5b7d2807bea}, !- Source Object
  3,                                      !- Outlet Port
  {821dd111-744f-4622-85fd-bd6e2e7ba67e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cc70beb-25b9-4318-8a73-fb0d0acb354e}, !- Handle
  {9188cfa0-f808-4ff3-aeb1-435a4d58a415}, !- Name
  {821dd111-744f-4622-85fd-bd6e2e7ba67e}, !- Source Object
  6,                                      !- Outlet Port
  {99208d61-e184-4446-86a8-04cf36b5420b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bc6e85-942d-4576-8459-486c97ed2620}, !- Handle
  {3cd8b3af-8bc5-42ef-90a2-d479fdddf418}, !- Name
  {99208d61-e184-4446-86a8-04cf36b5420b}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2968fee-37eb-4972-898c-1924a43d1b74}, !- Handle
  Thermal Zone: Conference205 Reheat Coil Controller, !- Name
  {821dd111-744f-4622-85fd-bd6e2e7ba67e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dd2644e-4b41-407a-9f29-99faa6c00fe5}, !- Handle
  Thermal Zone: Conference205 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {b1c27dc3-f986-49e6-9f31-65b569650164}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {821dd111-744f-4622-85fd-bd6e2e7ba67e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c72d837b-6a09-4b9e-8c79-b1493f26b1cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d6f1df6a-486c-4d6c-8023-8c6489b4af77}, !- Handle
  Thermal Zone: Conference205 VAV Terminal Outlet Air Node, !- Name
  {c72d837b-6a09-4b9e-8c79-b1493f26b1cf}, !- Inlet Port
  {f493db20-a876-4826-9cff-584f0d8e6fc1}; !- Outlet Port

OS:Node,
  {43c2c2e0-7631-4d53-be94-16c6d467dc42}, !- Handle
  Thermal Zone: Conference205 Return Air Node, !- Name
  {3a76b75f-4947-4e79-954a-207d8d14ff4d}, !- Inlet Port
  {80a3cc33-fda3-4428-833f-b8945e668741}; !- Outlet Port

OS:Connection,
  {f493db20-a876-4826-9cff-584f0d8e6fc1}, !- Handle
  {c839c63d-de10-4b6f-9af2-e1f370f4c88c}, !- Name
  {d6f1df6a-486c-4d6c-8023-8c6489b4af77}, !- Source Object
  3,                                      !- Outlet Port
  {0a282fc7-7918-4ac4-8256-ad06ad46b46d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a76b75f-4947-4e79-954a-207d8d14ff4d}, !- Handle
  {49d54e76-188a-48ea-8986-6f2f945f25b8}, !- Name
  {2e69629e-3bb9-4b5e-b5ad-b86b3d645015}, !- Source Object
  3,                                      !- Outlet Port
  {43c2c2e0-7631-4d53-be94-16c6d467dc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a3cc33-fda3-4428-833f-b8945e668741}, !- Handle
  {835a9dd2-fcc2-40e8-8373-bc3dc108a09a}, !- Name
  {43c2c2e0-7631-4d53-be94-16c6d467dc42}, !- Source Object
  3,                                      !- Outlet Port
  {b2a18b94-aa44-47ab-ad3f-c828ff74a727}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b5ba3d31-01cf-4773-9d4c-b0c056a3cc07}, !- Handle
  Thermal Zone: Conference205 VAV Terminal Inlet Air Node, !- Name
  {193df15c-71b5-4cb6-a6af-82da3f4da295}, !- Inlet Port
  {b1c27dc3-f986-49e6-9f31-65b569650164}; !- Outlet Port

OS:Connection,
  {193df15c-71b5-4cb6-a6af-82da3f4da295}, !- Handle
  {e22d99bd-bb70-499b-84b3-35af81684087}, !- Name
  {a75973f9-b784-4099-bde1-ae3d73a6ef7f}, !- Source Object
  7,                                      !- Outlet Port
  {b5ba3d31-01cf-4773-9d4c-b0c056a3cc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c27dc3-f986-49e6-9f31-65b569650164}, !- Handle
  {14ade8ea-6e90-4921-8f56-c91fb3ef033a}, !- Name
  {b5ba3d31-01cf-4773-9d4c-b0c056a3cc07}, !- Source Object
  3,                                      !- Outlet Port
  {2dd2644e-4b41-407a-9f29-99faa6c00fe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c72d837b-6a09-4b9e-8c79-b1493f26b1cf}, !- Handle
  {322b19bc-81de-4a01-9f60-ae0b663146b0}, !- Name
  {2dd2644e-4b41-407a-9f29-99faa6c00fe5}, !- Source Object
  12,                                     !- Outlet Port
  {d6f1df6a-486c-4d6c-8023-8c6489b4af77}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {95975070-4377-4c59-b694-f883b166ef67}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {6049090b-6e14-4a34-898d-7651d3db97e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6049090b-6e14-4a34-898d-7651d3db97e3}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {80b5068d-02d1-460c-8157-9d6131e22bcd}, !- Handle
  2 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {708f9080-3a83-48ec-b25d-b0f2838bd768}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44448919-93dc-42a7-b86c-86f278c33e14}, !- Supply Side Inlet Node Name
  {bda902ae-9b03-41d0-9ac4-bb772831e377}, !- Demand Side Outlet Node Name
  {ccd81c74-6d05-4057-b466-b2fb3eb25f45}, !- Demand Side Inlet Node A
  {13c10c43-a545-4fa7-bf63-adcdbd88b17d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ad52eddb-32e5-4a79-8992-01c908744b23}, !- Demand Mixer Name
  {5c033e8a-943e-4077-85a0-07f8c2506ebd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {243d5216-fe9e-4fc0-9ec5-f6de0bc7485e}, !- Handle
  2 Zone VAV 1 Supply Inlet Node,         !- Name
  {44448919-93dc-42a7-b86c-86f278c33e14}, !- Inlet Port
  {0db3a958-4e25-4ea6-9f47-e73184b04cac}; !- Outlet Port

OS:Node,
  {9b34e514-2d24-4e37-86ea-3e2755fb468f}, !- Handle
  2 Zone VAV 1 Supply Outlet Node,        !- Name
  {41a3f043-cb1d-455c-a48c-bc5d8c331021}, !- Inlet Port
  {13c10c43-a545-4fa7-bf63-adcdbd88b17d}; !- Outlet Port

OS:Connection,
  {44448919-93dc-42a7-b86c-86f278c33e14}, !- Handle
  {e311d776-928d-4574-b3b1-7e7752a30683}, !- Name
  {80b5068d-02d1-460c-8157-9d6131e22bcd}, !- Source Object
  8,                                      !- Outlet Port
  {243d5216-fe9e-4fc0-9ec5-f6de0bc7485e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c10c43-a545-4fa7-bf63-adcdbd88b17d}, !- Handle
  {45245172-e0ec-4c1f-b8ce-bf48f1ff211e}, !- Name
  {9b34e514-2d24-4e37-86ea-3e2755fb468f}, !- Source Object
  3,                                      !- Outlet Port
  {80b5068d-02d1-460c-8157-9d6131e22bcd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21255687-7247-4cf4-94be-c6c4bb13b449}, !- Handle
  2 Zone VAV 1 Demand Inlet Node,         !- Name
  {ccd81c74-6d05-4057-b466-b2fb3eb25f45}, !- Inlet Port
  {7df6b85f-2393-4ca0-a113-2cefc37c5bb6}; !- Outlet Port

OS:Node,
  {5984e954-f20b-4ff1-8c6b-0598f610e9b2}, !- Handle
  2 Zone VAV 1 Demand Outlet Node,        !- Name
  {25d7e300-eb0c-4085-b66c-eb7ef585d5ab}, !- Inlet Port
  {bda902ae-9b03-41d0-9ac4-bb772831e377}; !- Outlet Port

OS:Node,
  {e93231b3-5291-4aa3-a86c-843437a94c0f}, !- Handle
  Thermal Zone: OpenOffice108 VAV Terminal Outlet Air Node, !- Name
  {46f45e9b-6828-45e7-9463-b1bd055a82d5}, !- Inlet Port
  {3eb215f6-8c2a-4b27-8a71-80bea89b50ff}; !- Outlet Port

OS:Connection,
  {ccd81c74-6d05-4057-b466-b2fb3eb25f45}, !- Handle
  {d8e13862-9db9-4f05-9fed-ecfbb3c71a6e}, !- Name
  {80b5068d-02d1-460c-8157-9d6131e22bcd}, !- Source Object
  10,                                     !- Outlet Port
  {21255687-7247-4cf4-94be-c6c4bb13b449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda902ae-9b03-41d0-9ac4-bb772831e377}, !- Handle
  {dee42f05-5b9f-422d-af51-37b28f28292e}, !- Name
  {5984e954-f20b-4ff1-8c6b-0598f610e9b2}, !- Source Object
  3,                                      !- Outlet Port
  {80b5068d-02d1-460c-8157-9d6131e22bcd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c033e8a-943e-4077-85a0-07f8c2506ebd}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7df6b85f-2393-4ca0-a113-2cefc37c5bb6}, !- Inlet Node Name
  {9510c102-6f56-454c-ad86-12f24d0e0b96}, !- Outlet Node Name 1
  {758b7537-5dfc-4f0c-9f99-4683091bb5f5}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {ad52eddb-32e5-4a79-8992-01c908744b23}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {25d7e300-eb0c-4085-b66c-eb7ef585d5ab}, !- Outlet Node Name
  {b96aeacd-ddd7-4038-90a5-0987e06493f8}, !- Inlet Node Name 1
  {31d21ecd-d751-469a-8532-d63204f948b5}; !- Inlet Node Name 2

OS:Connection,
  {7df6b85f-2393-4ca0-a113-2cefc37c5bb6}, !- Handle
  {4fcdae47-d899-47f1-a301-f278f7b4723a}, !- Name
  {21255687-7247-4cf4-94be-c6c4bb13b449}, !- Source Object
  3,                                      !- Outlet Port
  {5c033e8a-943e-4077-85a0-07f8c2506ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d7e300-eb0c-4085-b66c-eb7ef585d5ab}, !- Handle
  {b5560786-b7ee-4807-8b92-466277b35435}, !- Name
  {ad52eddb-32e5-4a79-8992-01c908744b23}, !- Source Object
  2,                                      !- Outlet Port
  {5984e954-f20b-4ff1-8c6b-0598f610e9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05740b51-992f-40d7-bc7c-9e1634f4099c}, !- Handle
  {80b5068d-02d1-460c-8157-9d6131e22bcd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {708f9080-3a83-48ec-b25d-b0f2838bd768}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {416f7bf3-58b4-4653-8dd0-416f8788e856}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {19ca34d5-633c-4a50-9b28-83c9e3f755a5}, !- Handle
  2 Zone VAV 1 Fan,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.61655555555556,                       !- Fan Total Efficiency
  1245.44455,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {15b5f1d6-bb5f-44d3-a520-66788d2df25d}, !- Air Inlet Node Name
  {41a3f043-cb1d-455c-a48c-bc5d8c331021}, !- Air Outlet Node Name
  VAV System Fan;                         !- End-Use Subcategory

OS:Connection,
  {41a3f043-cb1d-455c-a48c-bc5d8c331021}, !- Handle
  {0d241487-3da5-41aa-b17f-6f02ebdb0ace}, !- Name
  {19ca34d5-633c-4a50-9b28-83c9e3f755a5}, !- Source Object
  17,                                     !- Outlet Port
  {9b34e514-2d24-4e37-86ea-3e2755fb468f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68897384-0fe2-4036-8831-e63fa0171daa}, !- Handle
  2 Zone VAV 1 Main Htg Coil,             !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60047195-3eb8-4fbd-a92f-1fe80a11ecb4}, !- Water Inlet Node Name
  {5906faea-c47f-42ec-97eb-e5b6d7dc448e}, !- Water Outlet Node Name
  {a20248a9-4559-4d03-ba73-a265c194e3c2}, !- Air Inlet Node Name
  {d66f3c5b-b229-420a-9835-f14d6c20598f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e9b327d-5fbc-4083-9ef6-39e42b3095ca}, !- Handle
  2 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {2b63476f-8227-4a2e-bdf4-5e1f286f3d12}, !- Inlet Port
  {60047195-3eb8-4fbd-a92f-1fe80a11ecb4}; !- Outlet Port

OS:Connection,
  {2b63476f-8227-4a2e-bdf4-5e1f286f3d12}, !- Handle
  {427de598-55dc-4e67-a2d8-a4cc07a82eb8}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  19,                                     !- Outlet Port
  {7e9b327d-5fbc-4083-9ef6-39e42b3095ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37dcd643-783d-4049-8dc6-480286b9020c}, !- Handle
  2 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {5906faea-c47f-42ec-97eb-e5b6d7dc448e}, !- Inlet Port
  {7e0f656a-0c45-49e0-8feb-f6402cc4282b}; !- Outlet Port

OS:Connection,
  {60047195-3eb8-4fbd-a92f-1fe80a11ecb4}, !- Handle
  {088427da-f738-4fcf-86ce-6af754014b5e}, !- Name
  {7e9b327d-5fbc-4083-9ef6-39e42b3095ca}, !- Source Object
  3,                                      !- Outlet Port
  {68897384-0fe2-4036-8831-e63fa0171daa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5906faea-c47f-42ec-97eb-e5b6d7dc448e}, !- Handle
  {8fe944d8-9901-497c-bc84-655521c8fcbf}, !- Name
  {68897384-0fe2-4036-8831-e63fa0171daa}, !- Source Object
  6,                                      !- Outlet Port
  {37dcd643-783d-4049-8dc6-480286b9020c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0f656a-0c45-49e0-8feb-f6402cc4282b}, !- Handle
  {40f96b38-eb83-42fd-a823-2f50ad8cff40}, !- Name
  {37dcd643-783d-4049-8dc6-480286b9020c}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {bedd90cd-4107-4f19-bfc9-a551ce9bfe00}, !- Handle
  2 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {d66f3c5b-b229-420a-9835-f14d6c20598f}, !- Inlet Port
  {15b5f1d6-bb5f-44d3-a520-66788d2df25d}; !- Outlet Port

OS:Connection,
  {d66f3c5b-b229-420a-9835-f14d6c20598f}, !- Handle
  {e4e6e5b3-1bbe-43f8-9fc0-355ce0cf6588}, !- Name
  {68897384-0fe2-4036-8831-e63fa0171daa}, !- Source Object
  8,                                      !- Outlet Port
  {bedd90cd-4107-4f19-bfc9-a551ce9bfe00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b5f1d6-bb5f-44d3-a520-66788d2df25d}, !- Handle
  {b69d6dc3-d1d0-4520-bdcc-157be0d82396}, !- Name
  {bedd90cd-4107-4f19-bfc9-a551ce9bfe00}, !- Source Object
  3,                                      !- Outlet Port
  {19ca34d5-633c-4a50-9b28-83c9e3f755a5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f7d9ecf-5612-4f44-a226-8b4b999e5b2e}, !- Handle
  2 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {68897384-0fe2-4036-8831-e63fa0171daa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {03f4fa43-94b7-40a6-a093-cc5c9d3ca2f0}, !- Handle
  2 Zone VAV 1 Clg Coil,                  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9cd45191-9448-4ba6-873e-16c1997abc35}, !- Water Inlet Node Name
  {8dcb5eff-6a95-4db9-85f3-7a2bda6dcd5b}, !- Water Outlet Node Name
  {2a8a8933-1b96-4162-b2a6-c808a52bdaf7}, !- Air Inlet Node Name
  {b615abba-9935-4456-bb9a-633aea7f8611}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {79a43d13-2bc1-4115-91da-844461f9bf00}, !- Handle
  2 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {cc41e0dd-cce4-4210-b362-33e657feb851}, !- Inlet Port
  {9cd45191-9448-4ba6-873e-16c1997abc35}; !- Outlet Port

OS:Connection,
  {cc41e0dd-cce4-4210-b362-33e657feb851}, !- Handle
  {81ec6244-beca-4357-b456-c2902638f680}, !- Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Source Object
  7,                                      !- Outlet Port
  {79a43d13-2bc1-4115-91da-844461f9bf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d1d319b-6af6-4803-84c5-97309fbc84f6}, !- Handle
  2 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {8dcb5eff-6a95-4db9-85f3-7a2bda6dcd5b}, !- Inlet Port
  {7a95b64d-b481-4d95-a3af-684e8f04756e}; !- Outlet Port

OS:Connection,
  {9cd45191-9448-4ba6-873e-16c1997abc35}, !- Handle
  {674a80fc-3eda-4129-98d4-2de30556251c}, !- Name
  {79a43d13-2bc1-4115-91da-844461f9bf00}, !- Source Object
  3,                                      !- Outlet Port
  {03f4fa43-94b7-40a6-a093-cc5c9d3ca2f0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8dcb5eff-6a95-4db9-85f3-7a2bda6dcd5b}, !- Handle
  {d5a9baa9-8b52-444f-862f-695679e6d7c3}, !- Name
  {03f4fa43-94b7-40a6-a093-cc5c9d3ca2f0}, !- Source Object
  11,                                     !- Outlet Port
  {1d1d319b-6af6-4803-84c5-97309fbc84f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a95b64d-b481-4d95-a3af-684e8f04756e}, !- Handle
  {c33a230e-df32-48b6-96c5-d45522a53466}, !- Name
  {1d1d319b-6af6-4803-84c5-97309fbc84f6}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {810fe892-cab1-4363-ab5b-f7d2ccd8e009}, !- Handle
  2 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {b615abba-9935-4456-bb9a-633aea7f8611}, !- Inlet Port
  {a20248a9-4559-4d03-ba73-a265c194e3c2}; !- Outlet Port

OS:Connection,
  {b615abba-9935-4456-bb9a-633aea7f8611}, !- Handle
  {9dcda7cf-754b-4b89-aec1-be16c6ce5d49}, !- Name
  {03f4fa43-94b7-40a6-a093-cc5c9d3ca2f0}, !- Source Object
  13,                                     !- Outlet Port
  {810fe892-cab1-4363-ab5b-f7d2ccd8e009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20248a9-4559-4d03-ba73-a265c194e3c2}, !- Handle
  {dc7d2d7e-db4a-4f0a-955b-16f3bc2309f3}, !- Name
  {810fe892-cab1-4363-ab5b-f7d2ccd8e009}, !- Source Object
  3,                                      !- Outlet Port
  {68897384-0fe2-4036-8831-e63fa0171daa}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e96b37b7-38ab-4c56-b502-3e395affb3b5}, !- Handle
  2 Zone VAV 1 Clg Coil Controller,       !- Name
  {03f4fa43-94b7-40a6-a093-cc5c9d3ca2f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {4eaff3d7-17eb-4a81-8cf8-a7efbaef2244}, !- Handle
  2 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec1fe1e4-6746-46f4-9a96-057135d45605}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec1fe1e4-6746-46f4-9a96-057135d45605}, !- Handle
  2 Zone VAV 1 Vent Controller,           !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bbe8b6f0-129c-4001-a914-079fa4750151}, !- Handle
  2 Zone VAV 1 OA System,                 !- Name
  {4eaff3d7-17eb-4a81-8cf8-a7efbaef2244}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b622cb71-0c2d-4dca-b78d-5af8b3b7174a}, !- Mixed Air Node Name
  {cacf3e9f-f832-483d-9928-2c39c1cc76b5}, !- Outdoor Air Stream Node Name
  {793e29f7-631a-4338-a1b4-ad28b25980a8}, !- Relief Air Stream Node Name
  {0db3a958-4e25-4ea6-9f47-e73184b04cac}; !- Return Air Stream Node Name

OS:Node,
  {a3f3a283-bd4a-4657-8097-a12257c28bc4}, !- Handle
  2 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {51646340-f086-48a7-9ff5-c9bbbc61a08a}; !- Outlet Port

OS:Node,
  {3d375d94-a3e1-467d-8feb-7fccb2173021}, !- Handle
  2 Zone VAV 1 Relief Air Node,           !- Name
  {65c4cd1b-ef04-4e74-a752-5c4690c11965}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b05f3eb4-e243-443b-9466-21747610fd7f}, !- Handle
  2 Zone VAV 1 Mixed Air Node,            !- Name
  {b622cb71-0c2d-4dca-b78d-5af8b3b7174a}, !- Inlet Port
  {2a8a8933-1b96-4162-b2a6-c808a52bdaf7}; !- Outlet Port

OS:Connection,
  {0db3a958-4e25-4ea6-9f47-e73184b04cac}, !- Handle
  {7310fb86-79ff-4022-b968-ecfdc64311a0}, !- Name
  {243d5216-fe9e-4fc0-9ec5-f6de0bc7485e}, !- Source Object
  3,                                      !- Outlet Port
  {bbe8b6f0-129c-4001-a914-079fa4750151}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b622cb71-0c2d-4dca-b78d-5af8b3b7174a}, !- Handle
  {fb33c35e-3a4a-46e3-9f46-697df68b9a1d}, !- Name
  {bbe8b6f0-129c-4001-a914-079fa4750151}, !- Source Object
  5,                                      !- Outlet Port
  {b05f3eb4-e243-443b-9466-21747610fd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8a8933-1b96-4162-b2a6-c808a52bdaf7}, !- Handle
  {a9892e17-e225-49ab-96a8-3c4be90984e4}, !- Name
  {b05f3eb4-e243-443b-9466-21747610fd7f}, !- Source Object
  3,                                      !- Outlet Port
  {03f4fa43-94b7-40a6-a093-cc5c9d3ca2f0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {416f7bf3-58b4-4653-8dd0-416f8788e856}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57d7bca0-6841-466b-83c7-685a8cf533f8}, !- Control Zone or Zone List Name
  {cbff04e9-2b80-498d-9f4e-6a6a2a4ac449}, !- Cooling Control Zone or Zone List Name
  {a4938c14-4ce1-4747-9837-91f60f23750b}, !- Heating Control Zone or Zone List Name
  {f53b3dc3-9331-4ceb-9143-0affde51a379}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57d7bca0-6841-466b-83c7-685a8cf533f8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cbff04e9-2b80-498d-9f4e-6a6a2a4ac449}, !- Handle
  {801d770f-44a8-49b5-85e0-b6cba5c02499}; !- Name

OS:ModelObjectList,
  {a4938c14-4ce1-4747-9837-91f60f23750b}, !- Handle
  {177d60f3-f6e4-4d6a-89a7-0d340e53fbf0}; !- Name

OS:ModelObjectList,
  {f53b3dc3-9331-4ceb-9143-0affde51a379}, !- Handle
  {f1ebce37-85fa-4228-9b9b-3d4fea9c25b6}; !- Name

OS:Coil:Heating:Water,
  {914f97c7-11ce-45e1-ac3b-d578139ce6b3}, !- Handle
  Thermal Zone: OpenOffice108 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11e4c27e-b10e-4b50-80c3-3b60c43c8932}, !- Water Inlet Node Name
  {e1d145be-b0ed-43ed-9e58-946b611f3a20}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8281aaad-9691-4ad4-9027-4234f3abe4c2}, !- Handle
  Thermal Zone: OpenOffice108 Reheat Coil Inlet Water Node, !- Name
  {671293ab-e641-40ca-9b3a-5a371634d568}, !- Inlet Port
  {11e4c27e-b10e-4b50-80c3-3b60c43c8932}; !- Outlet Port

OS:Connection,
  {671293ab-e641-40ca-9b3a-5a371634d568}, !- Handle
  {041e0cf6-c4aa-4c11-b942-47e49d3e33b9}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  20,                                     !- Outlet Port
  {8281aaad-9691-4ad4-9027-4234f3abe4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14639e57-0866-4267-afbb-7b4ec1ce0656}, !- Handle
  Thermal Zone: OpenOffice108 Reheat Coil Outlet Water Node, !- Name
  {e1d145be-b0ed-43ed-9e58-946b611f3a20}, !- Inlet Port
  {5440a8b4-0eac-4ce4-9f5b-f8032d9cb157}; !- Outlet Port

OS:Connection,
  {11e4c27e-b10e-4b50-80c3-3b60c43c8932}, !- Handle
  {aa046b3e-74b1-4e08-88d2-e785417fb9ab}, !- Name
  {8281aaad-9691-4ad4-9027-4234f3abe4c2}, !- Source Object
  3,                                      !- Outlet Port
  {914f97c7-11ce-45e1-ac3b-d578139ce6b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1d145be-b0ed-43ed-9e58-946b611f3a20}, !- Handle
  {0558f2ac-b022-4067-a4c8-5c7196a07994}, !- Name
  {914f97c7-11ce-45e1-ac3b-d578139ce6b3}, !- Source Object
  6,                                      !- Outlet Port
  {14639e57-0866-4267-afbb-7b4ec1ce0656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5440a8b4-0eac-4ce4-9f5b-f8032d9cb157}, !- Handle
  {52aec577-d44e-4e35-b535-fef48b78f0ee}, !- Name
  {14639e57-0866-4267-afbb-7b4ec1ce0656}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84de0aca-5652-4976-a5db-26981450dd9a}, !- Handle
  Thermal Zone: OpenOffice108 Reheat Coil Controller, !- Name
  {914f97c7-11ce-45e1-ac3b-d578139ce6b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60f7dc2a-99f6-4947-9a20-831f82c3654b}, !- Handle
  Thermal Zone: OpenOffice108 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {93c4f2f0-a98f-468a-a1fe-9c619eb3eda4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {914f97c7-11ce-45e1-ac3b-d578139ce6b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46f45e9b-6828-45e7-9463-b1bd055a82d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0674f0cd-b2b8-4aa5-8f5f-2e2142385649}, !- Handle
  Thermal Zone: OpenOffice108 Return Air Node, !- Name
  {43d3ffec-1d31-45b0-a83f-830920a885bd}, !- Inlet Port
  {b96aeacd-ddd7-4038-90a5-0987e06493f8}; !- Outlet Port

OS:Connection,
  {3eb215f6-8c2a-4b27-8a71-80bea89b50ff}, !- Handle
  {4fb08956-7ccf-4ca8-829b-f04c0a4c2c87}, !- Name
  {e93231b3-5291-4aa3-a86c-843437a94c0f}, !- Source Object
  3,                                      !- Outlet Port
  {46d3d8c9-3727-4aff-9e78-0432dff6f049}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43d3ffec-1d31-45b0-a83f-830920a885bd}, !- Handle
  {e11f6d4c-9820-4833-8d76-9f551bcfccd6}, !- Name
  {765f7b81-4a64-475f-b638-6565a1bae6be}, !- Source Object
  3,                                      !- Outlet Port
  {0674f0cd-b2b8-4aa5-8f5f-2e2142385649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96aeacd-ddd7-4038-90a5-0987e06493f8}, !- Handle
  {983ec0c8-1ca9-4f3a-964c-06e055104605}, !- Name
  {0674f0cd-b2b8-4aa5-8f5f-2e2142385649}, !- Source Object
  3,                                      !- Outlet Port
  {ad52eddb-32e5-4a79-8992-01c908744b23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4e92b39-39f7-464b-94d1-e32d14c5e1bd}, !- Handle
  Thermal Zone: OpenOffice108 VAV Terminal Inlet Air Node, !- Name
  {9510c102-6f56-454c-ad86-12f24d0e0b96}, !- Inlet Port
  {93c4f2f0-a98f-468a-a1fe-9c619eb3eda4}; !- Outlet Port

OS:Connection,
  {9510c102-6f56-454c-ad86-12f24d0e0b96}, !- Handle
  {1eb179b2-ad2e-4d28-aace-b1075b8a920d}, !- Name
  {5c033e8a-943e-4077-85a0-07f8c2506ebd}, !- Source Object
  3,                                      !- Outlet Port
  {a4e92b39-39f7-464b-94d1-e32d14c5e1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c4f2f0-a98f-468a-a1fe-9c619eb3eda4}, !- Handle
  {e20658d2-9e99-4c43-ad4e-68d5423ebc4d}, !- Name
  {a4e92b39-39f7-464b-94d1-e32d14c5e1bd}, !- Source Object
  3,                                      !- Outlet Port
  {60f7dc2a-99f6-4947-9a20-831f82c3654b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46f45e9b-6828-45e7-9463-b1bd055a82d5}, !- Handle
  {63d78fcd-e7aa-4bb3-ab5c-5294cc0c3d2c}, !- Name
  {60f7dc2a-99f6-4947-9a20-831f82c3654b}, !- Source Object
  12,                                     !- Outlet Port
  {e93231b3-5291-4aa3-a86c-843437a94c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6e5bbcc-50f3-4428-a60c-93a0806ea595}, !- Handle
  Thermal Zone: PrivateOffice206 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b6302c29-251a-4946-80b5-892137545237}, !- Water Inlet Node Name
  {65cbd689-a28a-41a8-a6ba-a39c40d62da9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f79fab8-c05c-4d14-b4eb-fd57eccdf289}, !- Handle
  Thermal Zone: PrivateOffice206 Reheat Coil Inlet Water Node, !- Name
  {94a2dd42-bf93-480e-ae5e-c435ba08528f}, !- Inlet Port
  {b6302c29-251a-4946-80b5-892137545237}; !- Outlet Port

OS:Connection,
  {94a2dd42-bf93-480e-ae5e-c435ba08528f}, !- Handle
  {a4215441-a8a9-47cd-9dce-e23cfc217c09}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  21,                                     !- Outlet Port
  {2f79fab8-c05c-4d14-b4eb-fd57eccdf289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ece9093-0e04-4c8c-bbd1-17565114ab71}, !- Handle
  Thermal Zone: PrivateOffice206 Reheat Coil Outlet Water Node, !- Name
  {65cbd689-a28a-41a8-a6ba-a39c40d62da9}, !- Inlet Port
  {3aab15c6-66d6-443a-8857-c56f5ab7b313}; !- Outlet Port

OS:Connection,
  {b6302c29-251a-4946-80b5-892137545237}, !- Handle
  {1f946fbb-2b10-4617-84ad-b5633cf2806a}, !- Name
  {2f79fab8-c05c-4d14-b4eb-fd57eccdf289}, !- Source Object
  3,                                      !- Outlet Port
  {d6e5bbcc-50f3-4428-a60c-93a0806ea595}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65cbd689-a28a-41a8-a6ba-a39c40d62da9}, !- Handle
  {378d1211-433a-4fb1-924d-0af4cd5fa8c0}, !- Name
  {d6e5bbcc-50f3-4428-a60c-93a0806ea595}, !- Source Object
  6,                                      !- Outlet Port
  {1ece9093-0e04-4c8c-bbd1-17565114ab71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aab15c6-66d6-443a-8857-c56f5ab7b313}, !- Handle
  {b832932d-256a-425f-8a83-68d2a5154e59}, !- Name
  {1ece9093-0e04-4c8c-bbd1-17565114ab71}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85b35cd6-ff0c-4291-b638-d08bb6f8236b}, !- Handle
  Thermal Zone: PrivateOffice206 Reheat Coil Controller, !- Name
  {d6e5bbcc-50f3-4428-a60c-93a0806ea595}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {019a7434-be07-4f04-9639-51f49be289d8}, !- Handle
  Thermal Zone: PrivateOffice206 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {501b8396-e5dc-4656-88f0-25d78cb2e9cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6e5bbcc-50f3-4428-a60c-93a0806ea595}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2edfab8-fdaa-4a08-b6a1-2152f6ec8ef0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db49829a-a4b7-42b3-bd75-a1748620f75e}, !- Handle
  Thermal Zone: PrivateOffice206 VAV Terminal Outlet Air Node, !- Name
  {d2edfab8-fdaa-4a08-b6a1-2152f6ec8ef0}, !- Inlet Port
  {fa009f7a-c28b-44ba-8c67-b31a22aa5466}; !- Outlet Port

OS:Node,
  {fbc4b651-7b7b-41f4-bcfa-68729bf631a0}, !- Handle
  Thermal Zone: PrivateOffice206 Return Air Node, !- Name
  {4b9ed5d5-804a-4fbf-8477-a37b0c3a6823}, !- Inlet Port
  {31d21ecd-d751-469a-8532-d63204f948b5}; !- Outlet Port

OS:Connection,
  {fa009f7a-c28b-44ba-8c67-b31a22aa5466}, !- Handle
  {3b9eb1df-68da-45ba-a83d-55d9b0fd4010}, !- Name
  {db49829a-a4b7-42b3-bd75-a1748620f75e}, !- Source Object
  3,                                      !- Outlet Port
  {4184fc5d-ef70-44d6-95c9-d194dd5af06d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b9ed5d5-804a-4fbf-8477-a37b0c3a6823}, !- Handle
  {5f3b1b5f-a7a5-4eea-a6a1-1e77f8b34bcd}, !- Name
  {cb757496-ed47-4dbc-8656-5eb0582e032d}, !- Source Object
  3,                                      !- Outlet Port
  {fbc4b651-7b7b-41f4-bcfa-68729bf631a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d21ecd-d751-469a-8532-d63204f948b5}, !- Handle
  {416ef7e4-1e1f-41dc-b7a0-6ebe7d102bef}, !- Name
  {fbc4b651-7b7b-41f4-bcfa-68729bf631a0}, !- Source Object
  3,                                      !- Outlet Port
  {ad52eddb-32e5-4a79-8992-01c908744b23}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5d18ddf0-876f-41a6-a4a3-984095fcf151}, !- Handle
  Thermal Zone: PrivateOffice206 VAV Terminal Inlet Air Node, !- Name
  {758b7537-5dfc-4f0c-9f99-4683091bb5f5}, !- Inlet Port
  {501b8396-e5dc-4656-88f0-25d78cb2e9cd}; !- Outlet Port

OS:Connection,
  {758b7537-5dfc-4f0c-9f99-4683091bb5f5}, !- Handle
  {d72e8c0f-6bd8-4c8a-944d-ef1f918a2d94}, !- Name
  {5c033e8a-943e-4077-85a0-07f8c2506ebd}, !- Source Object
  4,                                      !- Outlet Port
  {5d18ddf0-876f-41a6-a4a3-984095fcf151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {501b8396-e5dc-4656-88f0-25d78cb2e9cd}, !- Handle
  {5bf56c4c-d9e1-4880-85a3-7045468112d7}, !- Name
  {5d18ddf0-876f-41a6-a4a3-984095fcf151}, !- Source Object
  3,                                      !- Outlet Port
  {019a7434-be07-4f04-9639-51f49be289d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2edfab8-fdaa-4a08-b6a1-2152f6ec8ef0}, !- Handle
  {e5fa3065-996f-4046-a6c2-ccdef8ab3b7a}, !- Name
  {019a7434-be07-4f04-9639-51f49be289d8}, !- Source Object
  12,                                     !- Outlet Port
  {db49829a-a4b7-42b3-bd75-a1748620f75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ad666edb-dec1-4c0e-8d18-fe65fdc99a07}, !- Handle
  Supply Air Temp - 55.04F 4,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {7c3a4483-68f2-483f-a198-a18b0e6990c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c3a4483-68f2-483f-a198-a18b0e6990c5}, !- Handle
  Supply Air Temp - 55.04F Default 4,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {e584a128-1cd0-441b-999f-da500fd72483}, !- Handle
  14 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {1044dab2-4d81-4e9c-83e5-e7931709ccae}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51ef6e76-ee56-4cd8-b8d3-ebb6ce9151b9}, !- Supply Side Inlet Node Name
  {3b7d1ff0-6cb4-47dd-a2dd-f4ed374bd56d}, !- Demand Side Outlet Node Name
  {baa7cdf6-626c-456e-80ea-e1aaf985b6cc}, !- Demand Side Inlet Node A
  {26a9fa8b-9cd9-4dde-80ce-9fcfe4ccf4b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Demand Mixer Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {abdb7d5e-15bc-4ee5-a4a8-19fdf147f3ae}, !- Handle
  14 Zone VAV Supply Inlet Node,          !- Name
  {51ef6e76-ee56-4cd8-b8d3-ebb6ce9151b9}, !- Inlet Port
  {0184c05c-dfce-42df-a417-5acc26d190f0}; !- Outlet Port

OS:Node,
  {4ef5d26d-d251-4310-b081-ddae952bab59}, !- Handle
  14 Zone VAV Supply Outlet Node,         !- Name
  {6c5d7a5d-e1b2-43a1-be59-d519a0b17a5c}, !- Inlet Port
  {26a9fa8b-9cd9-4dde-80ce-9fcfe4ccf4b2}; !- Outlet Port

OS:Connection,
  {51ef6e76-ee56-4cd8-b8d3-ebb6ce9151b9}, !- Handle
  {062656cf-a135-4a37-b5c2-337e7b671606}, !- Name
  {e584a128-1cd0-441b-999f-da500fd72483}, !- Source Object
  8,                                      !- Outlet Port
  {abdb7d5e-15bc-4ee5-a4a8-19fdf147f3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a9fa8b-9cd9-4dde-80ce-9fcfe4ccf4b2}, !- Handle
  {e893a584-b3f8-4507-a3b5-cfc3271401be}, !- Name
  {4ef5d26d-d251-4310-b081-ddae952bab59}, !- Source Object
  3,                                      !- Outlet Port
  {e584a128-1cd0-441b-999f-da500fd72483}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {429a7386-a172-4af9-b735-0f1b859716b8}, !- Handle
  14 Zone VAV Demand Inlet Node,          !- Name
  {baa7cdf6-626c-456e-80ea-e1aaf985b6cc}, !- Inlet Port
  {5f614f0a-b1e9-403e-85bd-6dc7fd52c87b}; !- Outlet Port

OS:Node,
  {31b36d4c-2987-49ac-abf4-5a2610de2d31}, !- Handle
  14 Zone VAV Demand Outlet Node,         !- Name
  {c23f4693-fdad-4bb9-971e-00b82eb4d2f5}, !- Inlet Port
  {3b7d1ff0-6cb4-47dd-a2dd-f4ed374bd56d}; !- Outlet Port

OS:Node,
  {d213abd4-13b9-450f-835e-e46a337e5664}, !- Handle
  Thermal Zone: PrivateOffice109 VAV Terminal Outlet Air Node, !- Name
  {f46c331e-3d00-44b7-a26d-0a3747c9aa55}, !- Inlet Port
  {05e32a7a-621f-4115-a798-56fd05e6592d}; !- Outlet Port

OS:Connection,
  {baa7cdf6-626c-456e-80ea-e1aaf985b6cc}, !- Handle
  {980d79a4-9c9d-41ac-b794-956ec235f82a}, !- Name
  {e584a128-1cd0-441b-999f-da500fd72483}, !- Source Object
  10,                                     !- Outlet Port
  {429a7386-a172-4af9-b735-0f1b859716b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7d1ff0-6cb4-47dd-a2dd-f4ed374bd56d}, !- Handle
  {aad9c150-6534-4220-ad12-5da6ca2c1003}, !- Name
  {31b36d4c-2987-49ac-abf4-5a2610de2d31}, !- Source Object
  3,                                      !- Outlet Port
  {e584a128-1cd0-441b-999f-da500fd72483}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5f614f0a-b1e9-403e-85bd-6dc7fd52c87b}, !- Inlet Node Name
  {170ff385-a62e-4e72-a279-9862b459833b}, !- Outlet Node Name 1
  {b03cfde2-8067-4314-81a1-7c7e32c0ca23}, !- Outlet Node Name 2
  {551b1850-4f32-4fea-ada1-00571af36d5b}, !- Outlet Node Name 3
  {6a492323-bc25-423a-a852-c8ce26da596c}, !- Outlet Node Name 4
  {a7e9c2ba-4e8b-464d-a2d2-2d997823555e}, !- Outlet Node Name 5
  {d2ccec77-bc61-4302-b3ea-f13fc57158a4}, !- Outlet Node Name 6
  {7cd50b54-d48a-4744-9266-e5a39e07dec8}, !- Outlet Node Name 7
  {a1b5cf8d-e1a9-4052-b862-04504ae6971b}, !- Outlet Node Name 8
  {6da93695-275b-48ee-b8fd-ebe355e1fffa}, !- Outlet Node Name 9
  {d2ac09a7-a8a2-451e-9343-980b18a65b50}, !- Outlet Node Name 10
  {ad7cdb4d-5605-4cf4-8af8-4e5597594733}, !- Outlet Node Name 11
  {2ffebea6-6474-4b51-852d-b99070d4f4a2}, !- Outlet Node Name 12
  {eda253e7-354d-499a-acaf-d3677d37789e}, !- Outlet Node Name 13
  {be961145-9172-4156-8513-7f3285f577e8}; !- Outlet Node Name 14

OS:AirLoopHVAC:ZoneMixer,
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c23f4693-fdad-4bb9-971e-00b82eb4d2f5}, !- Outlet Node Name
  {38a90fca-59d9-4f7c-b982-ed16039f0e75}, !- Inlet Node Name 1
  {8006c7d8-d561-4e86-ba10-b06f25ff3e7d}, !- Inlet Node Name 2
  {3d7abb77-781f-49cb-998c-ee5fcb59ace3}, !- Inlet Node Name 3
  {57a2d1be-c7fa-4df6-92ae-b0ee49c74633}, !- Inlet Node Name 4
  {c816a2fa-8f2f-40e6-9599-467146333842}, !- Inlet Node Name 5
  {60cf77b5-6c2b-4e23-8643-32c0d786ac63}, !- Inlet Node Name 6
  {2b74e5fe-9f32-4ee4-8ad1-dcd1c1a7caa7}, !- Inlet Node Name 7
  {5b86b8af-d25b-4799-b0ee-9c3cb3459ee4}, !- Inlet Node Name 8
  {d579c1f6-f63f-4a53-85ca-e73e0ce9a9ac}, !- Inlet Node Name 9
  {c90b6611-e004-4c7f-8a41-91fa36e20f97}, !- Inlet Node Name 10
  {665d8583-a2be-4d84-a852-243ee2427eea}, !- Inlet Node Name 11
  {ace7aacc-d4ba-4f04-b4cd-e5bbfd025826}, !- Inlet Node Name 12
  {f770d240-504b-478c-a4b9-4a528964e729}, !- Inlet Node Name 13
  {c1363424-5b91-4f6c-9ade-a581e93364a0}; !- Inlet Node Name 14

OS:Connection,
  {5f614f0a-b1e9-403e-85bd-6dc7fd52c87b}, !- Handle
  {35e32434-0c6f-4577-a436-a5cac719dc86}, !- Name
  {429a7386-a172-4af9-b735-0f1b859716b8}, !- Source Object
  3,                                      !- Outlet Port
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23f4693-fdad-4bb9-971e-00b82eb4d2f5}, !- Handle
  {3214cbbe-49b4-4431-bf04-ca86c7ba1434}, !- Name
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Source Object
  2,                                      !- Outlet Port
  {31b36d4c-2987-49ac-abf4-5a2610de2d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f1fe461-3c29-41a0-91c6-7313fcdbb48d}, !- Handle
  {e584a128-1cd0-441b-999f-da500fd72483}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV;                                    !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1044dab2-4d81-4e9c-83e5-e7931709ccae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {de34c17c-a373-4dbf-b008-b687f5b936f6}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {30f24c85-1c18-48f7-a3e0-fd0b5c32d9b5}, !- Handle
  14 Zone VAV Fan,                        !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.616555555555556,                      !- Fan Total Efficiency
  1245.44455,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5c217a9f-6ce8-4650-9a2f-0d7023156687}, !- Air Inlet Node Name
  {6c5d7a5d-e1b2-43a1-be59-d519a0b17a5c}, !- Air Outlet Node Name
  VAV System Fan;                         !- End-Use Subcategory

OS:Connection,
  {6c5d7a5d-e1b2-43a1-be59-d519a0b17a5c}, !- Handle
  {246d5dd1-4058-4877-9c38-f226d92ee95a}, !- Name
  {30f24c85-1c18-48f7-a3e0-fd0b5c32d9b5}, !- Source Object
  17,                                     !- Outlet Port
  {4ef5d26d-d251-4310-b081-ddae952bab59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bc325dc7-c023-4a89-ab58-1310c9dea4af}, !- Handle
  14 Zone VAV Main Htg Coil,              !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0b43082-d1b6-41df-8639-a049bf333ba4}, !- Water Inlet Node Name
  {1b2aca9f-5172-4bcb-850b-4c1c3bc93853}, !- Water Outlet Node Name
  {d98b16d6-0b0c-4623-a90a-597d2e7f9df6}, !- Air Inlet Node Name
  {029f0948-5cd5-4c4a-bdfb-9db5d8e3055f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d431bfc-cdec-45bf-bc24-e3250ee5e9d2}, !- Handle
  14 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {fa742b64-91df-4b71-9d0f-7dc7a55cab72}, !- Inlet Port
  {e0b43082-d1b6-41df-8639-a049bf333ba4}; !- Outlet Port

OS:Connection,
  {fa742b64-91df-4b71-9d0f-7dc7a55cab72}, !- Handle
  {5f2dbe95-60d7-4410-a5bd-a606e3a2f31f}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  22,                                     !- Outlet Port
  {3d431bfc-cdec-45bf-bc24-e3250ee5e9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bc03d5f-fe5a-4fb0-8d5c-563a96c48a12}, !- Handle
  14 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {1b2aca9f-5172-4bcb-850b-4c1c3bc93853}, !- Inlet Port
  {88963bd0-9e83-4197-82f0-4c34846a15c6}; !- Outlet Port

OS:Connection,
  {e0b43082-d1b6-41df-8639-a049bf333ba4}, !- Handle
  {3ced657f-3354-40cc-9f49-8052125bedb6}, !- Name
  {3d431bfc-cdec-45bf-bc24-e3250ee5e9d2}, !- Source Object
  3,                                      !- Outlet Port
  {bc325dc7-c023-4a89-ab58-1310c9dea4af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b2aca9f-5172-4bcb-850b-4c1c3bc93853}, !- Handle
  {42f73ddb-acb9-48b3-af59-a20b17864537}, !- Name
  {bc325dc7-c023-4a89-ab58-1310c9dea4af}, !- Source Object
  6,                                      !- Outlet Port
  {8bc03d5f-fe5a-4fb0-8d5c-563a96c48a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88963bd0-9e83-4197-82f0-4c34846a15c6}, !- Handle
  {9b054060-52e5-4474-81f1-9307b2607860}, !- Name
  {8bc03d5f-fe5a-4fb0-8d5c-563a96c48a12}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ee14592a-5720-4404-8d65-7c2484340c08}, !- Handle
  14 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {029f0948-5cd5-4c4a-bdfb-9db5d8e3055f}, !- Inlet Port
  {5c217a9f-6ce8-4650-9a2f-0d7023156687}; !- Outlet Port

OS:Connection,
  {029f0948-5cd5-4c4a-bdfb-9db5d8e3055f}, !- Handle
  {56c4b04e-26ea-48bc-a4df-75362c28c21a}, !- Name
  {bc325dc7-c023-4a89-ab58-1310c9dea4af}, !- Source Object
  8,                                      !- Outlet Port
  {ee14592a-5720-4404-8d65-7c2484340c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c217a9f-6ce8-4650-9a2f-0d7023156687}, !- Handle
  {37850241-b7b5-4389-87de-e082c381f1cd}, !- Name
  {ee14592a-5720-4404-8d65-7c2484340c08}, !- Source Object
  3,                                      !- Outlet Port
  {30f24c85-1c18-48f7-a3e0-fd0b5c32d9b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f892fb7-a023-4db1-9f68-cf19786780fb}, !- Handle
  14 Zone VAV Main Htg Coil Controller,   !- Name
  {bc325dc7-c023-4a89-ab58-1310c9dea4af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {93487118-9982-4d4b-a9f7-4a624c27568e}, !- Handle
  14 Zone VAV Clg Coil,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {77e9a7b5-eea2-4576-881b-3d9bd646de2b}, !- Water Inlet Node Name
  {c9d937f2-9af6-4e10-b580-df6ab26e1893}, !- Water Outlet Node Name
  {d7cfa149-024f-4198-b0ed-6b443fb725e6}, !- Air Inlet Node Name
  {ae3a4514-59df-429d-b782-255bea0bdd26}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fed9a018-27ef-4a6f-aa16-8ad2978e0bb7}, !- Handle
  14 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {c90402bb-bfa4-42b0-bd57-139e8176bf3a}, !- Inlet Port
  {77e9a7b5-eea2-4576-881b-3d9bd646de2b}; !- Outlet Port

OS:Connection,
  {c90402bb-bfa4-42b0-bd57-139e8176bf3a}, !- Handle
  {b6692582-f1f4-46f8-bc5d-fcb18f3c6684}, !- Name
  {8976d39a-ecd3-40d9-aab2-58ab3a812cab}, !- Source Object
  8,                                      !- Outlet Port
  {fed9a018-27ef-4a6f-aa16-8ad2978e0bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b292269c-d6c3-451e-8fbc-4efb6f1cdab3}, !- Handle
  14 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c9d937f2-9af6-4e10-b580-df6ab26e1893}, !- Inlet Port
  {c2e9ac63-0ace-4d8f-bc06-061a6c1418ae}; !- Outlet Port

OS:Connection,
  {77e9a7b5-eea2-4576-881b-3d9bd646de2b}, !- Handle
  {9576d96d-87f2-49f6-91ce-f88ea5d6c6d5}, !- Name
  {fed9a018-27ef-4a6f-aa16-8ad2978e0bb7}, !- Source Object
  3,                                      !- Outlet Port
  {93487118-9982-4d4b-a9f7-4a624c27568e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c9d937f2-9af6-4e10-b580-df6ab26e1893}, !- Handle
  {65da2689-3e7a-403a-95c2-c35ae70045c9}, !- Name
  {93487118-9982-4d4b-a9f7-4a624c27568e}, !- Source Object
  11,                                     !- Outlet Port
  {b292269c-d6c3-451e-8fbc-4efb6f1cdab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e9ac63-0ace-4d8f-bc06-061a6c1418ae}, !- Handle
  {e949af87-7ba8-40da-a1c2-1d938bc3f1ca}, !- Name
  {b292269c-d6c3-451e-8fbc-4efb6f1cdab3}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc5555-94aa-4039-9f5c-f1a05a5bc41e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cad06e3d-d7c0-4e15-aa21-8572e31e5799}, !- Handle
  14 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {ae3a4514-59df-429d-b782-255bea0bdd26}, !- Inlet Port
  {d98b16d6-0b0c-4623-a90a-597d2e7f9df6}; !- Outlet Port

OS:Connection,
  {ae3a4514-59df-429d-b782-255bea0bdd26}, !- Handle
  {714210b3-9424-4fe5-9d3f-6b5991eb6baf}, !- Name
  {93487118-9982-4d4b-a9f7-4a624c27568e}, !- Source Object
  13,                                     !- Outlet Port
  {cad06e3d-d7c0-4e15-aa21-8572e31e5799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98b16d6-0b0c-4623-a90a-597d2e7f9df6}, !- Handle
  {9b294461-369d-48fc-aa89-0454fd068588}, !- Name
  {cad06e3d-d7c0-4e15-aa21-8572e31e5799}, !- Source Object
  3,                                      !- Outlet Port
  {bc325dc7-c023-4a89-ab58-1310c9dea4af}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2d80ce46-a5b6-4453-abb6-35a4d5c21fca}, !- Handle
  14 Zone VAV Clg Coil Controller,        !- Name
  {93487118-9982-4d4b-a9f7-4a624c27568e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {b4dee01e-0ef4-43f5-93fd-6709fb47c279}, !- Handle
  14 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6861ca1-57d6-4b6f-b84c-900be49eb28d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d6861ca1-57d6-4b6f-b84c-900be49eb28d}, !- Handle
  14 Zone VAV Vent Controller,            !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89531bbc-5dba-41c5-8cba-602580944a44}, !- Handle
  14 Zone VAV OA System,                  !- Name
  {b4dee01e-0ef4-43f5-93fd-6709fb47c279}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bfd04dc6-d281-46be-990b-f1efb12e5546}, !- Mixed Air Node Name
  {a5162395-eb36-48c6-9eb0-8c9aecc40f37}, !- Outdoor Air Stream Node Name
  {8b53589f-e5d0-4283-b228-00142e63a88c}, !- Relief Air Stream Node Name
  {0184c05c-dfce-42df-a417-5acc26d190f0}; !- Return Air Stream Node Name

OS:Node,
  {77c37784-731f-476c-98ec-6f2305925d26}, !- Handle
  14 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {dd82826a-7a8d-4f0a-b5ae-423962106105}; !- Outlet Port

OS:Node,
  {92bf6fe6-abc8-4eb0-ba77-0b3a0af4c1a1}, !- Handle
  14 Zone VAV Relief Air Node,            !- Name
  {9a2f3def-8039-4f59-b4a2-9e4f833ae4a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8547b4e2-857d-4ac4-921f-5841a2455b22}, !- Handle
  14 Zone VAV Mixed Air Node,             !- Name
  {bfd04dc6-d281-46be-990b-f1efb12e5546}, !- Inlet Port
  {d7cfa149-024f-4198-b0ed-6b443fb725e6}; !- Outlet Port

OS:Connection,
  {0184c05c-dfce-42df-a417-5acc26d190f0}, !- Handle
  {89c1308d-7b0d-4599-acfe-ef49a488dbd2}, !- Name
  {abdb7d5e-15bc-4ee5-a4a8-19fdf147f3ae}, !- Source Object
  3,                                      !- Outlet Port
  {89531bbc-5dba-41c5-8cba-602580944a44}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bfd04dc6-d281-46be-990b-f1efb12e5546}, !- Handle
  {bcb32a94-b388-4c1d-bfcf-71fb32d72a8f}, !- Name
  {89531bbc-5dba-41c5-8cba-602580944a44}, !- Source Object
  5,                                      !- Outlet Port
  {8547b4e2-857d-4ac4-921f-5841a2455b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cfa149-024f-4198-b0ed-6b443fb725e6}, !- Handle
  {1b62fcc1-61cb-45d0-a2da-4b01827dacc2}, !- Name
  {8547b4e2-857d-4ac4-921f-5841a2455b22}, !- Source Object
  3,                                      !- Outlet Port
  {93487118-9982-4d4b-a9f7-4a624c27568e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de34c17c-a373-4dbf-b008-b687f5b936f6}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc4ebc60-7de5-4db7-9a20-c9b5a8e639a2}, !- Control Zone or Zone List Name
  {ce23fd45-c26c-474f-8d32-bf286fbb50da}, !- Cooling Control Zone or Zone List Name
  {0bf1f9c8-3bba-4ed6-bb27-82034068cc21}, !- Heating Control Zone or Zone List Name
  {11e74216-9757-461f-aee5-0d56983950b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc4ebc60-7de5-4db7-9a20-c9b5a8e639a2}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ce23fd45-c26c-474f-8d32-bf286fbb50da}, !- Handle
  {2993b205-7be3-4104-be77-b4d1c1e00919}; !- Name

OS:ModelObjectList,
  {0bf1f9c8-3bba-4ed6-bb27-82034068cc21}, !- Handle
  {86f92416-2f74-45b0-a456-5e30c2840bd7}; !- Name

OS:ModelObjectList,
  {11e74216-9757-461f-aee5-0d56983950b0}, !- Handle
  {b8eca25a-1fe6-4607-9843-7eb39f84f596}; !- Name

OS:Coil:Heating:Water,
  {b2c961da-ff15-4355-bfa0-d944dc19f757}, !- Handle
  Thermal Zone: PrivateOffice109 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea40c476-8095-44e4-8577-6dad7646f436}, !- Water Inlet Node Name
  {7ce4b3d2-95a8-4cd4-91d4-36d55a2662aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f32a4557-ca72-45bd-96ae-b99026fdafbd}, !- Handle
  Thermal Zone: PrivateOffice109 Reheat Coil Inlet Water Node, !- Name
  {8c1bcc43-3378-45d7-a6e0-1ca7246c62e9}, !- Inlet Port
  {ea40c476-8095-44e4-8577-6dad7646f436}; !- Outlet Port

OS:Connection,
  {8c1bcc43-3378-45d7-a6e0-1ca7246c62e9}, !- Handle
  {adc0c2ee-7369-4bd8-8e43-d8143e2e3005}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  23,                                     !- Outlet Port
  {f32a4557-ca72-45bd-96ae-b99026fdafbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33a47541-8a43-47cc-8f6e-f3b9a3d7de2f}, !- Handle
  Thermal Zone: PrivateOffice109 Reheat Coil Outlet Water Node, !- Name
  {7ce4b3d2-95a8-4cd4-91d4-36d55a2662aa}, !- Inlet Port
  {823d6bca-64e9-49e7-8359-9bda4fd71968}; !- Outlet Port

OS:Connection,
  {ea40c476-8095-44e4-8577-6dad7646f436}, !- Handle
  {c25bd152-8b54-41d4-8e5b-46813f6d0a55}, !- Name
  {f32a4557-ca72-45bd-96ae-b99026fdafbd}, !- Source Object
  3,                                      !- Outlet Port
  {b2c961da-ff15-4355-bfa0-d944dc19f757}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ce4b3d2-95a8-4cd4-91d4-36d55a2662aa}, !- Handle
  {8ddfd62e-0687-4a62-bc29-84150e879e11}, !- Name
  {b2c961da-ff15-4355-bfa0-d944dc19f757}, !- Source Object
  6,                                      !- Outlet Port
  {33a47541-8a43-47cc-8f6e-f3b9a3d7de2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823d6bca-64e9-49e7-8359-9bda4fd71968}, !- Handle
  {07882b7b-21b0-49b5-a65c-82cc199bd2db}, !- Name
  {33a47541-8a43-47cc-8f6e-f3b9a3d7de2f}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c753355-93b7-4979-99ab-320c691e0d08}, !- Handle
  Thermal Zone: PrivateOffice109 Reheat Coil Controller, !- Name
  {b2c961da-ff15-4355-bfa0-d944dc19f757}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2e8e43e-d410-444c-afbc-ae79b9339142}, !- Handle
  Thermal Zone: PrivateOffice109 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {97f3782e-2c5a-422d-864f-293956eb37e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b2c961da-ff15-4355-bfa0-d944dc19f757}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f46c331e-3d00-44b7-a26d-0a3747c9aa55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80901a02-5a12-4134-a8f5-59d71856cfd2}, !- Handle
  Thermal Zone: PrivateOffice109 Return Air Node, !- Name
  {55d3f23e-6868-4a40-b53f-a2c714257391}, !- Inlet Port
  {38a90fca-59d9-4f7c-b982-ed16039f0e75}; !- Outlet Port

OS:Connection,
  {05e32a7a-621f-4115-a798-56fd05e6592d}, !- Handle
  {e6777f59-8848-4ef2-a6c5-c625e7068c50}, !- Name
  {d213abd4-13b9-450f-835e-e46a337e5664}, !- Source Object
  3,                                      !- Outlet Port
  {3ac47aab-a883-4f42-95eb-de9f8eba6bea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55d3f23e-6868-4a40-b53f-a2c714257391}, !- Handle
  {6b393ff4-b0a5-4c31-b012-997d93bb7a5b}, !- Name
  {e7787911-d428-4c7f-9dfd-2f9dfc54b1fd}, !- Source Object
  3,                                      !- Outlet Port
  {80901a02-5a12-4134-a8f5-59d71856cfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a90fca-59d9-4f7c-b982-ed16039f0e75}, !- Handle
  {cec67733-2efd-4aaf-a11c-d5a85bbdb6cf}, !- Name
  {80901a02-5a12-4134-a8f5-59d71856cfd2}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe56ab73-3559-4164-8774-6713f6d23b4b}, !- Handle
  Thermal Zone: PrivateOffice109 VAV Terminal Inlet Air Node, !- Name
  {170ff385-a62e-4e72-a279-9862b459833b}, !- Inlet Port
  {97f3782e-2c5a-422d-864f-293956eb37e7}; !- Outlet Port

OS:Connection,
  {170ff385-a62e-4e72-a279-9862b459833b}, !- Handle
  {ba60602f-f98e-475c-8680-d02dc4ca89b9}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  3,                                      !- Outlet Port
  {fe56ab73-3559-4164-8774-6713f6d23b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f3782e-2c5a-422d-864f-293956eb37e7}, !- Handle
  {918b878a-11e0-4c59-98f1-c5071c8c11a1}, !- Name
  {fe56ab73-3559-4164-8774-6713f6d23b4b}, !- Source Object
  3,                                      !- Outlet Port
  {b2e8e43e-d410-444c-afbc-ae79b9339142}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f46c331e-3d00-44b7-a26d-0a3747c9aa55}, !- Handle
  {4890ae66-83da-487a-b590-ef577d47ebb7}, !- Name
  {b2e8e43e-d410-444c-afbc-ae79b9339142}, !- Source Object
  12,                                     !- Outlet Port
  {d213abd4-13b9-450f-835e-e46a337e5664}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {315e29c4-44b7-402f-bea1-8ffebf4c0950}, !- Handle
  Thermal Zone: OpenOffice110 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {07313478-734e-4712-91c4-e1a738aa807c}, !- Water Inlet Node Name
  {6b644e88-a7a5-4a7d-ad6d-8ee5129e65c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {470b3613-c97d-4aac-86d0-11a78e68f8bb}, !- Handle
  Thermal Zone: OpenOffice110 Reheat Coil Inlet Water Node, !- Name
  {3e03506e-3f97-41dd-9553-8d8573e09bd6}, !- Inlet Port
  {07313478-734e-4712-91c4-e1a738aa807c}; !- Outlet Port

OS:Connection,
  {3e03506e-3f97-41dd-9553-8d8573e09bd6}, !- Handle
  {5ffa6270-12ed-4584-8a4f-2805d414abfc}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  24,                                     !- Outlet Port
  {470b3613-c97d-4aac-86d0-11a78e68f8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {394172f6-90b6-4808-b57f-6a9ae5544716}, !- Handle
  Thermal Zone: OpenOffice110 Reheat Coil Outlet Water Node, !- Name
  {6b644e88-a7a5-4a7d-ad6d-8ee5129e65c4}, !- Inlet Port
  {554bb0ad-c56e-4fee-a38f-f3ffb78077f3}; !- Outlet Port

OS:Connection,
  {07313478-734e-4712-91c4-e1a738aa807c}, !- Handle
  {f21d8ef2-a574-4f20-9014-bb8357a4a47e}, !- Name
  {470b3613-c97d-4aac-86d0-11a78e68f8bb}, !- Source Object
  3,                                      !- Outlet Port
  {315e29c4-44b7-402f-bea1-8ffebf4c0950}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b644e88-a7a5-4a7d-ad6d-8ee5129e65c4}, !- Handle
  {8a76fbb2-e23f-4ba5-a494-623c6ceb95db}, !- Name
  {315e29c4-44b7-402f-bea1-8ffebf4c0950}, !- Source Object
  6,                                      !- Outlet Port
  {394172f6-90b6-4808-b57f-6a9ae5544716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554bb0ad-c56e-4fee-a38f-f3ffb78077f3}, !- Handle
  {6e084ae9-c885-4aaf-8de9-ba31d9ddfd25}, !- Name
  {394172f6-90b6-4808-b57f-6a9ae5544716}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf4e13ad-4b60-4a48-b37b-050c85cb1814}, !- Handle
  Thermal Zone: OpenOffice110 Reheat Coil Controller, !- Name
  {315e29c4-44b7-402f-bea1-8ffebf4c0950}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0132a6ba-da73-4256-a6de-c0cbd7394627}, !- Handle
  Thermal Zone: OpenOffice110 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {edcaf9da-1a0c-45fc-8a4b-dfab5642eebb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {315e29c4-44b7-402f-bea1-8ffebf4c0950}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ab10979a-7862-4748-b0cd-c25fbdf49d56}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12699247-7fe6-4ed5-85ae-a79879fad2ee}, !- Handle
  Thermal Zone: OpenOffice110 VAV Terminal Outlet Air Node, !- Name
  {ab10979a-7862-4748-b0cd-c25fbdf49d56}, !- Inlet Port
  {2bb85621-fe10-4da4-bc8b-de3de6566c08}; !- Outlet Port

OS:Node,
  {f8a0b0f5-9586-4c2a-9e52-3dc0f0b1b55a}, !- Handle
  Thermal Zone: OpenOffice110 Return Air Node, !- Name
  {fe78e910-a773-43a3-ad2f-d3fc40220e45}, !- Inlet Port
  {8006c7d8-d561-4e86-ba10-b06f25ff3e7d}; !- Outlet Port

OS:Connection,
  {2bb85621-fe10-4da4-bc8b-de3de6566c08}, !- Handle
  {9687d9a8-c61c-482b-9e61-46a58fa56182}, !- Name
  {12699247-7fe6-4ed5-85ae-a79879fad2ee}, !- Source Object
  3,                                      !- Outlet Port
  {39e9a718-2502-4dd6-8aa6-60bffc5265a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe78e910-a773-43a3-ad2f-d3fc40220e45}, !- Handle
  {41785ce2-27e7-4426-b97f-e2c67cc800c9}, !- Name
  {93c2470b-4964-476b-a335-acdff2a7a62e}, !- Source Object
  3,                                      !- Outlet Port
  {f8a0b0f5-9586-4c2a-9e52-3dc0f0b1b55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8006c7d8-d561-4e86-ba10-b06f25ff3e7d}, !- Handle
  {8a5b8e54-97c8-4924-8c34-0b5c6e34d43b}, !- Name
  {f8a0b0f5-9586-4c2a-9e52-3dc0f0b1b55a}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ff87ab58-0781-4aa5-b09c-686889570989}, !- Handle
  Thermal Zone: OpenOffice110 VAV Terminal Inlet Air Node, !- Name
  {b03cfde2-8067-4314-81a1-7c7e32c0ca23}, !- Inlet Port
  {edcaf9da-1a0c-45fc-8a4b-dfab5642eebb}; !- Outlet Port

OS:Connection,
  {b03cfde2-8067-4314-81a1-7c7e32c0ca23}, !- Handle
  {c1891ccf-855d-493f-b547-c74c91c3f251}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  4,                                      !- Outlet Port
  {ff87ab58-0781-4aa5-b09c-686889570989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcaf9da-1a0c-45fc-8a4b-dfab5642eebb}, !- Handle
  {2fdb9df1-c4a9-4522-99f4-e678b4c61779}, !- Name
  {ff87ab58-0781-4aa5-b09c-686889570989}, !- Source Object
  3,                                      !- Outlet Port
  {0132a6ba-da73-4256-a6de-c0cbd7394627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab10979a-7862-4748-b0cd-c25fbdf49d56}, !- Handle
  {7d3ca18b-ca8b-4e35-9141-5157319b8098}, !- Name
  {0132a6ba-da73-4256-a6de-c0cbd7394627}, !- Source Object
  12,                                     !- Outlet Port
  {12699247-7fe6-4ed5-85ae-a79879fad2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76347249-a197-4225-a592-69a93d0b1599}, !- Handle
  Thermal Zone: Corridor111 Reheat Coil,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be2b72a9-7cde-4185-9512-197eefeaf429}, !- Water Inlet Node Name
  {804f4821-b371-41fd-b6a5-88a45c169a9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3c5a0e3-7589-410f-9dfb-75b13796e965}, !- Handle
  Thermal Zone: Corridor111 Reheat Coil Inlet Water Node, !- Name
  {2b06fa3c-cef0-41a6-9c75-a1f511302711}, !- Inlet Port
  {be2b72a9-7cde-4185-9512-197eefeaf429}; !- Outlet Port

OS:Connection,
  {2b06fa3c-cef0-41a6-9c75-a1f511302711}, !- Handle
  {d1210b6d-71f8-45b8-b670-308b7c77fe8e}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  25,                                     !- Outlet Port
  {e3c5a0e3-7589-410f-9dfb-75b13796e965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86811ee3-a3ba-4d3b-b743-06d00cc6aa30}, !- Handle
  Thermal Zone: Corridor111 Reheat Coil Outlet Water Node, !- Name
  {804f4821-b371-41fd-b6a5-88a45c169a9a}, !- Inlet Port
  {06459c77-1dbb-48f9-bbd8-b6fa3f991218}; !- Outlet Port

OS:Connection,
  {be2b72a9-7cde-4185-9512-197eefeaf429}, !- Handle
  {3141711b-f481-46df-8a30-4737fd51d39f}, !- Name
  {e3c5a0e3-7589-410f-9dfb-75b13796e965}, !- Source Object
  3,                                      !- Outlet Port
  {76347249-a197-4225-a592-69a93d0b1599}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {804f4821-b371-41fd-b6a5-88a45c169a9a}, !- Handle
  {d1234b7b-84e5-4e68-ac8b-c300fe340aa3}, !- Name
  {76347249-a197-4225-a592-69a93d0b1599}, !- Source Object
  6,                                      !- Outlet Port
  {86811ee3-a3ba-4d3b-b743-06d00cc6aa30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06459c77-1dbb-48f9-bbd8-b6fa3f991218}, !- Handle
  {4c29a596-4f70-4259-b85d-511750462517}, !- Name
  {86811ee3-a3ba-4d3b-b743-06d00cc6aa30}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e3af62a-d909-466d-9857-3cdc8d943f4d}, !- Handle
  Thermal Zone: Corridor111 Reheat Coil Controller, !- Name
  {76347249-a197-4225-a592-69a93d0b1599}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e26a80d-90d5-4772-9802-63ef4caa5aff}, !- Handle
  Thermal Zone: Corridor111 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {21c62a11-43a0-425d-a887-fe63f254ed7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76347249-a197-4225-a592-69a93d0b1599}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {640db45c-0855-4c7c-a1ed-a8023a8beb8a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1ebb7c4-b764-491e-9d13-305012187c71}, !- Handle
  Thermal Zone: Corridor111 VAV Terminal Outlet Air Node, !- Name
  {640db45c-0855-4c7c-a1ed-a8023a8beb8a}, !- Inlet Port
  {287b466e-d53c-46a4-99a8-6592b167a9bd}; !- Outlet Port

OS:Node,
  {c0440cfd-c970-4acc-9624-26d84523e893}, !- Handle
  Thermal Zone: Corridor111 Return Air Node, !- Name
  {0e7d1c04-6d05-4001-bf82-1d1dde49d8c0}, !- Inlet Port
  {3d7abb77-781f-49cb-998c-ee5fcb59ace3}; !- Outlet Port

OS:Connection,
  {287b466e-d53c-46a4-99a8-6592b167a9bd}, !- Handle
  {ee31921d-96fa-44e7-a851-9c817fb7dfaf}, !- Name
  {a1ebb7c4-b764-491e-9d13-305012187c71}, !- Source Object
  3,                                      !- Outlet Port
  {fc134e48-1f31-4f2e-a272-85f2efbe6a10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e7d1c04-6d05-4001-bf82-1d1dde49d8c0}, !- Handle
  {852b19e8-f865-491d-ac85-29ef384c8653}, !- Name
  {8541143e-6d68-4734-b3b7-0bdcc8419117}, !- Source Object
  3,                                      !- Outlet Port
  {c0440cfd-c970-4acc-9624-26d84523e893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7abb77-781f-49cb-998c-ee5fcb59ace3}, !- Handle
  {73334cc6-1485-4b0c-b471-52464c11146b}, !- Name
  {c0440cfd-c970-4acc-9624-26d84523e893}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d2670d4f-b543-455d-a003-8d0d6b32b259}, !- Handle
  Thermal Zone: Corridor111 VAV Terminal Inlet Air Node, !- Name
  {551b1850-4f32-4fea-ada1-00571af36d5b}, !- Inlet Port
  {21c62a11-43a0-425d-a887-fe63f254ed7f}; !- Outlet Port

OS:Connection,
  {551b1850-4f32-4fea-ada1-00571af36d5b}, !- Handle
  {7b9238d0-48c6-4a44-ad4c-6f8ce7a88067}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  5,                                      !- Outlet Port
  {d2670d4f-b543-455d-a003-8d0d6b32b259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c62a11-43a0-425d-a887-fe63f254ed7f}, !- Handle
  {1780a960-47c8-4184-81cb-607cbf8c71a8}, !- Name
  {d2670d4f-b543-455d-a003-8d0d6b32b259}, !- Source Object
  3,                                      !- Outlet Port
  {8e26a80d-90d5-4772-9802-63ef4caa5aff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {640db45c-0855-4c7c-a1ed-a8023a8beb8a}, !- Handle
  {0bffb883-596e-4f6c-9627-f780712649f3}, !- Name
  {8e26a80d-90d5-4772-9802-63ef4caa5aff}, !- Source Object
  12,                                     !- Outlet Port
  {a1ebb7c4-b764-491e-9d13-305012187c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e218a31-e7ef-4494-b2c5-d24f17539706}, !- Handle
  Thermal Zone: Lounge112 Reheat Coil,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cd4be8e-ccbe-45a1-9b71-6c6ab6f93934}, !- Water Inlet Node Name
  {2b757c53-0a6d-473e-98a7-a110f2f05f5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bc9b503-fab9-4077-8961-2f3dc523330d}, !- Handle
  Thermal Zone: Lounge112 Reheat Coil Inlet Water Node, !- Name
  {a20c8f98-3374-49ee-9262-c3c66f0967ab}, !- Inlet Port
  {4cd4be8e-ccbe-45a1-9b71-6c6ab6f93934}; !- Outlet Port

OS:Connection,
  {a20c8f98-3374-49ee-9262-c3c66f0967ab}, !- Handle
  {377b348b-26de-4916-ae65-5224be4bdc46}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  26,                                     !- Outlet Port
  {4bc9b503-fab9-4077-8961-2f3dc523330d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0effb9e6-0a17-4820-a354-b2f38ba2235c}, !- Handle
  Thermal Zone: Lounge112 Reheat Coil Outlet Water Node, !- Name
  {2b757c53-0a6d-473e-98a7-a110f2f05f5f}, !- Inlet Port
  {f57e0b84-5268-4df2-a694-55d0ccb5a424}; !- Outlet Port

OS:Connection,
  {4cd4be8e-ccbe-45a1-9b71-6c6ab6f93934}, !- Handle
  {8f2d9a6a-62fe-4fc9-a99a-aa966c91b8dc}, !- Name
  {4bc9b503-fab9-4077-8961-2f3dc523330d}, !- Source Object
  3,                                      !- Outlet Port
  {0e218a31-e7ef-4494-b2c5-d24f17539706}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b757c53-0a6d-473e-98a7-a110f2f05f5f}, !- Handle
  {cc016b33-b231-4f66-9211-a04b15d35faf}, !- Name
  {0e218a31-e7ef-4494-b2c5-d24f17539706}, !- Source Object
  6,                                      !- Outlet Port
  {0effb9e6-0a17-4820-a354-b2f38ba2235c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57e0b84-5268-4df2-a694-55d0ccb5a424}, !- Handle
  {fd47b376-b7a0-411e-b3a3-b414cdf1afbb}, !- Name
  {0effb9e6-0a17-4820-a354-b2f38ba2235c}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3155c677-b26c-4f28-a3a0-5731350d7921}, !- Handle
  Thermal Zone: Lounge112 Reheat Coil Controller, !- Name
  {0e218a31-e7ef-4494-b2c5-d24f17539706}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57d5f84d-7c3e-4b34-a830-79319101653c}, !- Handle
  Thermal Zone: Lounge112 VAV Terminal,   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {c74bd9f5-57a2-4e7d-ab7b-066cfa736c69}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e218a31-e7ef-4494-b2c5-d24f17539706}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c47f3d2d-5512-4e6b-ae6c-248e6078071b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7011ac5-252c-4856-be19-82c68b403d29}, !- Handle
  Thermal Zone: Lounge112 VAV Terminal Outlet Air Node, !- Name
  {c47f3d2d-5512-4e6b-ae6c-248e6078071b}, !- Inlet Port
  {ac9335f6-da9a-41eb-b591-d5c5e57078ad}; !- Outlet Port

OS:Node,
  {23007352-146c-465c-8dae-79a08db26e8c}, !- Handle
  Thermal Zone: Lounge112 Return Air Node, !- Name
  {45d68a4a-6189-4e37-a34e-45b98a53633f}, !- Inlet Port
  {57a2d1be-c7fa-4df6-92ae-b0ee49c74633}; !- Outlet Port

OS:Connection,
  {ac9335f6-da9a-41eb-b591-d5c5e57078ad}, !- Handle
  {13fce2fe-cc40-47ab-91d2-c9e5ba45a095}, !- Name
  {c7011ac5-252c-4856-be19-82c68b403d29}, !- Source Object
  3,                                      !- Outlet Port
  {9c97c81c-ec44-463d-921a-eb1b86d4abcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45d68a4a-6189-4e37-a34e-45b98a53633f}, !- Handle
  {6318cdc3-ec14-4f73-8e90-fd98b83449c3}, !- Name
  {5880bd3c-d323-4865-8783-6ff8894ff203}, !- Source Object
  3,                                      !- Outlet Port
  {23007352-146c-465c-8dae-79a08db26e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a2d1be-c7fa-4df6-92ae-b0ee49c74633}, !- Handle
  {9d765828-f85a-48ba-80a8-97f33a8c5f87}, !- Name
  {23007352-146c-465c-8dae-79a08db26e8c}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {294f3425-6c6a-4cf2-8230-d25b471ca6c2}, !- Handle
  Thermal Zone: Lounge112 VAV Terminal Inlet Air Node, !- Name
  {6a492323-bc25-423a-a852-c8ce26da596c}, !- Inlet Port
  {c74bd9f5-57a2-4e7d-ab7b-066cfa736c69}; !- Outlet Port

OS:Connection,
  {6a492323-bc25-423a-a852-c8ce26da596c}, !- Handle
  {d12ee711-b228-4adf-9753-1e0f5dc39bf7}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  6,                                      !- Outlet Port
  {294f3425-6c6a-4cf2-8230-d25b471ca6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74bd9f5-57a2-4e7d-ab7b-066cfa736c69}, !- Handle
  {4d0ccfbe-3d9c-4b14-8d70-36a13d5cbff1}, !- Name
  {294f3425-6c6a-4cf2-8230-d25b471ca6c2}, !- Source Object
  3,                                      !- Outlet Port
  {57d5f84d-7c3e-4b34-a830-79319101653c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c47f3d2d-5512-4e6b-ae6c-248e6078071b}, !- Handle
  {fb593275-1018-4272-9952-9325aa88b191}, !- Name
  {57d5f84d-7c3e-4b34-a830-79319101653c}, !- Source Object
  12,                                     !- Outlet Port
  {c7011ac5-252c-4856-be19-82c68b403d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6a6ef19a-d778-4f4f-ab49-0e68fc2f506f}, !- Handle
  Thermal Zone: Corridor119 Reheat Coil,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5756280d-9d8d-403d-b5e7-df7ae3297be2}, !- Water Inlet Node Name
  {83de1e03-de8d-447c-bbec-5f0252817021}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66b169ca-5e5c-4140-88e9-e0ec2ba7015b}, !- Handle
  Thermal Zone: Corridor119 Reheat Coil Inlet Water Node, !- Name
  {b6a6d8b9-0397-45cf-9234-71ec15edd653}, !- Inlet Port
  {5756280d-9d8d-403d-b5e7-df7ae3297be2}; !- Outlet Port

OS:Connection,
  {b6a6d8b9-0397-45cf-9234-71ec15edd653}, !- Handle
  {95e2271c-05d7-4d5c-9009-57deaac0462f}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  27,                                     !- Outlet Port
  {66b169ca-5e5c-4140-88e9-e0ec2ba7015b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {096953eb-42e2-4262-b6da-a3cf20ee02ce}, !- Handle
  Thermal Zone: Corridor119 Reheat Coil Outlet Water Node, !- Name
  {83de1e03-de8d-447c-bbec-5f0252817021}, !- Inlet Port
  {5f845501-2f61-4399-ada5-537da9fa67a8}; !- Outlet Port

OS:Connection,
  {5756280d-9d8d-403d-b5e7-df7ae3297be2}, !- Handle
  {63f003e9-41d4-4ef3-b11d-ea6bc3e1fb56}, !- Name
  {66b169ca-5e5c-4140-88e9-e0ec2ba7015b}, !- Source Object
  3,                                      !- Outlet Port
  {6a6ef19a-d778-4f4f-ab49-0e68fc2f506f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83de1e03-de8d-447c-bbec-5f0252817021}, !- Handle
  {f611cdd6-d89b-4b66-afbd-990ccc5cec56}, !- Name
  {6a6ef19a-d778-4f4f-ab49-0e68fc2f506f}, !- Source Object
  6,                                      !- Outlet Port
  {096953eb-42e2-4262-b6da-a3cf20ee02ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f845501-2f61-4399-ada5-537da9fa67a8}, !- Handle
  {c54a3b59-1d11-4061-bd08-5e84be962058}, !- Name
  {096953eb-42e2-4262-b6da-a3cf20ee02ce}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a598b9e7-1c33-4a51-bf9f-62df4acd6ca7}, !- Handle
  Thermal Zone: Corridor119 Reheat Coil Controller, !- Name
  {6a6ef19a-d778-4f4f-ab49-0e68fc2f506f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06ae2baa-4a7a-48a3-9a18-601bdcb0070b}, !- Handle
  Thermal Zone: Corridor119 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {ab00ca34-c57b-4b54-a010-6a72918cb26f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a6ef19a-d778-4f4f-ab49-0e68fc2f506f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34bba723-a1be-43d0-841b-53071342311d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b937a011-d647-44c0-bfaa-f14e4f6153db}, !- Handle
  Thermal Zone: Corridor119 VAV Terminal Outlet Air Node, !- Name
  {34bba723-a1be-43d0-841b-53071342311d}, !- Inlet Port
  {11dfdfbf-9b2c-41b5-bfb4-60498541902f}; !- Outlet Port

OS:Node,
  {813df43c-cd5b-42ea-bce1-ad12edd9ef16}, !- Handle
  Thermal Zone: Corridor119 Return Air Node, !- Name
  {a46bbf98-9d85-434d-8d04-00867a893b09}, !- Inlet Port
  {c816a2fa-8f2f-40e6-9599-467146333842}; !- Outlet Port

OS:Connection,
  {11dfdfbf-9b2c-41b5-bfb4-60498541902f}, !- Handle
  {d6ff83e3-c3e8-4515-9771-922957f3bf10}, !- Name
  {b937a011-d647-44c0-bfaa-f14e4f6153db}, !- Source Object
  3,                                      !- Outlet Port
  {d89c159d-8a07-46a3-a6a0-0e3fade76096}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a46bbf98-9d85-434d-8d04-00867a893b09}, !- Handle
  {5cc86f91-cce1-4c2d-b0cc-885988d5b3f0}, !- Name
  {a53ac596-e343-43e2-879e-73ebe19350e9}, !- Source Object
  3,                                      !- Outlet Port
  {813df43c-cd5b-42ea-bce1-ad12edd9ef16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c816a2fa-8f2f-40e6-9599-467146333842}, !- Handle
  {3860fc77-85af-470a-8d7d-277b517a4ae5}, !- Name
  {813df43c-cd5b-42ea-bce1-ad12edd9ef16}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b6b9cdbf-e407-4c28-8857-74a03e9fea24}, !- Handle
  Thermal Zone: Corridor119 VAV Terminal Inlet Air Node, !- Name
  {a7e9c2ba-4e8b-464d-a2d2-2d997823555e}, !- Inlet Port
  {ab00ca34-c57b-4b54-a010-6a72918cb26f}; !- Outlet Port

OS:Connection,
  {a7e9c2ba-4e8b-464d-a2d2-2d997823555e}, !- Handle
  {72e4c9c7-23d7-4983-b407-bdd1cd53f8b8}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  7,                                      !- Outlet Port
  {b6b9cdbf-e407-4c28-8857-74a03e9fea24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab00ca34-c57b-4b54-a010-6a72918cb26f}, !- Handle
  {74b95996-0292-4dde-8b20-9373c0619166}, !- Name
  {b6b9cdbf-e407-4c28-8857-74a03e9fea24}, !- Source Object
  3,                                      !- Outlet Port
  {06ae2baa-4a7a-48a3-9a18-601bdcb0070b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34bba723-a1be-43d0-841b-53071342311d}, !- Handle
  {e00f6ecf-32bd-478c-a39d-d6db51759585}, !- Name
  {06ae2baa-4a7a-48a3-9a18-601bdcb0070b}, !- Source Object
  12,                                     !- Outlet Port
  {b937a011-d647-44c0-bfaa-f14e4f6153db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {416d6bc4-46b6-4eaa-8957-9bfce5783bd1}, !- Handle
  Thermal Zone: OpenOffice120 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {814c60f6-400b-4adc-aad2-9a70c46c7161}, !- Water Inlet Node Name
  {fe010016-3e33-4938-a50d-95d965d42fb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49499832-555d-442b-a3f2-43c9e656c02a}, !- Handle
  Thermal Zone: OpenOffice120 Reheat Coil Inlet Water Node, !- Name
  {175bdf28-4f94-45f6-abe5-912b25c6c722}, !- Inlet Port
  {814c60f6-400b-4adc-aad2-9a70c46c7161}; !- Outlet Port

OS:Connection,
  {175bdf28-4f94-45f6-abe5-912b25c6c722}, !- Handle
  {eee8ba68-f7c2-4d1c-8fe0-b71428ce85e6}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  28,                                     !- Outlet Port
  {49499832-555d-442b-a3f2-43c9e656c02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1d79fa0-805d-49e4-8a15-fdca7ddd8480}, !- Handle
  Thermal Zone: OpenOffice120 Reheat Coil Outlet Water Node, !- Name
  {fe010016-3e33-4938-a50d-95d965d42fb3}, !- Inlet Port
  {185228e5-7cc7-4299-936c-0172c0ea9434}; !- Outlet Port

OS:Connection,
  {814c60f6-400b-4adc-aad2-9a70c46c7161}, !- Handle
  {c0dff015-65c6-4068-bea0-da6d364ba677}, !- Name
  {49499832-555d-442b-a3f2-43c9e656c02a}, !- Source Object
  3,                                      !- Outlet Port
  {416d6bc4-46b6-4eaa-8957-9bfce5783bd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe010016-3e33-4938-a50d-95d965d42fb3}, !- Handle
  {2f45abab-e678-47ea-aaed-1bb165d009bb}, !- Name
  {416d6bc4-46b6-4eaa-8957-9bfce5783bd1}, !- Source Object
  6,                                      !- Outlet Port
  {d1d79fa0-805d-49e4-8a15-fdca7ddd8480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185228e5-7cc7-4299-936c-0172c0ea9434}, !- Handle
  {f156c1cd-3c41-4f49-b964-5df435fd894b}, !- Name
  {d1d79fa0-805d-49e4-8a15-fdca7ddd8480}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4856384-016f-423c-aac8-ababb4bfe518}, !- Handle
  Thermal Zone: OpenOffice120 Reheat Coil Controller, !- Name
  {416d6bc4-46b6-4eaa-8957-9bfce5783bd1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a221724-9126-42ef-8f8d-cb0b48520257}, !- Handle
  Thermal Zone: OpenOffice120 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {0763fe04-44b1-445b-a246-aa5f21e22bfa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {416d6bc4-46b6-4eaa-8957-9bfce5783bd1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1036bbaf-cb19-43a4-b409-aae246964851}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab83e372-ffdd-4ca4-885e-e4c600fc40d7}, !- Handle
  Thermal Zone: OpenOffice120 VAV Terminal Outlet Air Node, !- Name
  {1036bbaf-cb19-43a4-b409-aae246964851}, !- Inlet Port
  {ad9958be-488f-44f7-a08d-dd35ca713d37}; !- Outlet Port

OS:Node,
  {f21e659b-f548-4117-884d-9f257484c3ae}, !- Handle
  Thermal Zone: OpenOffice120 Return Air Node, !- Name
  {72ee1210-9b95-4464-b391-d86118050421}, !- Inlet Port
  {60cf77b5-6c2b-4e23-8643-32c0d786ac63}; !- Outlet Port

OS:Connection,
  {ad9958be-488f-44f7-a08d-dd35ca713d37}, !- Handle
  {1ff5f818-f4ba-4ca9-8028-70487c8e565b}, !- Name
  {ab83e372-ffdd-4ca4-885e-e4c600fc40d7}, !- Source Object
  3,                                      !- Outlet Port
  {80cb09ba-fc0d-4e44-bce6-4e4ff3141888}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72ee1210-9b95-4464-b391-d86118050421}, !- Handle
  {52b3ed1f-4bca-49ff-a21e-a98f42475886}, !- Name
  {48a0b1d8-170d-4251-9895-dd9ec8806cd2}, !- Source Object
  3,                                      !- Outlet Port
  {f21e659b-f548-4117-884d-9f257484c3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cf77b5-6c2b-4e23-8643-32c0d786ac63}, !- Handle
  {c3a6ae1d-cac7-4737-ad90-502f4538d522}, !- Name
  {f21e659b-f548-4117-884d-9f257484c3ae}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d918a508-3f4f-4fa4-9377-48d6ea73c616}, !- Handle
  Thermal Zone: OpenOffice120 VAV Terminal Inlet Air Node, !- Name
  {d2ccec77-bc61-4302-b3ea-f13fc57158a4}, !- Inlet Port
  {0763fe04-44b1-445b-a246-aa5f21e22bfa}; !- Outlet Port

OS:Connection,
  {d2ccec77-bc61-4302-b3ea-f13fc57158a4}, !- Handle
  {e8a9ff82-2102-4c9d-a2e0-da9a12f4eb7b}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  8,                                      !- Outlet Port
  {d918a508-3f4f-4fa4-9377-48d6ea73c616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0763fe04-44b1-445b-a246-aa5f21e22bfa}, !- Handle
  {34ce5eb0-437d-4d04-98e8-8833a57c7e9b}, !- Name
  {d918a508-3f4f-4fa4-9377-48d6ea73c616}, !- Source Object
  3,                                      !- Outlet Port
  {1a221724-9126-42ef-8f8d-cb0b48520257}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1036bbaf-cb19-43a4-b409-aae246964851}, !- Handle
  {bcf2a596-ce94-4cd3-8327-8284b54aac13}, !- Name
  {1a221724-9126-42ef-8f8d-cb0b48520257}, !- Source Object
  12,                                     !- Outlet Port
  {ab83e372-ffdd-4ca4-885e-e4c600fc40d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a06c46f5-5f1c-4523-94a5-d2b966572f95}, !- Handle
  Thermal Zone: PrivateOffice121 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1fba7d39-3ab5-4fbc-a89d-73e463bc2cb6}, !- Water Inlet Node Name
  {369bda67-12f4-443f-8add-d273cd3f6388}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8f432f2-6d10-4fcf-8b19-6f8b14a0e2bd}, !- Handle
  Thermal Zone: PrivateOffice121 Reheat Coil Inlet Water Node, !- Name
  {b63946e5-effe-4d47-9721-c96ef931c800}, !- Inlet Port
  {1fba7d39-3ab5-4fbc-a89d-73e463bc2cb6}; !- Outlet Port

OS:Connection,
  {b63946e5-effe-4d47-9721-c96ef931c800}, !- Handle
  {f3978729-a86c-48f0-924f-47435d2ba6cc}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  29,                                     !- Outlet Port
  {e8f432f2-6d10-4fcf-8b19-6f8b14a0e2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a66ed783-3a9e-4db7-89df-1b004cc64994}, !- Handle
  Thermal Zone: PrivateOffice121 Reheat Coil Outlet Water Node, !- Name
  {369bda67-12f4-443f-8add-d273cd3f6388}, !- Inlet Port
  {b71f67a3-2407-4575-bf2b-ac86f3f22e4e}; !- Outlet Port

OS:Connection,
  {1fba7d39-3ab5-4fbc-a89d-73e463bc2cb6}, !- Handle
  {b6dc5b38-4023-4ee8-b31c-686dd679813e}, !- Name
  {e8f432f2-6d10-4fcf-8b19-6f8b14a0e2bd}, !- Source Object
  3,                                      !- Outlet Port
  {a06c46f5-5f1c-4523-94a5-d2b966572f95}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {369bda67-12f4-443f-8add-d273cd3f6388}, !- Handle
  {1506eff2-ea3f-4750-8194-740c4483bda9}, !- Name
  {a06c46f5-5f1c-4523-94a5-d2b966572f95}, !- Source Object
  6,                                      !- Outlet Port
  {a66ed783-3a9e-4db7-89df-1b004cc64994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71f67a3-2407-4575-bf2b-ac86f3f22e4e}, !- Handle
  {442d93db-b806-4fe0-9f57-7cb7a17165c4}, !- Name
  {a66ed783-3a9e-4db7-89df-1b004cc64994}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af86dbc1-28b5-4ffe-b79d-517c858dc4ad}, !- Handle
  Thermal Zone: PrivateOffice121 Reheat Coil Controller, !- Name
  {a06c46f5-5f1c-4523-94a5-d2b966572f95}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e267e73-d506-448a-ad1c-016b66a2db80}, !- Handle
  Thermal Zone: PrivateOffice121 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {9ba94cd6-c7bd-4eec-8378-e8e745443f1d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a06c46f5-5f1c-4523-94a5-d2b966572f95}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18f68013-363d-4480-8a51-38641dc2b646}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {774cf1e5-af7a-47c2-b001-479382b909b9}, !- Handle
  Thermal Zone: PrivateOffice121 VAV Terminal Outlet Air Node, !- Name
  {18f68013-363d-4480-8a51-38641dc2b646}, !- Inlet Port
  {fc16b060-6e30-4344-a2df-e58275932621}; !- Outlet Port

OS:Node,
  {d2d6aa96-fb00-40e3-bcc0-d915b951c640}, !- Handle
  Thermal Zone: PrivateOffice121 Return Air Node, !- Name
  {acfddab4-c5e5-413a-bb9f-746549607fe2}, !- Inlet Port
  {2b74e5fe-9f32-4ee4-8ad1-dcd1c1a7caa7}; !- Outlet Port

OS:Connection,
  {fc16b060-6e30-4344-a2df-e58275932621}, !- Handle
  {f08de488-56a7-4ce2-aba7-639c1a61351a}, !- Name
  {774cf1e5-af7a-47c2-b001-479382b909b9}, !- Source Object
  3,                                      !- Outlet Port
  {1eef0724-ae16-4086-9feb-656a02136347}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acfddab4-c5e5-413a-bb9f-746549607fe2}, !- Handle
  {f4e2fe13-ef32-420d-b833-b2d90590c492}, !- Name
  {3fbc57b0-33c7-4b73-9157-9345872d35c5}, !- Source Object
  3,                                      !- Outlet Port
  {d2d6aa96-fb00-40e3-bcc0-d915b951c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b74e5fe-9f32-4ee4-8ad1-dcd1c1a7caa7}, !- Handle
  {18a360e0-f05d-4467-ab6b-8869b9d73766}, !- Name
  {d2d6aa96-fb00-40e3-bcc0-d915b951c640}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bb02e707-e332-4b7d-a7fa-0a18097407cf}, !- Handle
  Thermal Zone: PrivateOffice121 VAV Terminal Inlet Air Node, !- Name
  {7cd50b54-d48a-4744-9266-e5a39e07dec8}, !- Inlet Port
  {9ba94cd6-c7bd-4eec-8378-e8e745443f1d}; !- Outlet Port

OS:Connection,
  {7cd50b54-d48a-4744-9266-e5a39e07dec8}, !- Handle
  {70b1a2ab-62ea-48b2-b880-f9c6a8e79982}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  9,                                      !- Outlet Port
  {bb02e707-e332-4b7d-a7fa-0a18097407cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba94cd6-c7bd-4eec-8378-e8e745443f1d}, !- Handle
  {f9ccb07d-0ace-42f8-abe4-10d040f1d56e}, !- Name
  {bb02e707-e332-4b7d-a7fa-0a18097407cf}, !- Source Object
  3,                                      !- Outlet Port
  {5e267e73-d506-448a-ad1c-016b66a2db80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18f68013-363d-4480-8a51-38641dc2b646}, !- Handle
  {bc188eea-5077-4d4a-81c2-64580d819620}, !- Name
  {5e267e73-d506-448a-ad1c-016b66a2db80}, !- Source Object
  12,                                     !- Outlet Port
  {774cf1e5-af7a-47c2-b001-479382b909b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8e26d4f8-8adf-42a9-847b-f34cfdad1fcf}, !- Handle
  Thermal Zone: OpenOffice207 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1cabd26-4fd5-45f7-b57f-32dbbfd540c4}, !- Water Inlet Node Name
  {4d6f5fe1-f340-4434-bf9b-aa6fae46e8ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {600459d3-a0f6-4b6d-9867-ee12a2d59c24}, !- Handle
  Thermal Zone: OpenOffice207 Reheat Coil Inlet Water Node, !- Name
  {f8b50dc7-694e-4fde-9081-d2bc8c0bf0d5}, !- Inlet Port
  {c1cabd26-4fd5-45f7-b57f-32dbbfd540c4}; !- Outlet Port

OS:Connection,
  {f8b50dc7-694e-4fde-9081-d2bc8c0bf0d5}, !- Handle
  {e24d13cd-8f7e-4d30-8066-4a7102a82b03}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  30,                                     !- Outlet Port
  {600459d3-a0f6-4b6d-9867-ee12a2d59c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c77c093a-5d22-48b8-ac6c-9f8878a8f287}, !- Handle
  Thermal Zone: OpenOffice207 Reheat Coil Outlet Water Node, !- Name
  {4d6f5fe1-f340-4434-bf9b-aa6fae46e8ac}, !- Inlet Port
  {31af4a93-10fd-4e1f-972f-56b37341cd1f}; !- Outlet Port

OS:Connection,
  {c1cabd26-4fd5-45f7-b57f-32dbbfd540c4}, !- Handle
  {45ebfd7a-24b8-41a8-8258-7460035096ac}, !- Name
  {600459d3-a0f6-4b6d-9867-ee12a2d59c24}, !- Source Object
  3,                                      !- Outlet Port
  {8e26d4f8-8adf-42a9-847b-f34cfdad1fcf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d6f5fe1-f340-4434-bf9b-aa6fae46e8ac}, !- Handle
  {9bf2dfdc-043b-4d31-8e79-86a53f6ffdef}, !- Name
  {8e26d4f8-8adf-42a9-847b-f34cfdad1fcf}, !- Source Object
  6,                                      !- Outlet Port
  {c77c093a-5d22-48b8-ac6c-9f8878a8f287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31af4a93-10fd-4e1f-972f-56b37341cd1f}, !- Handle
  {de4130ef-58c1-4b35-949f-f1ad6f93349c}, !- Name
  {c77c093a-5d22-48b8-ac6c-9f8878a8f287}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d36ad282-cb6c-4fc0-a698-7047518ca406}, !- Handle
  Thermal Zone: OpenOffice207 Reheat Coil Controller, !- Name
  {8e26d4f8-8adf-42a9-847b-f34cfdad1fcf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {32148ab5-f263-4273-bdea-c111338c13f0}, !- Handle
  Thermal Zone: OpenOffice207 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {33e03ba1-6ef4-4892-9dcd-345878ebd034}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e26d4f8-8adf-42a9-847b-f34cfdad1fcf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddfb6ead-b6a5-4ffd-831d-f5f50f80f91f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f826990-9b80-44ab-940b-39a182f0e4c1}, !- Handle
  Thermal Zone: OpenOffice207 VAV Terminal Outlet Air Node, !- Name
  {ddfb6ead-b6a5-4ffd-831d-f5f50f80f91f}, !- Inlet Port
  {fa2c63de-f372-4e39-ad90-86bccb1208df}; !- Outlet Port

OS:Node,
  {222a16fb-2be4-4c65-ba76-6e02d693e653}, !- Handle
  Thermal Zone: OpenOffice207 Return Air Node, !- Name
  {f54d5335-9305-40c1-a6fe-bad5f4fe1fed}, !- Inlet Port
  {5b86b8af-d25b-4799-b0ee-9c3cb3459ee4}; !- Outlet Port

OS:Connection,
  {fa2c63de-f372-4e39-ad90-86bccb1208df}, !- Handle
  {5045d199-37a0-4c7d-a2c1-857c7740a73d}, !- Name
  {1f826990-9b80-44ab-940b-39a182f0e4c1}, !- Source Object
  3,                                      !- Outlet Port
  {ce6e538e-922e-414d-869a-49bfbdf073b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f54d5335-9305-40c1-a6fe-bad5f4fe1fed}, !- Handle
  {dabf3888-b5c3-4cee-add1-ba7049cadc82}, !- Name
  {0afd7d66-4ec0-4117-b2ba-534f36f1ad1b}, !- Source Object
  3,                                      !- Outlet Port
  {222a16fb-2be4-4c65-ba76-6e02d693e653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b86b8af-d25b-4799-b0ee-9c3cb3459ee4}, !- Handle
  {b5a241ec-daae-478a-82ab-8c40f7d5cd33}, !- Name
  {222a16fb-2be4-4c65-ba76-6e02d693e653}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {813b82a1-a95e-438b-b786-88284032c9c5}, !- Handle
  Thermal Zone: OpenOffice207 VAV Terminal Inlet Air Node, !- Name
  {a1b5cf8d-e1a9-4052-b862-04504ae6971b}, !- Inlet Port
  {33e03ba1-6ef4-4892-9dcd-345878ebd034}; !- Outlet Port

OS:Connection,
  {a1b5cf8d-e1a9-4052-b862-04504ae6971b}, !- Handle
  {235ecaa6-91a3-4b9c-ab2b-ff5d622a2b7d}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  10,                                     !- Outlet Port
  {813b82a1-a95e-438b-b786-88284032c9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e03ba1-6ef4-4892-9dcd-345878ebd034}, !- Handle
  {5b9d2dde-1981-4744-b6fd-428463217dbe}, !- Name
  {813b82a1-a95e-438b-b786-88284032c9c5}, !- Source Object
  3,                                      !- Outlet Port
  {32148ab5-f263-4273-bdea-c111338c13f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddfb6ead-b6a5-4ffd-831d-f5f50f80f91f}, !- Handle
  {ebe11b89-2f8a-4231-9aa2-364d236c150b}, !- Name
  {32148ab5-f263-4273-bdea-c111338c13f0}, !- Source Object
  12,                                     !- Outlet Port
  {1f826990-9b80-44ab-940b-39a182f0e4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {197c8382-f8a6-441a-8467-b4f0838c3133}, !- Handle
  Thermal Zone: PrivateOffice208 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf779d9a-8916-4013-b3ca-806e7f052903}, !- Water Inlet Node Name
  {7c8e0717-d0fe-43bc-8ef3-214534f4347b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37e40ced-6729-4503-bc60-035b27ab1480}, !- Handle
  Thermal Zone: PrivateOffice208 Reheat Coil Inlet Water Node, !- Name
  {434657b5-40eb-4222-a7a3-2af9354de201}, !- Inlet Port
  {bf779d9a-8916-4013-b3ca-806e7f052903}; !- Outlet Port

OS:Connection,
  {434657b5-40eb-4222-a7a3-2af9354de201}, !- Handle
  {33c2c991-4d0d-40e0-8960-0089396fe778}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  31,                                     !- Outlet Port
  {37e40ced-6729-4503-bc60-035b27ab1480}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb9c3448-3638-4f56-a252-1d4c94fa9600}, !- Handle
  Thermal Zone: PrivateOffice208 Reheat Coil Outlet Water Node, !- Name
  {7c8e0717-d0fe-43bc-8ef3-214534f4347b}, !- Inlet Port
  {87e59a3d-b4db-4463-9d2c-51fde075f768}; !- Outlet Port

OS:Connection,
  {bf779d9a-8916-4013-b3ca-806e7f052903}, !- Handle
  {7c128d29-3742-4561-a21d-832443715001}, !- Name
  {37e40ced-6729-4503-bc60-035b27ab1480}, !- Source Object
  3,                                      !- Outlet Port
  {197c8382-f8a6-441a-8467-b4f0838c3133}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c8e0717-d0fe-43bc-8ef3-214534f4347b}, !- Handle
  {49d93391-71d2-4287-855f-2abb078625f5}, !- Name
  {197c8382-f8a6-441a-8467-b4f0838c3133}, !- Source Object
  6,                                      !- Outlet Port
  {eb9c3448-3638-4f56-a252-1d4c94fa9600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e59a3d-b4db-4463-9d2c-51fde075f768}, !- Handle
  {2537e9fd-5a94-40c0-a92b-39917cb929eb}, !- Name
  {eb9c3448-3638-4f56-a252-1d4c94fa9600}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3fe5a87a-c0bf-468d-a5e1-c954af539515}, !- Handle
  Thermal Zone: PrivateOffice208 Reheat Coil Controller, !- Name
  {197c8382-f8a6-441a-8467-b4f0838c3133}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd1f955c-b30a-44cb-a8f7-d604f5ea0e39}, !- Handle
  Thermal Zone: PrivateOffice208 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {7f73b409-5bec-486b-893e-c0dc5670f059}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {197c8382-f8a6-441a-8467-b4f0838c3133}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d44acfa8-df97-4c13-a248-ba958abaf8ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {413fdb9c-5552-4a2d-bc6c-54b7c1c5c0da}, !- Handle
  Thermal Zone: PrivateOffice208 VAV Terminal Outlet Air Node, !- Name
  {d44acfa8-df97-4c13-a248-ba958abaf8ef}, !- Inlet Port
  {32235a1a-6067-4b9c-a514-89dfb520ce9e}; !- Outlet Port

OS:Node,
  {e0348b28-4090-4ebb-a56c-ce886ac53740}, !- Handle
  Thermal Zone: PrivateOffice208 Return Air Node, !- Name
  {a8e6caa1-77b3-4877-99e1-b5ae7ad3ff5d}, !- Inlet Port
  {d579c1f6-f63f-4a53-85ca-e73e0ce9a9ac}; !- Outlet Port

OS:Connection,
  {32235a1a-6067-4b9c-a514-89dfb520ce9e}, !- Handle
  {feabbcc3-934f-4aa3-90be-49d8f3544a32}, !- Name
  {413fdb9c-5552-4a2d-bc6c-54b7c1c5c0da}, !- Source Object
  3,                                      !- Outlet Port
  {af2e5e5d-858d-4bea-a6bf-abe259916843}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e6caa1-77b3-4877-99e1-b5ae7ad3ff5d}, !- Handle
  {48805301-ec2d-4f46-b438-5296f95ea4a8}, !- Name
  {3acd9c7f-32c9-42f8-9df8-dd7b9ed1f801}, !- Source Object
  3,                                      !- Outlet Port
  {e0348b28-4090-4ebb-a56c-ce886ac53740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d579c1f6-f63f-4a53-85ca-e73e0ce9a9ac}, !- Handle
  {731302d4-d383-4fc3-becd-47ec54cabba0}, !- Name
  {e0348b28-4090-4ebb-a56c-ce886ac53740}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0df38e18-5985-44e6-b5d5-88e2274131e4}, !- Handle
  Thermal Zone: PrivateOffice208 VAV Terminal Inlet Air Node, !- Name
  {6da93695-275b-48ee-b8fd-ebe355e1fffa}, !- Inlet Port
  {7f73b409-5bec-486b-893e-c0dc5670f059}; !- Outlet Port

OS:Connection,
  {6da93695-275b-48ee-b8fd-ebe355e1fffa}, !- Handle
  {b51b8271-f57d-4465-bd5d-406f1b3d4b1e}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  11,                                     !- Outlet Port
  {0df38e18-5985-44e6-b5d5-88e2274131e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f73b409-5bec-486b-893e-c0dc5670f059}, !- Handle
  {6ac6f6da-801a-4bb5-b299-eea821d05d9c}, !- Name
  {0df38e18-5985-44e6-b5d5-88e2274131e4}, !- Source Object
  3,                                      !- Outlet Port
  {dd1f955c-b30a-44cb-a8f7-d604f5ea0e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d44acfa8-df97-4c13-a248-ba958abaf8ef}, !- Handle
  {09056ab0-e5c0-4247-ad3f-17dab9a9d355}, !- Name
  {dd1f955c-b30a-44cb-a8f7-d604f5ea0e39}, !- Source Object
  12,                                     !- Outlet Port
  {413fdb9c-5552-4a2d-bc6c-54b7c1c5c0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dd07669a-4315-4a33-9712-e3a977230a17}, !- Handle
  Thermal Zone: Corridor209 Reheat Coil,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {183a225d-9f79-4bf6-aee8-6c3b3b02901c}, !- Water Inlet Node Name
  {e9834086-5dc2-4c80-ab51-8ab2d6206c79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e048d33-6bb9-4ded-9c08-f20b818ae8e4}, !- Handle
  Thermal Zone: Corridor209 Reheat Coil Inlet Water Node, !- Name
  {5c41c36b-39aa-4b09-a424-db06a9a0da9d}, !- Inlet Port
  {183a225d-9f79-4bf6-aee8-6c3b3b02901c}; !- Outlet Port

OS:Connection,
  {5c41c36b-39aa-4b09-a424-db06a9a0da9d}, !- Handle
  {7a1d6733-cf7c-4043-bc59-8ddf45c9f2a7}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  32,                                     !- Outlet Port
  {5e048d33-6bb9-4ded-9c08-f20b818ae8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55271819-1904-4e4b-b057-54fcf31a832e}, !- Handle
  Thermal Zone: Corridor209 Reheat Coil Outlet Water Node, !- Name
  {e9834086-5dc2-4c80-ab51-8ab2d6206c79}, !- Inlet Port
  {82ff344d-6232-48be-8795-744152a1abbe}; !- Outlet Port

OS:Connection,
  {183a225d-9f79-4bf6-aee8-6c3b3b02901c}, !- Handle
  {bc14f587-657d-42c2-9190-6913240e5cbd}, !- Name
  {5e048d33-6bb9-4ded-9c08-f20b818ae8e4}, !- Source Object
  3,                                      !- Outlet Port
  {dd07669a-4315-4a33-9712-e3a977230a17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9834086-5dc2-4c80-ab51-8ab2d6206c79}, !- Handle
  {c531d3b4-058c-4811-b7e2-24c80de37503}, !- Name
  {dd07669a-4315-4a33-9712-e3a977230a17}, !- Source Object
  6,                                      !- Outlet Port
  {55271819-1904-4e4b-b057-54fcf31a832e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ff344d-6232-48be-8795-744152a1abbe}, !- Handle
  {709096f7-954f-40f7-8763-6736944ada87}, !- Name
  {55271819-1904-4e4b-b057-54fcf31a832e}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c24c0ea-7119-4400-bece-e707b78f132d}, !- Handle
  Thermal Zone: Corridor209 Reheat Coil Controller, !- Name
  {dd07669a-4315-4a33-9712-e3a977230a17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c38770ec-fb53-40fc-8260-4cfb0750c9ce}, !- Handle
  Thermal Zone: Corridor209 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {43af6b8a-35d6-4dc4-8517-ac5c27cb9301}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd07669a-4315-4a33-9712-e3a977230a17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e33e800-8ef2-457c-b405-79d7b48a6172}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b2f6bb2e-6c4e-463e-81d1-ed420e9dad2c}, !- Handle
  Thermal Zone: Corridor209 VAV Terminal Outlet Air Node, !- Name
  {1e33e800-8ef2-457c-b405-79d7b48a6172}, !- Inlet Port
  {30804ab3-0a97-4dc8-97fe-a1d5619af3a2}; !- Outlet Port

OS:Node,
  {031ad6fc-5344-4040-808d-922146a530b7}, !- Handle
  Thermal Zone: Corridor209 Return Air Node, !- Name
  {29733c38-b903-4687-9618-ab5a719b9edf}, !- Inlet Port
  {c90b6611-e004-4c7f-8a41-91fa36e20f97}; !- Outlet Port

OS:Connection,
  {30804ab3-0a97-4dc8-97fe-a1d5619af3a2}, !- Handle
  {d85f2def-fe1c-4857-a8ce-8b759490681e}, !- Name
  {b2f6bb2e-6c4e-463e-81d1-ed420e9dad2c}, !- Source Object
  3,                                      !- Outlet Port
  {48a0c6de-e921-4d8d-acad-7b235abfac22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29733c38-b903-4687-9618-ab5a719b9edf}, !- Handle
  {c512007d-b064-4e77-bc9a-9e6ad4cf32db}, !- Name
  {6eac04b3-c89a-42ef-9829-022f7383d811}, !- Source Object
  3,                                      !- Outlet Port
  {031ad6fc-5344-4040-808d-922146a530b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90b6611-e004-4c7f-8a41-91fa36e20f97}, !- Handle
  {33f2628b-b954-42dc-ac0d-b0a166a37990}, !- Name
  {031ad6fc-5344-4040-808d-922146a530b7}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {179f6d1c-08f3-48cf-8d16-e912df4391fb}, !- Handle
  Thermal Zone: Corridor209 VAV Terminal Inlet Air Node, !- Name
  {d2ac09a7-a8a2-451e-9343-980b18a65b50}, !- Inlet Port
  {43af6b8a-35d6-4dc4-8517-ac5c27cb9301}; !- Outlet Port

OS:Connection,
  {d2ac09a7-a8a2-451e-9343-980b18a65b50}, !- Handle
  {6f926983-7288-40a2-8e51-c7fcd48813ce}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  12,                                     !- Outlet Port
  {179f6d1c-08f3-48cf-8d16-e912df4391fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43af6b8a-35d6-4dc4-8517-ac5c27cb9301}, !- Handle
  {38bf4261-d093-41d1-9fdc-11cb11d95bfc}, !- Name
  {179f6d1c-08f3-48cf-8d16-e912df4391fb}, !- Source Object
  3,                                      !- Outlet Port
  {c38770ec-fb53-40fc-8260-4cfb0750c9ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e33e800-8ef2-457c-b405-79d7b48a6172}, !- Handle
  {dcc42e5b-5341-454d-a43d-06e999bef912}, !- Name
  {c38770ec-fb53-40fc-8260-4cfb0750c9ce}, !- Source Object
  12,                                     !- Outlet Port
  {b2f6bb2e-6c4e-463e-81d1-ed420e9dad2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {03c4aca1-f1a4-4b22-8b3c-00166b904870}, !- Handle
  Thermal Zone: Lounge210 Reheat Coil,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f724d39f-956b-4c81-ae7f-ac3caa882980}, !- Water Inlet Node Name
  {49caf247-6e6c-41f4-8a26-7d132dbf3458}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f57426a-b143-403f-8f89-3068523f6f1e}, !- Handle
  Thermal Zone: Lounge210 Reheat Coil Inlet Water Node, !- Name
  {6da2b299-97a7-4522-b597-ec3515b181ad}, !- Inlet Port
  {f724d39f-956b-4c81-ae7f-ac3caa882980}; !- Outlet Port

OS:Connection,
  {6da2b299-97a7-4522-b597-ec3515b181ad}, !- Handle
  {1c61ecdb-8547-4516-a605-0e6328617117}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  33,                                     !- Outlet Port
  {7f57426a-b143-403f-8f89-3068523f6f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6458c754-65a4-4c05-8bd7-c479960f2580}, !- Handle
  Thermal Zone: Lounge210 Reheat Coil Outlet Water Node, !- Name
  {49caf247-6e6c-41f4-8a26-7d132dbf3458}, !- Inlet Port
  {eb163c1f-0e08-4195-9e11-9aee29c799de}; !- Outlet Port

OS:Connection,
  {f724d39f-956b-4c81-ae7f-ac3caa882980}, !- Handle
  {94a842a4-587b-426f-9c3e-cf54d094c81f}, !- Name
  {7f57426a-b143-403f-8f89-3068523f6f1e}, !- Source Object
  3,                                      !- Outlet Port
  {03c4aca1-f1a4-4b22-8b3c-00166b904870}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49caf247-6e6c-41f4-8a26-7d132dbf3458}, !- Handle
  {2edba8b1-ac6c-4c07-92b1-504e5d935ff1}, !- Name
  {03c4aca1-f1a4-4b22-8b3c-00166b904870}, !- Source Object
  6,                                      !- Outlet Port
  {6458c754-65a4-4c05-8bd7-c479960f2580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb163c1f-0e08-4195-9e11-9aee29c799de}, !- Handle
  {db025225-417c-46f5-ac8c-84bd99fed501}, !- Name
  {6458c754-65a4-4c05-8bd7-c479960f2580}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d7520fc-fe0a-4e51-a137-4f8289ec6ee8}, !- Handle
  Thermal Zone: Lounge210 Reheat Coil Controller, !- Name
  {03c4aca1-f1a4-4b22-8b3c-00166b904870}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11ad03cd-4db5-4129-a46a-096cd4fefece}, !- Handle
  Thermal Zone: Lounge210 VAV Terminal,   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {0f8861a7-2a8e-41ff-8b2e-96562e533611}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03c4aca1-f1a4-4b22-8b3c-00166b904870}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77316b59-fb30-4db6-9943-fa2dc9ac0b0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60a1eaa9-fda8-4a84-9596-b5d7eb1cc645}, !- Handle
  Thermal Zone: Lounge210 VAV Terminal Outlet Air Node, !- Name
  {77316b59-fb30-4db6-9943-fa2dc9ac0b0a}, !- Inlet Port
  {89d9ea63-822f-4e8e-99be-016fcaf063f8}; !- Outlet Port

OS:Node,
  {59046ee7-8a5e-4679-945d-8662af204c19}, !- Handle
  Thermal Zone: Lounge210 Return Air Node, !- Name
  {326f7157-f757-483f-b76f-25866dcd0086}, !- Inlet Port
  {665d8583-a2be-4d84-a852-243ee2427eea}; !- Outlet Port

OS:Connection,
  {89d9ea63-822f-4e8e-99be-016fcaf063f8}, !- Handle
  {ca3529fe-96fb-4174-9986-0f5995ddd28f}, !- Name
  {60a1eaa9-fda8-4a84-9596-b5d7eb1cc645}, !- Source Object
  3,                                      !- Outlet Port
  {985b48f0-6ad2-4e2c-ac2d-24c3ed6f763d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {326f7157-f757-483f-b76f-25866dcd0086}, !- Handle
  {b6a3af81-a6f3-477f-b042-e925ea848fef}, !- Name
  {3ebb191f-f08f-4465-a15d-7b84eb1be886}, !- Source Object
  3,                                      !- Outlet Port
  {59046ee7-8a5e-4679-945d-8662af204c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665d8583-a2be-4d84-a852-243ee2427eea}, !- Handle
  {20a12c3d-3bdd-48bc-ad04-507ec9a346d3}, !- Name
  {59046ee7-8a5e-4679-945d-8662af204c19}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {99ec198a-f60c-49ae-9e8e-680c797bb8dc}, !- Handle
  Thermal Zone: Lounge210 VAV Terminal Inlet Air Node, !- Name
  {ad7cdb4d-5605-4cf4-8af8-4e5597594733}, !- Inlet Port
  {0f8861a7-2a8e-41ff-8b2e-96562e533611}; !- Outlet Port

OS:Connection,
  {ad7cdb4d-5605-4cf4-8af8-4e5597594733}, !- Handle
  {38a58a16-0f8c-46f9-ac4d-e7519b8c13ba}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  13,                                     !- Outlet Port
  {99ec198a-f60c-49ae-9e8e-680c797bb8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8861a7-2a8e-41ff-8b2e-96562e533611}, !- Handle
  {4a3cb646-f461-4940-9d24-bbf1c437fe7d}, !- Name
  {99ec198a-f60c-49ae-9e8e-680c797bb8dc}, !- Source Object
  3,                                      !- Outlet Port
  {11ad03cd-4db5-4129-a46a-096cd4fefece}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77316b59-fb30-4db6-9943-fa2dc9ac0b0a}, !- Handle
  {3a1ebc13-9b96-435c-a624-bb5a239b83db}, !- Name
  {11ad03cd-4db5-4129-a46a-096cd4fefece}, !- Source Object
  12,                                     !- Outlet Port
  {60a1eaa9-fda8-4a84-9596-b5d7eb1cc645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {134f5511-8918-4890-b507-7fe7f0327954}, !- Handle
  Thermal Zone: Corridor217 Reheat Coil,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f32a3f3a-3733-40df-95e9-d3d5350d36d3}, !- Water Inlet Node Name
  {9f14d42d-b2b4-4a22-b760-3cc59a64f64b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb0caa40-7b75-48d8-8c0d-e08d15880df6}, !- Handle
  Thermal Zone: Corridor217 Reheat Coil Inlet Water Node, !- Name
  {ba5e69d5-ef16-4a00-81a5-498412d2de68}, !- Inlet Port
  {f32a3f3a-3733-40df-95e9-d3d5350d36d3}; !- Outlet Port

OS:Connection,
  {ba5e69d5-ef16-4a00-81a5-498412d2de68}, !- Handle
  {ddb07742-4380-44ff-a6cc-d6ed3a0acaf8}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  34,                                     !- Outlet Port
  {eb0caa40-7b75-48d8-8c0d-e08d15880df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af85e56c-7cef-4d0f-b90d-1575cb1c1fb6}, !- Handle
  Thermal Zone: Corridor217 Reheat Coil Outlet Water Node, !- Name
  {9f14d42d-b2b4-4a22-b760-3cc59a64f64b}, !- Inlet Port
  {4d7e2ec2-bdc4-4c4f-ac45-ed44d8e62cd1}; !- Outlet Port

OS:Connection,
  {f32a3f3a-3733-40df-95e9-d3d5350d36d3}, !- Handle
  {26e72100-4001-455d-b74f-10baf761c903}, !- Name
  {eb0caa40-7b75-48d8-8c0d-e08d15880df6}, !- Source Object
  3,                                      !- Outlet Port
  {134f5511-8918-4890-b507-7fe7f0327954}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f14d42d-b2b4-4a22-b760-3cc59a64f64b}, !- Handle
  {b8f939ae-9ab5-4715-a98e-7aa9d370a4ba}, !- Name
  {134f5511-8918-4890-b507-7fe7f0327954}, !- Source Object
  6,                                      !- Outlet Port
  {af85e56c-7cef-4d0f-b90d-1575cb1c1fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7e2ec2-bdc4-4c4f-ac45-ed44d8e62cd1}, !- Handle
  {51a17ff6-57c1-4b00-a0bc-84d329507a6e}, !- Name
  {af85e56c-7cef-4d0f-b90d-1575cb1c1fb6}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {efcf0758-2d81-42cb-8e86-4443a33f65c4}, !- Handle
  Thermal Zone: Corridor217 Reheat Coil Controller, !- Name
  {134f5511-8918-4890-b507-7fe7f0327954}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc1885b7-622a-4fff-95c1-4f54e3a22871}, !- Handle
  Thermal Zone: Corridor217 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {c2c0107f-7e17-424e-8755-a43620326339}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {134f5511-8918-4890-b507-7fe7f0327954}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32bd5880-87f0-464f-a537-78493940c878}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97fe6637-de5e-4216-aa2d-1d8ba3e5bdee}, !- Handle
  Thermal Zone: Corridor217 VAV Terminal Outlet Air Node, !- Name
  {32bd5880-87f0-464f-a537-78493940c878}, !- Inlet Port
  {52213eda-c152-475f-8924-1e35fb524538}; !- Outlet Port

OS:Node,
  {3238326f-74fa-4899-8351-bc6282848c82}, !- Handle
  Thermal Zone: Corridor217 Return Air Node, !- Name
  {de37759d-5664-4913-9a7d-f7e6d81b9e83}, !- Inlet Port
  {ace7aacc-d4ba-4f04-b4cd-e5bbfd025826}; !- Outlet Port

OS:Connection,
  {52213eda-c152-475f-8924-1e35fb524538}, !- Handle
  {633d925f-d7a1-4248-aeaf-1e77a45a17bd}, !- Name
  {97fe6637-de5e-4216-aa2d-1d8ba3e5bdee}, !- Source Object
  3,                                      !- Outlet Port
  {de8b51b5-edd6-445c-bf9a-c55e9da141d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de37759d-5664-4913-9a7d-f7e6d81b9e83}, !- Handle
  {32c3d999-b7d3-4b06-bcbd-49c46fa997fb}, !- Name
  {84b5a020-fbe9-44de-8a5a-9a844b3c012f}, !- Source Object
  3,                                      !- Outlet Port
  {3238326f-74fa-4899-8351-bc6282848c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace7aacc-d4ba-4f04-b4cd-e5bbfd025826}, !- Handle
  {30fc0a2d-fa35-43cc-be25-3f9f79b2b5cf}, !- Name
  {3238326f-74fa-4899-8351-bc6282848c82}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c6b966ab-31e0-4d3c-80b6-3819fd258b02}, !- Handle
  Thermal Zone: Corridor217 VAV Terminal Inlet Air Node, !- Name
  {2ffebea6-6474-4b51-852d-b99070d4f4a2}, !- Inlet Port
  {c2c0107f-7e17-424e-8755-a43620326339}; !- Outlet Port

OS:Connection,
  {2ffebea6-6474-4b51-852d-b99070d4f4a2}, !- Handle
  {bc5ba2d1-0dd0-4db6-ab71-988da8bc5dfc}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  14,                                     !- Outlet Port
  {c6b966ab-31e0-4d3c-80b6-3819fd258b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c0107f-7e17-424e-8755-a43620326339}, !- Handle
  {8f2c7493-7d1d-4cdd-bc71-f7d2766ee49e}, !- Name
  {c6b966ab-31e0-4d3c-80b6-3819fd258b02}, !- Source Object
  3,                                      !- Outlet Port
  {bc1885b7-622a-4fff-95c1-4f54e3a22871}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32bd5880-87f0-464f-a537-78493940c878}, !- Handle
  {bd036196-cf7c-4b07-8da3-73c4959cdb70}, !- Name
  {bc1885b7-622a-4fff-95c1-4f54e3a22871}, !- Source Object
  12,                                     !- Outlet Port
  {97fe6637-de5e-4216-aa2d-1d8ba3e5bdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e964372-7836-44de-a1c5-025091c96f42}, !- Handle
  Thermal Zone: PrivateOffice218 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a1c1e3c-755b-4cc6-8351-787614a15636}, !- Water Inlet Node Name
  {b63bf76e-86bf-4fe9-874b-5a896d9b77ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84861305-8bf4-41be-9699-c386deb2493f}, !- Handle
  Thermal Zone: PrivateOffice218 Reheat Coil Inlet Water Node, !- Name
  {2fe84408-132f-4716-bc54-1b379627b857}, !- Inlet Port
  {5a1c1e3c-755b-4cc6-8351-787614a15636}; !- Outlet Port

OS:Connection,
  {2fe84408-132f-4716-bc54-1b379627b857}, !- Handle
  {96c1ad22-b067-4b5f-b11e-8765305ebd37}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  35,                                     !- Outlet Port
  {84861305-8bf4-41be-9699-c386deb2493f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c61fe2d8-5a56-4850-be7d-78613f08891f}, !- Handle
  Thermal Zone: PrivateOffice218 Reheat Coil Outlet Water Node, !- Name
  {b63bf76e-86bf-4fe9-874b-5a896d9b77ef}, !- Inlet Port
  {bd118315-547a-4bfe-a500-c88d589f2f3f}; !- Outlet Port

OS:Connection,
  {5a1c1e3c-755b-4cc6-8351-787614a15636}, !- Handle
  {848554f2-f27b-42a0-a1c0-52bc04003057}, !- Name
  {84861305-8bf4-41be-9699-c386deb2493f}, !- Source Object
  3,                                      !- Outlet Port
  {4e964372-7836-44de-a1c5-025091c96f42}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b63bf76e-86bf-4fe9-874b-5a896d9b77ef}, !- Handle
  {6e91f2c5-b166-497d-817e-407924dbf526}, !- Name
  {4e964372-7836-44de-a1c5-025091c96f42}, !- Source Object
  6,                                      !- Outlet Port
  {c61fe2d8-5a56-4850-be7d-78613f08891f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd118315-547a-4bfe-a500-c88d589f2f3f}, !- Handle
  {754e7ef3-f7d3-40e2-af9b-a64db5f51b38}, !- Name
  {c61fe2d8-5a56-4850-be7d-78613f08891f}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {148b05bc-086c-4d8f-95a0-542f13fd54be}, !- Handle
  Thermal Zone: PrivateOffice218 Reheat Coil Controller, !- Name
  {4e964372-7836-44de-a1c5-025091c96f42}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7dad0e2-933e-4695-88d7-8c7b8a0ad06f}, !- Handle
  Thermal Zone: PrivateOffice218 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {c9cdcb14-9105-4040-bfcd-df4b39b78a21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e964372-7836-44de-a1c5-025091c96f42}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ba0d03d-43bd-430c-b417-bead18c58508}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c62a677c-1e73-4f97-8d25-c5b86fcfbe9c}, !- Handle
  Thermal Zone: PrivateOffice218 VAV Terminal Outlet Air Node, !- Name
  {8ba0d03d-43bd-430c-b417-bead18c58508}, !- Inlet Port
  {184dcc07-93b7-419c-bc13-c1aef911b4e8}; !- Outlet Port

OS:Node,
  {396facd1-ec30-49d8-b0c6-0f0c9cce92c4}, !- Handle
  Thermal Zone: PrivateOffice218 Return Air Node, !- Name
  {4764d6b1-3872-46d3-805c-64d0aa224f64}, !- Inlet Port
  {f770d240-504b-478c-a4b9-4a528964e729}; !- Outlet Port

OS:Connection,
  {184dcc07-93b7-419c-bc13-c1aef911b4e8}, !- Handle
  {a3a839a5-303c-4a91-be56-0a81da970081}, !- Name
  {c62a677c-1e73-4f97-8d25-c5b86fcfbe9c}, !- Source Object
  3,                                      !- Outlet Port
  {3d635f5c-d3df-4eee-8920-7e2a47fecacf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4764d6b1-3872-46d3-805c-64d0aa224f64}, !- Handle
  {58c968ee-8d53-471e-a17c-16b7762eaa9f}, !- Name
  {5ff2ca1e-09fd-41bc-b2a6-e543487d6ea7}, !- Source Object
  3,                                      !- Outlet Port
  {396facd1-ec30-49d8-b0c6-0f0c9cce92c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f770d240-504b-478c-a4b9-4a528964e729}, !- Handle
  {d1d50a0d-aa91-4fa6-b1a1-bd3e3a6faa46}, !- Name
  {396facd1-ec30-49d8-b0c6-0f0c9cce92c4}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0411f247-b28b-4eb5-8301-de740463e915}, !- Handle
  Thermal Zone: PrivateOffice218 VAV Terminal Inlet Air Node, !- Name
  {eda253e7-354d-499a-acaf-d3677d37789e}, !- Inlet Port
  {c9cdcb14-9105-4040-bfcd-df4b39b78a21}; !- Outlet Port

OS:Connection,
  {eda253e7-354d-499a-acaf-d3677d37789e}, !- Handle
  {341f176f-f1e1-4af4-a99c-0e5a09d57ca5}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  15,                                     !- Outlet Port
  {0411f247-b28b-4eb5-8301-de740463e915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cdcb14-9105-4040-bfcd-df4b39b78a21}, !- Handle
  {43c0d607-0d58-46cd-ba7b-eea98ce5b0e6}, !- Name
  {0411f247-b28b-4eb5-8301-de740463e915}, !- Source Object
  3,                                      !- Outlet Port
  {d7dad0e2-933e-4695-88d7-8c7b8a0ad06f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ba0d03d-43bd-430c-b417-bead18c58508}, !- Handle
  {c70e10e3-2c8f-4faf-b518-c3e44ba3e95e}, !- Name
  {d7dad0e2-933e-4695-88d7-8c7b8a0ad06f}, !- Source Object
  12,                                     !- Outlet Port
  {c62a677c-1e73-4f97-8d25-c5b86fcfbe9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1c2e87d-da5f-4392-a607-8aa9fb159c99}, !- Handle
  Thermal Zone: OpenOffice219 Reheat Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50764592-e4a6-479c-83f1-4960217563dd}, !- Water Inlet Node Name
  {fa82cd12-1603-468d-ab6a-ea335ca7ab64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {896362fd-6f58-4eda-8ac9-74e7a81eb98a}, !- Handle
  Thermal Zone: OpenOffice219 Reheat Coil Inlet Water Node, !- Name
  {7cf81459-0edf-467a-ac6d-95240fe1400a}, !- Inlet Port
  {50764592-e4a6-479c-83f1-4960217563dd}; !- Outlet Port

OS:Connection,
  {7cf81459-0edf-467a-ac6d-95240fe1400a}, !- Handle
  {f5551a3b-cf49-4bb7-8f48-4f269e3927dc}, !- Name
  {63bd57a1-6619-4a77-9f7b-7971b0425a31}, !- Source Object
  36,                                     !- Outlet Port
  {896362fd-6f58-4eda-8ac9-74e7a81eb98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa4344d1-8ddc-423a-a807-2a1d187776c2}, !- Handle
  Thermal Zone: OpenOffice219 Reheat Coil Outlet Water Node, !- Name
  {fa82cd12-1603-468d-ab6a-ea335ca7ab64}, !- Inlet Port
  {4b10cdbb-1ce1-4292-b6f2-a720a2bd59ab}; !- Outlet Port

OS:Connection,
  {50764592-e4a6-479c-83f1-4960217563dd}, !- Handle
  {0d43c539-516e-4427-884f-723c72aba254}, !- Name
  {896362fd-6f58-4eda-8ac9-74e7a81eb98a}, !- Source Object
  3,                                      !- Outlet Port
  {a1c2e87d-da5f-4392-a607-8aa9fb159c99}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa82cd12-1603-468d-ab6a-ea335ca7ab64}, !- Handle
  {ae4967e4-6c8c-4530-bbf5-601f07de7ffb}, !- Name
  {a1c2e87d-da5f-4392-a607-8aa9fb159c99}, !- Source Object
  6,                                      !- Outlet Port
  {aa4344d1-8ddc-423a-a807-2a1d187776c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b10cdbb-1ce1-4292-b6f2-a720a2bd59ab}, !- Handle
  {898679ac-45d4-4660-870d-081001987b3d}, !- Name
  {aa4344d1-8ddc-423a-a807-2a1d187776c2}, !- Source Object
  3,                                      !- Outlet Port
  {770c9097-afc6-4bdd-a4aa-d7438b2d1263}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df1d4a22-0225-4397-98dd-8942e311b89b}, !- Handle
  Thermal Zone: OpenOffice219 Reheat Coil Controller, !- Name
  {a1c2e87d-da5f-4392-a607-8aa9fb159c99}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {542aef40-5987-4bdb-8e91-1512ddb3b877}, !- Handle
  Thermal Zone: OpenOffice219 VAV Terminal, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {c95600cb-8329-47a5-bf84-cf2ab8f0dfa6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1c2e87d-da5f-4392-a607-8aa9fb159c99}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db5248e9-2395-4afe-9b64-42fc44155e15}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3615eb2-dbaa-4f0f-8a4a-f956c0407b78}, !- Handle
  Thermal Zone: OpenOffice219 VAV Terminal Outlet Air Node, !- Name
  {db5248e9-2395-4afe-9b64-42fc44155e15}, !- Inlet Port
  {dbf37883-d2d2-4f92-b478-835724223709}; !- Outlet Port

OS:Node,
  {390350c5-807b-494d-ae13-739d589d9b87}, !- Handle
  Thermal Zone: OpenOffice219 Return Air Node, !- Name
  {a8dd79c4-7992-427e-9e68-fe22eb694f05}, !- Inlet Port
  {c1363424-5b91-4f6c-9ade-a581e93364a0}; !- Outlet Port

OS:Connection,
  {dbf37883-d2d2-4f92-b478-835724223709}, !- Handle
  {d6eb91aa-f7dc-4879-b3c1-81b74608977b}, !- Name
  {c3615eb2-dbaa-4f0f-8a4a-f956c0407b78}, !- Source Object
  3,                                      !- Outlet Port
  {0dcd4da6-f6fc-4a21-9591-976fe1727d23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8dd79c4-7992-427e-9e68-fe22eb694f05}, !- Handle
  {3d9989a7-5c26-40f1-aa1c-5164c43ec24c}, !- Name
  {bf207d7c-3997-4f77-8c9b-11b5585124aa}, !- Source Object
  3,                                      !- Outlet Port
  {390350c5-807b-494d-ae13-739d589d9b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1363424-5b91-4f6c-9ade-a581e93364a0}, !- Handle
  {572b8066-390c-4c42-a186-83ef46248c67}, !- Name
  {390350c5-807b-494d-ae13-739d589d9b87}, !- Source Object
  3,                                      !- Outlet Port
  {0b727b9c-4b36-4212-b96b-d7a8efdbab93}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4056c9c3-5496-4419-93a2-18aebf477014}, !- Handle
  Thermal Zone: OpenOffice219 VAV Terminal Inlet Air Node, !- Name
  {be961145-9172-4156-8513-7f3285f577e8}, !- Inlet Port
  {c95600cb-8329-47a5-bf84-cf2ab8f0dfa6}; !- Outlet Port

OS:Connection,
  {be961145-9172-4156-8513-7f3285f577e8}, !- Handle
  {afb0cc33-abaf-4bd0-a28a-ac1a9d7bec6d}, !- Name
  {9b9bdb22-3070-4da5-9659-407f65b7a95e}, !- Source Object
  16,                                     !- Outlet Port
  {4056c9c3-5496-4419-93a2-18aebf477014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95600cb-8329-47a5-bf84-cf2ab8f0dfa6}, !- Handle
  {c7909af2-be62-4bcd-9fef-130a1317f4d3}, !- Name
  {4056c9c3-5496-4419-93a2-18aebf477014}, !- Source Object
  3,                                      !- Outlet Port
  {542aef40-5987-4bdb-8e91-1512ddb3b877}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db5248e9-2395-4afe-9b64-42fc44155e15}, !- Handle
  {87f65a73-cd3e-426c-a71f-5de4decf2046}, !- Name
  {542aef40-5987-4bdb-8e91-1512ddb3b877}, !- Source Object
  12,                                     !- Outlet Port
  {c3615eb2-dbaa-4f0f-8a4a-f956c0407b78}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {009108c4-e6ef-4032-9f78-94909e7f51a4}, !- Handle
  14 Zone VAV ERV,                        !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dd82826a-7a8d-4f0a-b5ae-423962106105}, !- Supply Air Inlet Node
  {5622a882-5044-45a8-b81f-a59be77acbb1}, !- Supply Air Outlet Node
  {ddaee390-d8f5-432e-97bb-8d10c22fbdef}, !- Exhaust Air Inlet Node
  {9a2f3def-8039-4f59-b4a2-9e4f833ae4a5}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {f1924ded-8415-4fac-8ee0-b420034b1b1c}, !- Handle
  14 Zone VAV ERV Primary Outlet Air Node, !- Name
  {5622a882-5044-45a8-b81f-a59be77acbb1}, !- Inlet Port
  {a5162395-eb36-48c6-9eb0-8c9aecc40f37}; !- Outlet Port

OS:Connection,
  {dd82826a-7a8d-4f0a-b5ae-423962106105}, !- Handle
  {d45a1032-f353-4ee3-aaa2-a3ec6f3c2f74}, !- Name
  {77c37784-731f-476c-98ec-6f2305925d26}, !- Source Object
  3,                                      !- Outlet Port
  {009108c4-e6ef-4032-9f78-94909e7f51a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5622a882-5044-45a8-b81f-a59be77acbb1}, !- Handle
  {85fc72d2-8757-4c43-ad16-0bd5afc78c94}, !- Name
  {009108c4-e6ef-4032-9f78-94909e7f51a4}, !- Source Object
  13,                                     !- Outlet Port
  {f1924ded-8415-4fac-8ee0-b420034b1b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5162395-eb36-48c6-9eb0-8c9aecc40f37}, !- Handle
  {0ab7726c-32aa-4487-af2e-a348a7013d8f}, !- Name
  {f1924ded-8415-4fac-8ee0-b420034b1b1c}, !- Source Object
  3,                                      !- Outlet Port
  {89531bbc-5dba-41c5-8cba-602580944a44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7b0b811-6a57-4989-8fbb-cc4f9b96e032}, !- Handle
  14 Zone VAV ERV Secondary Inlet Air Node, !- Name
  {8b53589f-e5d0-4283-b228-00142e63a88c}, !- Inlet Port
  {ddaee390-d8f5-432e-97bb-8d10c22fbdef}; !- Outlet Port

OS:Connection,
  {8b53589f-e5d0-4283-b228-00142e63a88c}, !- Handle
  {9cff972b-8bcb-4a22-bc7e-74ca8b97d724}, !- Name
  {89531bbc-5dba-41c5-8cba-602580944a44}, !- Source Object
  7,                                      !- Outlet Port
  {e7b0b811-6a57-4989-8fbb-cc4f9b96e032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddaee390-d8f5-432e-97bb-8d10c22fbdef}, !- Handle
  {35ad0e4e-5b1c-406a-a086-b35a7365dd0b}, !- Name
  {e7b0b811-6a57-4989-8fbb-cc4f9b96e032}, !- Source Object
  3,                                      !- Outlet Port
  {009108c4-e6ef-4032-9f78-94909e7f51a4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9a2f3def-8039-4f59-b4a2-9e4f833ae4a5}, !- Handle
  {df622b25-b3ee-49ff-a7b2-7b7a03c551bc}, !- Name
  {009108c4-e6ef-4032-9f78-94909e7f51a4}, !- Source Object
  15,                                     !- Outlet Port
  {92bf6fe6-abc8-4eb0-ba77-0b3a0af4c1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {30161d42-76ff-42a0-a157-cb3e7b3b1db2}, !- Handle
  2 Zone VAV 1 ERV,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {51646340-f086-48a7-9ff5-c9bbbc61a08a}, !- Supply Air Inlet Node
  {dbd27351-9368-46c4-badc-6b8e02d8221e}, !- Supply Air Outlet Node
  {edc4710d-24de-472c-9f46-b65f560c1dcb}, !- Exhaust Air Inlet Node
  {65c4cd1b-ef04-4e74-a752-5c4690c11965}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {95060518-0f92-408e-803e-907f4fa4a9b3}, !- Handle
  2 Zone VAV 1 ERV Primary Outlet Air Node, !- Name
  {dbd27351-9368-46c4-badc-6b8e02d8221e}, !- Inlet Port
  {cacf3e9f-f832-483d-9928-2c39c1cc76b5}; !- Outlet Port

OS:Connection,
  {51646340-f086-48a7-9ff5-c9bbbc61a08a}, !- Handle
  {895ef792-7f4a-42bc-89e9-d5a2ef0c4e7f}, !- Name
  {a3f3a283-bd4a-4657-8097-a12257c28bc4}, !- Source Object
  3,                                      !- Outlet Port
  {30161d42-76ff-42a0-a157-cb3e7b3b1db2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dbd27351-9368-46c4-badc-6b8e02d8221e}, !- Handle
  {70bef844-f3ff-4c9d-b5bb-d94427e64af3}, !- Name
  {30161d42-76ff-42a0-a157-cb3e7b3b1db2}, !- Source Object
  13,                                     !- Outlet Port
  {95060518-0f92-408e-803e-907f4fa4a9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacf3e9f-f832-483d-9928-2c39c1cc76b5}, !- Handle
  {4ef10257-c3ac-4820-b039-6dd10fcac77b}, !- Name
  {95060518-0f92-408e-803e-907f4fa4a9b3}, !- Source Object
  3,                                      !- Outlet Port
  {bbe8b6f0-129c-4001-a914-079fa4750151}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a53d3d9f-4197-4e42-b8e7-edaed21f2cae}, !- Handle
  2 Zone VAV 1 ERV Secondary Inlet Air Node, !- Name
  {793e29f7-631a-4338-a1b4-ad28b25980a8}, !- Inlet Port
  {edc4710d-24de-472c-9f46-b65f560c1dcb}; !- Outlet Port

OS:Connection,
  {793e29f7-631a-4338-a1b4-ad28b25980a8}, !- Handle
  {042abf79-1410-4662-ae65-6acfe6ab5c70}, !- Name
  {bbe8b6f0-129c-4001-a914-079fa4750151}, !- Source Object
  7,                                      !- Outlet Port
  {a53d3d9f-4197-4e42-b8e7-edaed21f2cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc4710d-24de-472c-9f46-b65f560c1dcb}, !- Handle
  {84734b8b-c0ea-4c9c-9bb6-db7c190e5033}, !- Name
  {a53d3d9f-4197-4e42-b8e7-edaed21f2cae}, !- Source Object
  3,                                      !- Outlet Port
  {30161d42-76ff-42a0-a157-cb3e7b3b1db2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {65c4cd1b-ef04-4e74-a752-5c4690c11965}, !- Handle
  {62012638-9eae-474c-a759-a0dd29958827}, !- Name
  {30161d42-76ff-42a0-a157-cb3e7b3b1db2}, !- Source Object
  15,                                     !- Outlet Port
  {3d375d94-a3e1-467d-8feb-7fccb2173021}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {695f4395-0332-4e2d-a57e-025ab5015606}, !- Handle
  5 Zone VAV 1 ERV,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b6b7400d-677f-4751-958b-3f2dcf4bbf7b}, !- Supply Air Inlet Node
  {9f68fcc1-9f47-4eed-ab52-f73fd4a61351}, !- Supply Air Outlet Node
  {21284ed3-270a-4176-aa78-31984e346ade}, !- Exhaust Air Inlet Node
  {2189c8b9-a4d6-4fa3-a174-456e0312a262}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {67e1e34a-ebfc-421b-8945-21a5523b11a6}, !- Handle
  5 Zone VAV 1 ERV Primary Outlet Air Node, !- Name
  {9f68fcc1-9f47-4eed-ab52-f73fd4a61351}, !- Inlet Port
  {06fbe985-d5e3-4790-a5ab-aec18c039326}; !- Outlet Port

OS:Connection,
  {b6b7400d-677f-4751-958b-3f2dcf4bbf7b}, !- Handle
  {f7df3427-0f9a-4868-99f3-20b20e872a31}, !- Name
  {00a86d8b-f704-4d9d-8b1f-b8eed79be102}, !- Source Object
  3,                                      !- Outlet Port
  {695f4395-0332-4e2d-a57e-025ab5015606}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9f68fcc1-9f47-4eed-ab52-f73fd4a61351}, !- Handle
  {a60fc926-5fbe-443b-98f3-0520a13ee9f7}, !- Name
  {695f4395-0332-4e2d-a57e-025ab5015606}, !- Source Object
  13,                                     !- Outlet Port
  {67e1e34a-ebfc-421b-8945-21a5523b11a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fbe985-d5e3-4790-a5ab-aec18c039326}, !- Handle
  {970d233a-e699-4915-b008-ca16fffbec95}, !- Name
  {67e1e34a-ebfc-421b-8945-21a5523b11a6}, !- Source Object
  3,                                      !- Outlet Port
  {52b8ea66-2f3a-41b0-a327-6a00c683fb39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b52638fa-a0d0-4081-b2ff-5b138f936043}, !- Handle
  5 Zone VAV 1 ERV Secondary Inlet Air Node, !- Name
  {b8dac6d2-9f36-4ec3-aa09-151cda6b177c}, !- Inlet Port
  {21284ed3-270a-4176-aa78-31984e346ade}; !- Outlet Port

OS:Connection,
  {b8dac6d2-9f36-4ec3-aa09-151cda6b177c}, !- Handle
  {34b3dbb7-96f5-471e-a872-c9d677655b96}, !- Name
  {52b8ea66-2f3a-41b0-a327-6a00c683fb39}, !- Source Object
  7,                                      !- Outlet Port
  {b52638fa-a0d0-4081-b2ff-5b138f936043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21284ed3-270a-4176-aa78-31984e346ade}, !- Handle
  {927a209d-621d-4946-9ada-da9ec67794d1}, !- Name
  {b52638fa-a0d0-4081-b2ff-5b138f936043}, !- Source Object
  3,                                      !- Outlet Port
  {695f4395-0332-4e2d-a57e-025ab5015606}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2189c8b9-a4d6-4fa3-a174-456e0312a262}, !- Handle
  {a979773b-1402-4278-86fd-11fbe36505d5}, !- Name
  {695f4395-0332-4e2d-a57e-025ab5015606}, !- Source Object
  15,                                     !- Outlet Port
  {af87a7be-85bd-4e94-b95d-21c3ab63c990}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ac330dfa-9ff2-42a3-a786-047dbac9dcc6}, !- Handle
  2 Zone VAV ERV,                         !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {132a233b-8be5-48b3-9904-a7cb238aad77}, !- Supply Air Inlet Node
  {9ce2818c-723d-4d89-a42f-fae9e585329b}, !- Supply Air Outlet Node
  {bb33d510-4ae8-494a-af64-c1118ea80313}, !- Exhaust Air Inlet Node
  {58985be2-2542-4d42-a4b9-38615de8ba2a}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {56ac38ab-cc5d-450d-8d8b-7a8e5843bae1}, !- Handle
  2 Zone VAV ERV Primary Outlet Air Node, !- Name
  {9ce2818c-723d-4d89-a42f-fae9e585329b}, !- Inlet Port
  {cdb46e05-c5c8-44f4-9774-43f9c6928c0e}; !- Outlet Port

OS:Connection,
  {132a233b-8be5-48b3-9904-a7cb238aad77}, !- Handle
  {5f1260e8-d8f9-4932-b6d3-2ea6b96c9b8c}, !- Name
  {4d22753f-c30f-4368-ab6f-720c7242c285}, !- Source Object
  3,                                      !- Outlet Port
  {ac330dfa-9ff2-42a3-a786-047dbac9dcc6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9ce2818c-723d-4d89-a42f-fae9e585329b}, !- Handle
  {4fa2b167-420e-43e1-ad56-51c0ec1a300a}, !- Name
  {ac330dfa-9ff2-42a3-a786-047dbac9dcc6}, !- Source Object
  13,                                     !- Outlet Port
  {56ac38ab-cc5d-450d-8d8b-7a8e5843bae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb46e05-c5c8-44f4-9774-43f9c6928c0e}, !- Handle
  {714c5756-6f78-4e7f-a35a-7b3be0943bc7}, !- Name
  {56ac38ab-cc5d-450d-8d8b-7a8e5843bae1}, !- Source Object
  3,                                      !- Outlet Port
  {43963c6a-bccd-4af1-8488-5bb398679ccc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69a3091a-1db7-4d29-9ea2-8a608dacc241}, !- Handle
  2 Zone VAV ERV Secondary Inlet Air Node, !- Name
  {57f80bd3-5718-4d45-9fbd-70988667bea0}, !- Inlet Port
  {bb33d510-4ae8-494a-af64-c1118ea80313}; !- Outlet Port

OS:Connection,
  {57f80bd3-5718-4d45-9fbd-70988667bea0}, !- Handle
  {898be46a-b01e-4f30-9304-e46943817010}, !- Name
  {43963c6a-bccd-4af1-8488-5bb398679ccc}, !- Source Object
  7,                                      !- Outlet Port
  {69a3091a-1db7-4d29-9ea2-8a608dacc241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb33d510-4ae8-494a-af64-c1118ea80313}, !- Handle
  {e27a267a-8222-4bfd-8ad1-7383c4a8fd23}, !- Name
  {69a3091a-1db7-4d29-9ea2-8a608dacc241}, !- Source Object
  3,                                      !- Outlet Port
  {ac330dfa-9ff2-42a3-a786-047dbac9dcc6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58985be2-2542-4d42-a4b9-38615de8ba2a}, !- Handle
  {04c3c97c-7006-47c6-958e-92a8c60a8b29}, !- Name
  {ac330dfa-9ff2-42a3-a786-047dbac9dcc6}, !- Source Object
  15,                                     !- Outlet Port
  {07828192-87e0-4592-859e-183fa382a6df}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f1edb571-db93-407c-ba0c-796b62d79078}, !- Handle
  5 Zone VAV ERV,                         !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c7b05c4b-34c4-4b15-8602-b2470a46e915}, !- Supply Air Inlet Node
  {f57f1611-e2ed-48c9-94ad-7546cb2e09c0}, !- Supply Air Outlet Node
  {9f5f3249-a43a-4a27-851f-42dedb4cbd17}, !- Exhaust Air Inlet Node
  {88888c0d-7f77-4a97-9bab-17112e7300d4}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Node,
  {51bbda85-df31-4c03-902e-2230188d3f5f}, !- Handle
  5 Zone VAV ERV Primary Outlet Air Node, !- Name
  {f57f1611-e2ed-48c9-94ad-7546cb2e09c0}, !- Inlet Port
  {c66b8ec3-f2d3-4e22-b4c6-31360dc95d28}; !- Outlet Port

OS:Connection,
  {c7b05c4b-34c4-4b15-8602-b2470a46e915}, !- Handle
  {5cfbf909-d9f3-488f-94e6-55006ea78edd}, !- Name
  {8eb7e084-feb4-4771-95bd-394483cd20a5}, !- Source Object
  3,                                      !- Outlet Port
  {f1edb571-db93-407c-ba0c-796b62d79078}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f57f1611-e2ed-48c9-94ad-7546cb2e09c0}, !- Handle
  {365a78eb-e903-4e6d-8d6e-e61214d3d31a}, !- Name
  {f1edb571-db93-407c-ba0c-796b62d79078}, !- Source Object
  13,                                     !- Outlet Port
  {51bbda85-df31-4c03-902e-2230188d3f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66b8ec3-f2d3-4e22-b4c6-31360dc95d28}, !- Handle
  {30d68ba9-5a88-4dae-877e-339e2560f877}, !- Name
  {51bbda85-df31-4c03-902e-2230188d3f5f}, !- Source Object
  3,                                      !- Outlet Port
  {2a7e0729-8334-46cd-b526-e79466a7ddbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5321d469-26ca-414c-80d0-0cd73841d6de}, !- Handle
  5 Zone VAV ERV Secondary Inlet Air Node, !- Name
  {4d0525a9-18dd-4133-8193-6b4bd32238ed}, !- Inlet Port
  {9f5f3249-a43a-4a27-851f-42dedb4cbd17}; !- Outlet Port

OS:Connection,
  {4d0525a9-18dd-4133-8193-6b4bd32238ed}, !- Handle
  {39a2c8e3-8816-421f-92ae-a2e7e8edf3e5}, !- Name
  {2a7e0729-8334-46cd-b526-e79466a7ddbb}, !- Source Object
  7,                                      !- Outlet Port
  {5321d469-26ca-414c-80d0-0cd73841d6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5f3249-a43a-4a27-851f-42dedb4cbd17}, !- Handle
  {9f4bfce4-67ad-497d-a36b-b11d736a7b4a}, !- Name
  {5321d469-26ca-414c-80d0-0cd73841d6de}, !- Source Object
  3,                                      !- Outlet Port
  {f1edb571-db93-407c-ba0c-796b62d79078}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {88888c0d-7f77-4a97-9bab-17112e7300d4}, !- Handle
  {cb8d8a8d-a024-48f2-9a00-ea5e90c05417}, !- Name
  {f1edb571-db93-407c-ba0c-796b62d79078}, !- Source Object
  15,                                     !- Outlet Port
  {68941021-bf6e-432c-b855-b399a6b18dba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6447c5e0-9574-46de-93d7-4c79f8267dce}, !- Handle
  Thermal Zone: Data113 PSZ-HP,           !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {92e0ca65-de23-4096-8aeb-f4c7fa8b0c1a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d02c08d2-8c9c-4390-a939-60435ce6ff9f}, !- Supply Side Inlet Node Name
  {11a03ccc-6fc0-4f43-9b90-097f0bca8d39}, !- Demand Side Outlet Node Name
  {61114064-57be-4ca2-a1f4-4b3f288ce847}, !- Demand Side Inlet Node A
  {8ea72fc7-0c33-4495-8b0e-cf7e364e2e06}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95830280-ca67-4e37-8e95-3cd151b58062}, !- Demand Mixer Name
  {210598ec-3c03-414d-ae67-1b327a8f5139}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {440866be-2c07-4dce-bedb-bc42ae197810}, !- Handle
  Thermal Zone: Data113 PSZ-HP Supply Inlet Node, !- Name
  {d02c08d2-8c9c-4390-a939-60435ce6ff9f}, !- Inlet Port
  {7d948d05-e826-4d94-b8ee-2fa5a598cd89}; !- Outlet Port

OS:Node,
  {6a444f7d-6906-4eca-a4fc-73cd91d16ae8}, !- Handle
  Thermal Zone: Data113 PSZ-HP Supply Outlet Node, !- Name
  {ca382a8d-fba5-4606-ac65-bd376d7bc00a}, !- Inlet Port
  {8ea72fc7-0c33-4495-8b0e-cf7e364e2e06}; !- Outlet Port

OS:Connection,
  {d02c08d2-8c9c-4390-a939-60435ce6ff9f}, !- Handle
  {f0eb53b1-5850-4602-911d-4ddc5ef64e05}, !- Name
  {6447c5e0-9574-46de-93d7-4c79f8267dce}, !- Source Object
  8,                                      !- Outlet Port
  {440866be-2c07-4dce-bedb-bc42ae197810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea72fc7-0c33-4495-8b0e-cf7e364e2e06}, !- Handle
  {4cd3e803-8553-499b-93a7-3a0424c88552}, !- Name
  {6a444f7d-6906-4eca-a4fc-73cd91d16ae8}, !- Source Object
  3,                                      !- Outlet Port
  {6447c5e0-9574-46de-93d7-4c79f8267dce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2d197cd5-51c2-4334-8ea8-3b075ac869ba}, !- Handle
  Thermal Zone: Data113 PSZ-HP Demand Inlet Node, !- Name
  {61114064-57be-4ca2-a1f4-4b3f288ce847}, !- Inlet Port
  {b501471a-5032-4ae6-a736-38beefbfb0e5}; !- Outlet Port

OS:Node,
  {5017c4b2-48b7-4411-ac2b-cf6a6f3caa56}, !- Handle
  Thermal Zone: Data113 PSZ-HP Demand Outlet Node, !- Name
  {c27103ac-4133-48e7-a9bd-9b1dacf1b912}, !- Inlet Port
  {11a03ccc-6fc0-4f43-9b90-097f0bca8d39}; !- Outlet Port

OS:Node,
  {fc1663a1-d028-47ed-ad05-c4bfa54ec524}, !- Handle
  Thermal Zone: Data113 PSZ-HP Diffuser Outlet Air Node, !- Name
  {6e6ea75e-3ddb-4373-a4f7-38d1d1a0a2ff}, !- Inlet Port
  {504c8429-c33d-42b4-b7af-d2526d197491}; !- Outlet Port

OS:Connection,
  {61114064-57be-4ca2-a1f4-4b3f288ce847}, !- Handle
  {a6f22f78-5d40-4c34-aa52-7a75c2e0f3c6}, !- Name
  {6447c5e0-9574-46de-93d7-4c79f8267dce}, !- Source Object
  10,                                     !- Outlet Port
  {2d197cd5-51c2-4334-8ea8-3b075ac869ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a03ccc-6fc0-4f43-9b90-097f0bca8d39}, !- Handle
  {70cf5a37-8094-41de-b5af-d45c5ecbee10}, !- Name
  {5017c4b2-48b7-4411-ac2b-cf6a6f3caa56}, !- Source Object
  3,                                      !- Outlet Port
  {6447c5e0-9574-46de-93d7-4c79f8267dce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {210598ec-3c03-414d-ae67-1b327a8f5139}, !- Handle
  Thermal Zone: Data113 PSZ-HP Diffuser Inlet Air Node, !- Name
  {b501471a-5032-4ae6-a736-38beefbfb0e5}, !- Inlet Node Name
  {86db0842-4e9d-4384-aedc-2631f859f3a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95830280-ca67-4e37-8e95-3cd151b58062}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c27103ac-4133-48e7-a9bd-9b1dacf1b912}, !- Outlet Node Name
  {a0b04be2-3034-4d94-b8e3-4ddbc0a47350}; !- Inlet Node Name 1

OS:Connection,
  {b501471a-5032-4ae6-a736-38beefbfb0e5}, !- Handle
  {4e92a57a-7b75-4858-a1e4-7f64eaee9fb9}, !- Name
  {2d197cd5-51c2-4334-8ea8-3b075ac869ba}, !- Source Object
  3,                                      !- Outlet Port
  {210598ec-3c03-414d-ae67-1b327a8f5139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27103ac-4133-48e7-a9bd-9b1dacf1b912}, !- Handle
  {c5d7dfa9-0407-4396-b669-d13172b7ff85}, !- Name
  {95830280-ca67-4e37-8e95-3cd151b58062}, !- Source Object
  2,                                      !- Outlet Port
  {5017c4b2-48b7-4411-ac2b-cf6a6f3caa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e546b033-26e4-4a45-8800-a821295ca04f}, !- Handle
  {6447c5e0-9574-46de-93d7-4c79f8267dce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {92e0ca65-de23-4096-8aeb-f4c7fa8b0c1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {a14b0ddd-333a-4f2c-afaf-27d80e880ce5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {80b0845b-1dbf-4deb-bb12-e88819f8028a}, !- Handle
  Thermal Zone: Data113 PSZ-HP Fan,       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.42,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {457ab5af-6264-4dcb-a25f-eda334131393}, !- Air Inlet Node Name
  {ca382a8d-fba5-4606-ac65-bd376d7bc00a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {dc8a377f-6807-43a7-ac41-44384b6d148b}, !- Handle
  Thermal Zone: Data113 HP Htg Coil 1 Clg kBtu/hr 3.3COPH, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.5052118384973,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3d3efeab-419e-4b42-aad8-35483aabb488}, !- Air Inlet Node Name
  {74911d4a-b4cf-43f9-a2da-342e8a2e5140}, !- Air Outlet Node Name
  {821928c7-7322-4399-a3c8-f3962c1a2a5e}, !- Total Heating Capacity Function of Temperature Curve Name
  {80e6c9bc-83d1-4ed3-a464-07884d6a79e7}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6ec7d081-05aa-4edf-af44-389ab00ae1e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3b1fde2-8da8-412e-b6a3-627573e1893c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89339418-3c18-4b1e-a1cc-f52fe7a51c20}, !- Part Load Fraction Correlation Curve Name
  {1d0824c1-4e48-4edd-a09f-44e96205e439}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {73173b32-2ac9-4fa5-97c2-6b2f07b87c7f}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {eec16275-f03f-4526-be40-8fe889f41a6a}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bb7a8eb8-c155-4ac2-80fd-4452e5b23079}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c1d367e5-7657-485c-bde3-dd0ca86045f0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6400631c-51fd-4682-aebb-c95872638cb3}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce529f96-020a-4072-9bb3-36032dfab5ff}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {09097256-044d-44d8-84d4-8b5e155d7b09}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3a501e00-6431-45d1-879c-71a8a1259051}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {44789c08-638b-4866-86b3-9e0be4d73d8f}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0eb23815-3c30-4901-ae9d-05d598af2fcb}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d0824c1-4e48-4edd-a09f-44e96205e439}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b439e87c-9144-4bfd-a3bf-920f82c6603e}, !- Handle
  Thermal Zone: Data113 PSZ-HP Electric Backup Htg Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c06fe6ba-7024-4416-b874-0b0bfe1cbe7e}, !- Air Inlet Node Name
  {2685fc03-7dbc-47ea-a1a3-8c9c452004fb}, !- Air Outlet Node Name
  {5b543682-d04b-4709-acc1-d1c0819bf2ea}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d85e4480-7cbc-48e7-9090-d7e2e50e7791}, !- Handle
  Thermal Zone: Data113 PSZ-HP 1spd DX HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78670000644494,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3b79db30-933a-4fb3-b28c-c7a20bed7cea}, !- Air Inlet Node Name
  {d0d6473b-304b-4f8e-9d6e-0b763c81633f}, !- Air Outlet Node Name
  {b1e74389-c841-46cc-aac3-99901700d234}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69738457-4907-4b93-b973-0e0ce8f669e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {200da3f9-b044-4b7b-86a7-d78b1d26173d}, !- Energy Input Ratio Function of Temperature Curve Name
  {903b6c16-9cf5-4329-8753-d34f5824001b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7eba8845-e0ef-4f61-a7ef-3a42f1ed7bed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {57e53d9f-2fd9-477d-93fd-b0d1c764109d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {098518f7-c52d-4909-814e-eb4a841366b8}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdb0fd2a-438a-420b-bab7-0987469ba593}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f433202e-d92c-4b2c-835a-21d0774e34af}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dbe0d2f3-fecc-4f12-91b1-3e6cd55b5f5c}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd4484cd-27b8-446f-92d1-5a90cc0ebac0}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b466c281-b3c6-4994-a87c-4f10f6e5f6c1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03c31a19-e3e3-440b-86b3-d3849ca71a56}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {06d4f499-14cc-4e24-a332-93c102f9e554}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {164b3ace-3503-43b3-b26d-1419c8edcda9}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {e532055a-c309-4cf6-b367-17570a87813c}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {129ce76a-070a-453e-81a3-3b1ae4309153}, !- Control Zone Name
  {6a444f7d-6906-4eca-a4fc-73cd91d16ae8}; !- Setpoint Node or NodeList Name

OS:Connection,
  {ca382a8d-fba5-4606-ac65-bd376d7bc00a}, !- Handle
  {da014769-b5ff-4ee0-bb02-7ed56ae6b100}, !- Name
  {80b0845b-1dbf-4deb-bb12-e88819f8028a}, !- Source Object
  9,                                      !- Outlet Port
  {6a444f7d-6906-4eca-a4fc-73cd91d16ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b543682-d04b-4709-acc1-d1c0819bf2ea}, !- Handle
  Thermal Zone: Data113 PSZ-HP Electric Backup Htg Coil Outlet Air Node, !- Name
  {2685fc03-7dbc-47ea-a1a3-8c9c452004fb}, !- Inlet Port
  {457ab5af-6264-4dcb-a25f-eda334131393}; !- Outlet Port

OS:Connection,
  {2685fc03-7dbc-47ea-a1a3-8c9c452004fb}, !- Handle
  {dd66e31e-103c-48f1-a134-48259c8600f1}, !- Name
  {b439e87c-9144-4bfd-a3bf-920f82c6603e}, !- Source Object
  6,                                      !- Outlet Port
  {5b543682-d04b-4709-acc1-d1c0819bf2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457ab5af-6264-4dcb-a25f-eda334131393}, !- Handle
  {9b598320-ac27-47ef-a19e-d25d84042e97}, !- Name
  {5b543682-d04b-4709-acc1-d1c0819bf2ea}, !- Source Object
  3,                                      !- Outlet Port
  {80b0845b-1dbf-4deb-bb12-e88819f8028a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8c9ee480-f1ba-469e-adc9-24e4b280941d}, !- Handle
  Thermal Zone: Data113 HP Htg Coil Outlet Air Node, !- Name
  {74911d4a-b4cf-43f9-a2da-342e8a2e5140}, !- Inlet Port
  {c06fe6ba-7024-4416-b874-0b0bfe1cbe7e}; !- Outlet Port

OS:Connection,
  {74911d4a-b4cf-43f9-a2da-342e8a2e5140}, !- Handle
  {afc1d47f-43cf-410e-a3b8-de9e2f12562a}, !- Name
  {dc8a377f-6807-43a7-ac41-44384b6d148b}, !- Source Object
  8,                                      !- Outlet Port
  {8c9ee480-f1ba-469e-adc9-24e4b280941d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06fe6ba-7024-4416-b874-0b0bfe1cbe7e}, !- Handle
  {202718e4-ad82-4398-b7d9-fa80cb870c76}, !- Name
  {8c9ee480-f1ba-469e-adc9-24e4b280941d}, !- Source Object
  3,                                      !- Outlet Port
  {b439e87c-9144-4bfd-a3bf-920f82c6603e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d7aa1fa9-e2b2-4f1d-8f77-03deb7fd9fd8}, !- Handle
  Thermal Zone: Data113 PSZ-HP 1spd DX HP Clg Coil Outlet Air Node, !- Name
  {d0d6473b-304b-4f8e-9d6e-0b763c81633f}, !- Inlet Port
  {3d3efeab-419e-4b42-aad8-35483aabb488}; !- Outlet Port

OS:Connection,
  {d0d6473b-304b-4f8e-9d6e-0b763c81633f}, !- Handle
  {92288b86-219e-437d-a876-f5d8bf799b23}, !- Name
  {d85e4480-7cbc-48e7-9090-d7e2e50e7791}, !- Source Object
  9,                                      !- Outlet Port
  {d7aa1fa9-e2b2-4f1d-8f77-03deb7fd9fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3efeab-419e-4b42-aad8-35483aabb488}, !- Handle
  {488c2048-84c3-409b-87c7-ebfe69a124de}, !- Name
  {d7aa1fa9-e2b2-4f1d-8f77-03deb7fd9fd8}, !- Source Object
  3,                                      !- Outlet Port
  {dc8a377f-6807-43a7-ac41-44384b6d148b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f1bcb28-47d8-4f7d-8a09-89a90477b111}, !- Handle
  Thermal Zone: Data113 PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {480a4122-02cb-4a8a-a0c7-b21c0a58c037}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {480a4122-02cb-4a8a-a0c7-b21c0a58c037}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {11177ed7-1831-4a6a-8658-5e24159ed19e}, !- Handle
  Thermal Zone: Data113 PSZ-HP OA System, !- Name
  {4f1bcb28-47d8-4f7d-8a09-89a90477b111}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f681fc9-f312-45d3-937d-2fc489ffc9d3}, !- Mixed Air Node Name
  {fc8b907b-278c-4bf2-9e88-96246f1f9036}, !- Outdoor Air Stream Node Name
  {e089553b-d970-4a8f-afbc-d964ad3662c9}, !- Relief Air Stream Node Name
  {7d948d05-e826-4d94-b8ee-2fa5a598cd89}; !- Return Air Stream Node Name

OS:Node,
  {f7befce4-484f-4e23-8f3b-ebbd19e5ff12}, !- Handle
  Thermal Zone: Data113 PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc8b907b-278c-4bf2-9e88-96246f1f9036}; !- Outlet Port

OS:Connection,
  {fc8b907b-278c-4bf2-9e88-96246f1f9036}, !- Handle
  {bf418d9c-0bb2-4aed-9e0d-f7106bfc46c4}, !- Name
  {f7befce4-484f-4e23-8f3b-ebbd19e5ff12}, !- Source Object
  3,                                      !- Outlet Port
  {11177ed7-1831-4a6a-8658-5e24159ed19e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e85058ad-cce5-4cc4-a188-dd9da16b7786}, !- Handle
  Thermal Zone: Data113 PSZ-HP Relief Air Node, !- Name
  {e089553b-d970-4a8f-afbc-d964ad3662c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e089553b-d970-4a8f-afbc-d964ad3662c9}, !- Handle
  {131c90a9-aad0-42a6-ae22-c66b2668ea79}, !- Name
  {11177ed7-1831-4a6a-8658-5e24159ed19e}, !- Source Object
  7,                                      !- Outlet Port
  {e85058ad-cce5-4cc4-a188-dd9da16b7786}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dde1ac1-5dc4-4b7a-8d8e-b959a300ce9e}, !- Handle
  Thermal Zone: Data113 PSZ-HP Mixed Air Node, !- Name
  {9f681fc9-f312-45d3-937d-2fc489ffc9d3}, !- Inlet Port
  {3b79db30-933a-4fb3-b28c-c7a20bed7cea}; !- Outlet Port

OS:Connection,
  {7d948d05-e826-4d94-b8ee-2fa5a598cd89}, !- Handle
  {0dc599a4-f1ac-4c51-8296-b2624346cd85}, !- Name
  {440866be-2c07-4dce-bedb-bc42ae197810}, !- Source Object
  3,                                      !- Outlet Port
  {11177ed7-1831-4a6a-8658-5e24159ed19e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f681fc9-f312-45d3-937d-2fc489ffc9d3}, !- Handle
  {09b2a3e0-2f88-4b2d-b3b2-7ed532259ca8}, !- Name
  {11177ed7-1831-4a6a-8658-5e24159ed19e}, !- Source Object
  5,                                      !- Outlet Port
  {2dde1ac1-5dc4-4b7a-8d8e-b959a300ce9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b79db30-933a-4fb3-b28c-c7a20bed7cea}, !- Handle
  {115d9986-d486-425e-86ba-f4041614b788}, !- Name
  {2dde1ac1-5dc4-4b7a-8d8e-b959a300ce9e}, !- Source Object
  3,                                      !- Outlet Port
  {d85e4480-7cbc-48e7-9090-d7e2e50e7791}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a14b0ddd-333a-4f2c-afaf-27d80e880ce5}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ee59f641-89d2-4403-bd0e-caaa51644c1b}, !- Control Zone or Zone List Name
  {8e2420c6-61f4-42df-9bd3-2f9cd34ec404}, !- Cooling Control Zone or Zone List Name
  {b63f4997-2b33-4f14-ad6a-ff50da1b1dfd}, !- Heating Control Zone or Zone List Name
  {d3a0e01a-fa5b-42c0-beef-722ff61875ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee59f641-89d2-4403-bd0e-caaa51644c1b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8e2420c6-61f4-42df-9bd3-2f9cd34ec404}, !- Handle
  {b6bd35bf-ef4b-48ef-91f8-2aa6c24e4d57}; !- Name

OS:ModelObjectList,
  {b63f4997-2b33-4f14-ad6a-ff50da1b1dfd}, !- Handle
  {d8a2592d-cc17-4e6b-8118-f53fb6161487}; !- Name

OS:ModelObjectList,
  {d3a0e01a-fa5b-42c0-beef-722ff61875ae}, !- Handle
  {4ad47f9b-b623-498e-807a-3f671de2a082}; !- Name

OS:Node,
  {12698b00-e11c-4beb-accc-0e85f6e0d8ae}, !- Handle
  Thermal Zone: Data113 PSZ-HP Diffuser Inlet Node, !- Name
  {86db0842-4e9d-4384-aedc-2631f859f3a7}, !- Inlet Port
  {e79d2bec-0932-47b2-84f3-aadc17534d45}; !- Outlet Port

OS:Connection,
  {e79d2bec-0932-47b2-84f3-aadc17534d45}, !- Handle
  {af975840-bfe1-4d0e-a74a-9aa499414746}, !- Name
  {12698b00-e11c-4beb-accc-0e85f6e0d8ae}, !- Source Object
  3,                                      !- Outlet Port
  {c6cf92a7-2fb1-4c31-b6ca-b3947a9490bc}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6cf92a7-2fb1-4c31-b6ca-b3947a9490bc}, !- Handle
  Thermal Zone: Data113 PSZ-HP Diffuser,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {e79d2bec-0932-47b2-84f3-aadc17534d45}, !- Air Inlet Node Name
  {6e6ea75e-3ddb-4373-a4f7-38d1d1a0a2ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb4b28ad-d77d-489f-805c-f2f2b744018a}, !- Handle
  Thermal Zone: Data113 Return Air Node,  !- Name
  {5b0cd22e-0cc7-4609-8182-bf92a80a7c27}, !- Inlet Port
  {a0b04be2-3034-4d94-b8e3-4ddbc0a47350}; !- Outlet Port

OS:Connection,
  {504c8429-c33d-42b4-b7af-d2526d197491}, !- Handle
  {ded5873a-b028-4684-b4e9-9dfdd04dbc98}, !- Name
  {fc1663a1-d028-47ed-ad05-c4bfa54ec524}, !- Source Object
  3,                                      !- Outlet Port
  {76df1600-0f95-4901-ac45-de082a4317ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b0cd22e-0cc7-4609-8182-bf92a80a7c27}, !- Handle
  {35fa4bff-7fbd-42bb-9ed9-93de169448ce}, !- Name
  {5316771a-5db2-4828-ac65-25b3c5e5c3af}, !- Source Object
  3,                                      !- Outlet Port
  {bb4b28ad-d77d-489f-805c-f2f2b744018a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b04be2-3034-4d94-b8e3-4ddbc0a47350}, !- Handle
  {46bbaf7f-839f-4e89-b179-92825a970848}, !- Name
  {bb4b28ad-d77d-489f-805c-f2f2b744018a}, !- Source Object
  3,                                      !- Outlet Port
  {95830280-ca67-4e37-8e95-3cd151b58062}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e6ea75e-3ddb-4373-a4f7-38d1d1a0a2ff}, !- Handle
  {9a5fe6ce-f8cc-4a00-81be-6ccd27547a85}, !- Name
  {c6cf92a7-2fb1-4c31-b6ca-b3947a9490bc}, !- Source Object
  4,                                      !- Outlet Port
  {fc1663a1-d028-47ed-ad05-c4bfa54ec524}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad37def8-9b24-4165-91bc-997a2121ac1a}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP,           !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {3bbd542f-97fd-4f62-8eae-efb96b263ff5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {05a0ef23-75c7-42db-8b82-e620665ae0b3}, !- Supply Side Inlet Node Name
  {040206a4-1430-4920-b9bf-8c7eb8daf100}, !- Demand Side Outlet Node Name
  {55c1ddfe-e400-4258-a277-302bab0eb524}, !- Demand Side Inlet Node A
  {a1612095-6845-4a60-bd9d-c3c67a1bdbe4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05e37656-6ee4-442f-8ace-7e862ed7c5a9}, !- Demand Mixer Name
  {2b8d662e-f6c9-4b03-a0ed-2dd48af6cbd9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ee3358d-295c-4ea8-940b-4fcab071049f}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Supply Inlet Node, !- Name
  {05a0ef23-75c7-42db-8b82-e620665ae0b3}, !- Inlet Port
  {8994c0f5-26a4-43ed-9a8f-6dd9bbb10245}; !- Outlet Port

OS:Node,
  {89e11fa2-b967-4fbc-ba5f-57199fdbe80c}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Supply Outlet Node, !- Name
  {fab395f4-0146-4b3d-9fa4-31e2f41bcc88}, !- Inlet Port
  {a1612095-6845-4a60-bd9d-c3c67a1bdbe4}; !- Outlet Port

OS:Connection,
  {05a0ef23-75c7-42db-8b82-e620665ae0b3}, !- Handle
  {6c0e030c-5eb7-4c1b-8d2b-77164906b488}, !- Name
  {ad37def8-9b24-4165-91bc-997a2121ac1a}, !- Source Object
  8,                                      !- Outlet Port
  {9ee3358d-295c-4ea8-940b-4fcab071049f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1612095-6845-4a60-bd9d-c3c67a1bdbe4}, !- Handle
  {bb50bf4c-8379-4d0d-b219-9a17372c6665}, !- Name
  {89e11fa2-b967-4fbc-ba5f-57199fdbe80c}, !- Source Object
  3,                                      !- Outlet Port
  {ad37def8-9b24-4165-91bc-997a2121ac1a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e247ae4c-2e8f-4390-98ce-d12e5b2502f6}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Demand Inlet Node, !- Name
  {55c1ddfe-e400-4258-a277-302bab0eb524}, !- Inlet Port
  {e1396c14-18fc-46a3-be4d-50ac56255940}; !- Outlet Port

OS:Node,
  {8ad970e6-98d7-41f0-8e25-3cc9c23f5a4f}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Demand Outlet Node, !- Name
  {b109ce00-a3a6-422d-ad30-0093ea40444c}, !- Inlet Port
  {040206a4-1430-4920-b9bf-8c7eb8daf100}; !- Outlet Port

OS:Node,
  {ef1b086c-4597-4e8a-b193-8c7fff5f1813}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Diffuser Outlet Air Node, !- Name
  {9d14339d-2ad9-4c87-8c05-12a33ff2f827}, !- Inlet Port
  {5a7df427-36c5-4d1d-8450-4d76b5e8f38e}; !- Outlet Port

OS:Connection,
  {55c1ddfe-e400-4258-a277-302bab0eb524}, !- Handle
  {393df1a3-1836-40d7-803a-5f1abfaac666}, !- Name
  {ad37def8-9b24-4165-91bc-997a2121ac1a}, !- Source Object
  10,                                     !- Outlet Port
  {e247ae4c-2e8f-4390-98ce-d12e5b2502f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040206a4-1430-4920-b9bf-8c7eb8daf100}, !- Handle
  {c9407a1e-22cc-4ef9-bbb9-f71cf4bbd251}, !- Name
  {8ad970e6-98d7-41f0-8e25-3cc9c23f5a4f}, !- Source Object
  3,                                      !- Outlet Port
  {ad37def8-9b24-4165-91bc-997a2121ac1a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b8d662e-f6c9-4b03-a0ed-2dd48af6cbd9}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Diffuser Inlet Air Node, !- Name
  {e1396c14-18fc-46a3-be4d-50ac56255940}, !- Inlet Node Name
  {b64fdf98-bd2d-4117-9833-1ab9d47ba65f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05e37656-6ee4-442f-8ace-7e862ed7c5a9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b109ce00-a3a6-422d-ad30-0093ea40444c}, !- Outlet Node Name
  {6df4861c-a868-428a-9fae-2b19eb56ffe3}; !- Inlet Node Name 1

OS:Connection,
  {e1396c14-18fc-46a3-be4d-50ac56255940}, !- Handle
  {4c88b660-0fe3-4cd7-b2fb-ea8093566ceb}, !- Name
  {e247ae4c-2e8f-4390-98ce-d12e5b2502f6}, !- Source Object
  3,                                      !- Outlet Port
  {2b8d662e-f6c9-4b03-a0ed-2dd48af6cbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b109ce00-a3a6-422d-ad30-0093ea40444c}, !- Handle
  {6f8ed6c2-7ce7-4b7b-b946-d9f29ad5c986}, !- Name
  {05e37656-6ee4-442f-8ace-7e862ed7c5a9}, !- Source Object
  2,                                      !- Outlet Port
  {8ad970e6-98d7-41f0-8e25-3cc9c23f5a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7d92a61-c818-45db-9169-265f71912a49}, !- Handle
  {ad37def8-9b24-4165-91bc-997a2121ac1a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3bbd542f-97fd-4f62-8eae-efb96b263ff5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {5ba855f2-8192-4cff-aa99-6e3834853cf8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cc763030-9fb1-490e-aa44-3d75e8557fc8}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Fan,       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.42,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b4231ca5-2c8f-4fb7-b46b-fc71ecb8f77b}, !- Air Inlet Node Name
  {fab395f4-0146-4b3d-9fa4-31e2f41bcc88}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {df32176f-0c26-485b-b5f1-927083c84d87}, !- Handle
  Thermal Zone: MEEL117 HP Htg Coil 0 Clg kBtu/hr 3.3COPH, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.50472733196557,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0fd1b541-9c4b-4e9b-a51e-96fb727ad4c7}, !- Air Inlet Node Name
  {1cb030ff-5dc1-4504-81fd-9458c3ed60f4}, !- Air Outlet Node Name
  {821928c7-7322-4399-a3c8-f3962c1a2a5e}, !- Total Heating Capacity Function of Temperature Curve Name
  {80e6c9bc-83d1-4ed3-a464-07884d6a79e7}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6ec7d081-05aa-4edf-af44-389ab00ae1e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3b1fde2-8da8-412e-b6a3-627573e1893c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89339418-3c18-4b1e-a1cc-f52fe7a51c20}, !- Part Load Fraction Correlation Curve Name
  {4e23a2e2-0d73-4ead-b864-e2e02650cb45}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {be6ba54c-20fe-4585-b000-e4f4830dfb7d}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3daeb46b-e11a-434e-8aae-a8ce82004871}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dcdef54c-0aa0-498b-a080-171972cee577}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {64004297-5b7f-4d11-bbfb-fd9c7c549926}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ca93507c-4c64-4ce7-bee4-797623910a34}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf29a9ba-3e35-4436-a4be-bf3d1ce9c7aa}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9a7e6dae-faa2-4b03-a418-780492bf04f9}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b11aad78-6d2f-47ab-bfd9-6f66b6ccb325}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {abc9ad07-df45-4af4-abda-bed286fa724d}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {76473d5e-186b-4496-9b38-df8e8492e4e3}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e23a2e2-0d73-4ead-b864-e2e02650cb45}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {45b1abac-8aea-4392-a3f0-db110d8905ec}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Electric Backup Htg Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d45a13a8-d517-4182-9a29-a827fe123888}, !- Air Inlet Node Name
  {97f8a359-224b-4f12-8ef8-d747309c9278}, !- Air Outlet Node Name
  {94a2a746-5bf3-40e0-884c-d06e0cb8b5cb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {33997e34-3489-4b8c-817c-51e08988ba7d}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP 1spd DX HP Clg Coil 0kBtu/hr 11.2EER, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78582892639707,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {140d1ffc-6f5d-409b-8981-774f10aff70b}, !- Air Inlet Node Name
  {d7c42c53-0396-4f7b-9986-cff67be09a76}, !- Air Outlet Node Name
  {b1e74389-c841-46cc-aac3-99901700d234}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69738457-4907-4b93-b973-0e0ce8f669e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {200da3f9-b044-4b7b-86a7-d78b1d26173d}, !- Energy Input Ratio Function of Temperature Curve Name
  {903b6c16-9cf5-4329-8753-d34f5824001b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7eba8845-e0ef-4f61-a7ef-3a42f1ed7bed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {15c32f5e-9a5d-4a3e-a8aa-019b4ad0ea25}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52e48c00-b871-405a-afc1-f7cc125e80e8}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5931ed74-d6f4-464b-80ce-d5372ae2d66b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {319b2cd2-4e35-4a23-95e2-1e034e8505be}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {52a70a9b-971a-4bbe-add4-f66d545f6313}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78c597a5-82ae-4050-bcd0-f341f184be7e}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {71285fe9-c635-46e8-bd62-a57d071ef65a}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d9ae88a-f9ab-499b-9ad8-c7441a0b3be1}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {45a3e9c5-4f55-4bd4-88ba-abcafdc46909}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5cd2346-cda5-48a6-83e1-729b4e251746}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {e749d70e-6ba7-49d9-80b7-f9785a9bd29e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e5590811-68ad-499d-a4f9-6264ab0faa8e}, !- Control Zone Name
  {89e11fa2-b967-4fbc-ba5f-57199fdbe80c}; !- Setpoint Node or NodeList Name

OS:Connection,
  {fab395f4-0146-4b3d-9fa4-31e2f41bcc88}, !- Handle
  {4db340d5-ec39-4f3b-9592-894142511920}, !- Name
  {cc763030-9fb1-490e-aa44-3d75e8557fc8}, !- Source Object
  9,                                      !- Outlet Port
  {89e11fa2-b967-4fbc-ba5f-57199fdbe80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94a2a746-5bf3-40e0-884c-d06e0cb8b5cb}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Electric Backup Htg Coil Outlet Air Node, !- Name
  {97f8a359-224b-4f12-8ef8-d747309c9278}, !- Inlet Port
  {b4231ca5-2c8f-4fb7-b46b-fc71ecb8f77b}; !- Outlet Port

OS:Connection,
  {97f8a359-224b-4f12-8ef8-d747309c9278}, !- Handle
  {52906400-f2f4-4fab-93ce-c363b4e0a3f3}, !- Name
  {45b1abac-8aea-4392-a3f0-db110d8905ec}, !- Source Object
  6,                                      !- Outlet Port
  {94a2a746-5bf3-40e0-884c-d06e0cb8b5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4231ca5-2c8f-4fb7-b46b-fc71ecb8f77b}, !- Handle
  {ea80c8dd-b819-4d1a-995d-494c38ed6459}, !- Name
  {94a2a746-5bf3-40e0-884c-d06e0cb8b5cb}, !- Source Object
  3,                                      !- Outlet Port
  {cc763030-9fb1-490e-aa44-3d75e8557fc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5062cfad-8bf3-4ae9-aff4-1cb7925fb854}, !- Handle
  Thermal Zone: MEEL117 HP Htg Coil Outlet Air Node, !- Name
  {1cb030ff-5dc1-4504-81fd-9458c3ed60f4}, !- Inlet Port
  {d45a13a8-d517-4182-9a29-a827fe123888}; !- Outlet Port

OS:Connection,
  {1cb030ff-5dc1-4504-81fd-9458c3ed60f4}, !- Handle
  {ebf063f6-37ee-419d-9c50-95426a2de119}, !- Name
  {df32176f-0c26-485b-b5f1-927083c84d87}, !- Source Object
  8,                                      !- Outlet Port
  {5062cfad-8bf3-4ae9-aff4-1cb7925fb854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45a13a8-d517-4182-9a29-a827fe123888}, !- Handle
  {f5b3e569-1ec7-4641-8d4a-d10611b003a3}, !- Name
  {5062cfad-8bf3-4ae9-aff4-1cb7925fb854}, !- Source Object
  3,                                      !- Outlet Port
  {45b1abac-8aea-4392-a3f0-db110d8905ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1a45a7b8-cb6d-4443-baca-3fdf2408dbcd}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP 1spd DX HP Clg Coil Outlet Air Node, !- Name
  {d7c42c53-0396-4f7b-9986-cff67be09a76}, !- Inlet Port
  {0fd1b541-9c4b-4e9b-a51e-96fb727ad4c7}; !- Outlet Port

OS:Connection,
  {d7c42c53-0396-4f7b-9986-cff67be09a76}, !- Handle
  {013b050c-a2de-4886-ad17-115fb6ed0c7e}, !- Name
  {33997e34-3489-4b8c-817c-51e08988ba7d}, !- Source Object
  9,                                      !- Outlet Port
  {1a45a7b8-cb6d-4443-baca-3fdf2408dbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd1b541-9c4b-4e9b-a51e-96fb727ad4c7}, !- Handle
  {855948ef-f024-46e9-b27e-236baa4921ba}, !- Name
  {1a45a7b8-cb6d-4443-baca-3fdf2408dbcd}, !- Source Object
  3,                                      !- Outlet Port
  {df32176f-0c26-485b-b5f1-927083c84d87}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {22fba592-9514-4148-9662-77eef2f7e9e3}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3555f27f-0231-4a79-bed3-903dc1eb33a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3555f27f-0231-4a79-bed3-903dc1eb33a5}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1e15850-26ca-4d23-a120-d7a59c4458f0}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP OA System, !- Name
  {22fba592-9514-4148-9662-77eef2f7e9e3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c933f088-5e83-4e7d-bd5b-a31d7f736ab6}, !- Mixed Air Node Name
  {d4d0e95e-dbeb-4317-8580-6080b64a23e8}, !- Outdoor Air Stream Node Name
  {832dad76-4c40-47ff-a979-c71ab0470582}, !- Relief Air Stream Node Name
  {8994c0f5-26a4-43ed-9a8f-6dd9bbb10245}; !- Return Air Stream Node Name

OS:Node,
  {a1738751-a230-4cee-be94-8bf76be5419f}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d4d0e95e-dbeb-4317-8580-6080b64a23e8}; !- Outlet Port

OS:Connection,
  {d4d0e95e-dbeb-4317-8580-6080b64a23e8}, !- Handle
  {2196e18b-0960-45d3-a2e0-32cd74eb180f}, !- Name
  {a1738751-a230-4cee-be94-8bf76be5419f}, !- Source Object
  3,                                      !- Outlet Port
  {e1e15850-26ca-4d23-a120-d7a59c4458f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd2b5b91-78d1-47f3-bc99-78f6706850d9}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Relief Air Node, !- Name
  {832dad76-4c40-47ff-a979-c71ab0470582}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {832dad76-4c40-47ff-a979-c71ab0470582}, !- Handle
  {347dee98-e0d7-4c1e-b318-cc074c903823}, !- Name
  {e1e15850-26ca-4d23-a120-d7a59c4458f0}, !- Source Object
  7,                                      !- Outlet Port
  {bd2b5b91-78d1-47f3-bc99-78f6706850d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dff2e26-ce9b-452d-9d8f-bd43ea635f5d}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Mixed Air Node, !- Name
  {c933f088-5e83-4e7d-bd5b-a31d7f736ab6}, !- Inlet Port
  {140d1ffc-6f5d-409b-8981-774f10aff70b}; !- Outlet Port

OS:Connection,
  {8994c0f5-26a4-43ed-9a8f-6dd9bbb10245}, !- Handle
  {3ebd7e6d-c48b-4a69-8156-dd45a41fcd54}, !- Name
  {9ee3358d-295c-4ea8-940b-4fcab071049f}, !- Source Object
  3,                                      !- Outlet Port
  {e1e15850-26ca-4d23-a120-d7a59c4458f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c933f088-5e83-4e7d-bd5b-a31d7f736ab6}, !- Handle
  {280641cb-dc07-48f2-a61e-495cacd5f6ac}, !- Name
  {e1e15850-26ca-4d23-a120-d7a59c4458f0}, !- Source Object
  5,                                      !- Outlet Port
  {7dff2e26-ce9b-452d-9d8f-bd43ea635f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140d1ffc-6f5d-409b-8981-774f10aff70b}, !- Handle
  {1818407e-6f36-4a5d-a8a2-ee8c152b9c22}, !- Name
  {7dff2e26-ce9b-452d-9d8f-bd43ea635f5d}, !- Source Object
  3,                                      !- Outlet Port
  {33997e34-3489-4b8c-817c-51e08988ba7d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ba855f2-8192-4cff-aa99-6e3834853cf8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a9f64ad5-b81a-42b5-b504-7f40a1a535c6}, !- Control Zone or Zone List Name
  {2fd013ea-1816-427f-9442-87a6ff81baf5}, !- Cooling Control Zone or Zone List Name
  {f5933281-edff-4f92-ace5-bbc669b08e3d}, !- Heating Control Zone or Zone List Name
  {9650d4e7-dbb5-4be0-9d40-3b2abfd7d021}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9f64ad5-b81a-42b5-b504-7f40a1a535c6}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2fd013ea-1816-427f-9442-87a6ff81baf5}, !- Handle
  {80f33749-42f1-40d9-9bd3-91002902fbcb}; !- Name

OS:ModelObjectList,
  {f5933281-edff-4f92-ace5-bbc669b08e3d}, !- Handle
  {445e8d3d-e289-4a2e-9053-9a2a1121ac9d}; !- Name

OS:ModelObjectList,
  {9650d4e7-dbb5-4be0-9d40-3b2abfd7d021}, !- Handle
  {5d724b2f-babd-4d7c-92cd-7f2203b1f005}; !- Name

OS:Node,
  {3552d738-eba1-4ae2-b1f1-561660c5102b}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Diffuser Inlet Node, !- Name
  {b64fdf98-bd2d-4117-9833-1ab9d47ba65f}, !- Inlet Port
  {8ca63c1b-12a0-40c0-81e7-f7e81863da7b}; !- Outlet Port

OS:Connection,
  {8ca63c1b-12a0-40c0-81e7-f7e81863da7b}, !- Handle
  {0a198a90-526d-457a-8fa3-3afccc560a85}, !- Name
  {3552d738-eba1-4ae2-b1f1-561660c5102b}, !- Source Object
  3,                                      !- Outlet Port
  {a3b8b264-8ccd-4a45-b02d-d3b926d8d76e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3b8b264-8ccd-4a45-b02d-d3b926d8d76e}, !- Handle
  Thermal Zone: MEEL117 PSZ-HP Diffuser,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {8ca63c1b-12a0-40c0-81e7-f7e81863da7b}, !- Air Inlet Node Name
  {9d14339d-2ad9-4c87-8c05-12a33ff2f827}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4661298e-6a21-4bb9-a3a3-e78a8beb3b8e}, !- Handle
  Thermal Zone: MEEL117 Return Air Node,  !- Name
  {0674afea-c4b1-4bca-be75-2e59e7ccd58f}, !- Inlet Port
  {6df4861c-a868-428a-9fae-2b19eb56ffe3}; !- Outlet Port

OS:Connection,
  {5a7df427-36c5-4d1d-8450-4d76b5e8f38e}, !- Handle
  {cb9a70ab-fea1-49ee-91ea-cde5ae9b2a43}, !- Name
  {ef1b086c-4597-4e8a-b193-8c7fff5f1813}, !- Source Object
  3,                                      !- Outlet Port
  {e5b41a51-8372-4ab3-ad7b-5b80ba832290}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0674afea-c4b1-4bca-be75-2e59e7ccd58f}, !- Handle
  {a7250c58-74fd-4a2e-9f1a-4c2357a92ab7}, !- Name
  {737a8a4c-dd65-4e02-a06a-869b3831f589}, !- Source Object
  3,                                      !- Outlet Port
  {4661298e-6a21-4bb9-a3a3-e78a8beb3b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df4861c-a868-428a-9fae-2b19eb56ffe3}, !- Handle
  {7c1bb7e9-538a-483b-bea8-8c2c1b0b4ad6}, !- Name
  {4661298e-6a21-4bb9-a3a3-e78a8beb3b8e}, !- Source Object
  3,                                      !- Outlet Port
  {05e37656-6ee4-442f-8ace-7e862ed7c5a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d14339d-2ad9-4c87-8c05-12a33ff2f827}, !- Handle
  {06c4b487-72b8-48d2-ac33-d4254fe37920}, !- Name
  {a3b8b264-8ccd-4a45-b02d-d3b926d8d76e}, !- Source Object
  4,                                      !- Outlet Port
  {ef1b086c-4597-4e8a-b193-8c7fff5f1813}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {25d30c2d-db78-4dc3-94b4-0a322fd05801}, !- Handle
  Thermal Zone: Data211 PSZ-HP,           !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {239c205c-61e4-459b-ba6e-059d233eb31c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a74681a6-0cfc-4883-8a71-1bceca661f73}, !- Supply Side Inlet Node Name
  {d97144b1-2904-4825-ab79-4191eaca450a}, !- Demand Side Outlet Node Name
  {6d0f6a92-c89e-40ca-8fb2-6e130f722c9b}, !- Demand Side Inlet Node A
  {0c45eda3-2f60-4f94-ab02-6a2a6b562f99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {de0502ac-61e0-4a77-b30f-1c7fab7c4d2b}, !- Demand Mixer Name
  {95e9f884-d8ec-43f0-823f-67580132e626}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {526f44a4-1503-4596-a7ee-e41aa8347cc6}, !- Handle
  Thermal Zone: Data211 PSZ-HP Supply Inlet Node, !- Name
  {a74681a6-0cfc-4883-8a71-1bceca661f73}, !- Inlet Port
  {96c0fc6f-7531-4652-bfc4-e9faaabc4d70}; !- Outlet Port

OS:Node,
  {6b3fa4de-1abf-4639-b4df-a8278f9cdb94}, !- Handle
  Thermal Zone: Data211 PSZ-HP Supply Outlet Node, !- Name
  {d9eeb9c1-58b8-4903-b387-be20adf8f0c1}, !- Inlet Port
  {0c45eda3-2f60-4f94-ab02-6a2a6b562f99}; !- Outlet Port

OS:Connection,
  {a74681a6-0cfc-4883-8a71-1bceca661f73}, !- Handle
  {a7c7b5a2-25df-4971-a868-69efc7409c87}, !- Name
  {25d30c2d-db78-4dc3-94b4-0a322fd05801}, !- Source Object
  8,                                      !- Outlet Port
  {526f44a4-1503-4596-a7ee-e41aa8347cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c45eda3-2f60-4f94-ab02-6a2a6b562f99}, !- Handle
  {19115e1a-9e8c-4882-aa3e-a3a2d76746be}, !- Name
  {6b3fa4de-1abf-4639-b4df-a8278f9cdb94}, !- Source Object
  3,                                      !- Outlet Port
  {25d30c2d-db78-4dc3-94b4-0a322fd05801}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ad666e0a-90ba-404b-83cb-e76d3cd92987}, !- Handle
  Thermal Zone: Data211 PSZ-HP Demand Inlet Node, !- Name
  {6d0f6a92-c89e-40ca-8fb2-6e130f722c9b}, !- Inlet Port
  {670a59be-af01-4cf6-a712-c87528193bf3}; !- Outlet Port

OS:Node,
  {4341ef3b-c0c2-4d85-82e4-50c1d1a07dfb}, !- Handle
  Thermal Zone: Data211 PSZ-HP Demand Outlet Node, !- Name
  {61441abe-49af-414b-a973-36efd5fec839}, !- Inlet Port
  {d97144b1-2904-4825-ab79-4191eaca450a}; !- Outlet Port

OS:Node,
  {19929f6e-9d24-4355-b919-0feb4ad7270c}, !- Handle
  Thermal Zone: Data211 PSZ-HP Diffuser Outlet Air Node, !- Name
  {76726eb5-3cda-4e17-870e-c69241837f7e}, !- Inlet Port
  {c1a5f602-9d13-4f46-885e-a66a568179fa}; !- Outlet Port

OS:Connection,
  {6d0f6a92-c89e-40ca-8fb2-6e130f722c9b}, !- Handle
  {fbd8e297-c930-4b10-8d3e-5a253d2e8cda}, !- Name
  {25d30c2d-db78-4dc3-94b4-0a322fd05801}, !- Source Object
  10,                                     !- Outlet Port
  {ad666e0a-90ba-404b-83cb-e76d3cd92987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97144b1-2904-4825-ab79-4191eaca450a}, !- Handle
  {014b6c4d-14d6-4218-a841-b452fba1f3b3}, !- Name
  {4341ef3b-c0c2-4d85-82e4-50c1d1a07dfb}, !- Source Object
  3,                                      !- Outlet Port
  {25d30c2d-db78-4dc3-94b4-0a322fd05801}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95e9f884-d8ec-43f0-823f-67580132e626}, !- Handle
  Thermal Zone: Data211 PSZ-HP Diffuser Inlet Air Node, !- Name
  {670a59be-af01-4cf6-a712-c87528193bf3}, !- Inlet Node Name
  {e59c20f5-e4b1-480c-8990-a35d6f9f3ad5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {de0502ac-61e0-4a77-b30f-1c7fab7c4d2b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {61441abe-49af-414b-a973-36efd5fec839}, !- Outlet Node Name
  {e8c943bd-408c-4774-be58-a3538a85025d}; !- Inlet Node Name 1

OS:Connection,
  {670a59be-af01-4cf6-a712-c87528193bf3}, !- Handle
  {1f210a50-988d-4ed9-aa14-36966319adbc}, !- Name
  {ad666e0a-90ba-404b-83cb-e76d3cd92987}, !- Source Object
  3,                                      !- Outlet Port
  {95e9f884-d8ec-43f0-823f-67580132e626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61441abe-49af-414b-a973-36efd5fec839}, !- Handle
  {012a8e2e-5e56-45cf-920b-d4f515e6df68}, !- Name
  {de0502ac-61e0-4a77-b30f-1c7fab7c4d2b}, !- Source Object
  2,                                      !- Outlet Port
  {4341ef3b-c0c2-4d85-82e4-50c1d1a07dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1936993e-9dab-4f80-9be0-76cbec4c0a40}, !- Handle
  {25d30c2d-db78-4dc3-94b4-0a322fd05801}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {239c205c-61e4-459b-ba6e-059d233eb31c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {7020f797-aec3-4c1d-878f-4d6752d1b498}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {50cc937f-18d2-4758-a861-010d487d2db2}, !- Handle
  Thermal Zone: Data211 PSZ-HP Fan,       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.42,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c4e22faa-d401-4d0e-b431-02de8fa54ec9}, !- Air Inlet Node Name
  {d9eeb9c1-58b8-4903-b387-be20adf8f0c1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {26334b08-a426-4288-858e-efb143e5ee61}, !- Handle
  Thermal Zone: Data211 HP Htg Coil 2 Clg kBtu/hr 3.3COPH, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.50559309556748,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ab5152e7-ac01-4639-8186-27e785b80be9}, !- Air Inlet Node Name
  {e2f337f4-bc5d-4d07-8267-bf36e6cc1a33}, !- Air Outlet Node Name
  {821928c7-7322-4399-a3c8-f3962c1a2a5e}, !- Total Heating Capacity Function of Temperature Curve Name
  {80e6c9bc-83d1-4ed3-a464-07884d6a79e7}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6ec7d081-05aa-4edf-af44-389ab00ae1e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3b1fde2-8da8-412e-b6a3-627573e1893c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89339418-3c18-4b1e-a1cc-f52fe7a51c20}, !- Part Load Fraction Correlation Curve Name
  {7ab6ac84-5464-4c0c-9b37-65f8c09719fc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {819eb44b-8567-48aa-bb99-83239d1c5e14}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e01f83ec-4a1d-4da6-b0f4-10b179ed3c0f}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1052bd1c-f762-468f-8a7c-d5d6838f953b}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3769e545-fc19-4d92-ad06-81bdbd8a0b30}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {21d56868-9d15-48e0-b111-0d5a6ddc4a1e}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e85ab9df-e438-4e13-aff8-d630dcb21c76}, !- Handle
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fc26bc96-05c0-4381-ad49-d3826d7b843e}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cce6bfc7-9fc0-4669-876f-4927c821b201}, !- Handle
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {138d3632-55e6-47bf-88c6-34572ff9872e}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {206178be-3890-4ef8-a63c-aac0547e9a57}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ab6ac84-5464-4c0c-9b37-65f8c09719fc}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {7cc6e167-53c6-4743-a461-86b6754a5573}, !- Handle
  Thermal Zone: Data211 PSZ-HP Electric Backup Htg Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {76eaabd3-6856-4a19-8034-1bf9ad939ed5}, !- Air Inlet Node Name
  {c4152d3f-73a0-4700-9364-f919b3faf8f0}, !- Air Outlet Node Name
  {c065f222-4ade-405f-9d0c-757d34d6ee65}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a351c5dc-1a5f-4a81-be52-d00f3a5c6b2e}, !- Handle
  Thermal Zone: Data211 PSZ-HP 1spd DX HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78738545732166,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {612dacda-ce54-4d13-b673-f66f22f44777}, !- Air Inlet Node Name
  {701dfb7d-916d-44e5-927a-a82434dabf49}, !- Air Outlet Node Name
  {b1e74389-c841-46cc-aac3-99901700d234}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69738457-4907-4b93-b973-0e0ce8f669e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {200da3f9-b044-4b7b-86a7-d78b1d26173d}, !- Energy Input Ratio Function of Temperature Curve Name
  {903b6c16-9cf5-4329-8753-d34f5824001b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7eba8845-e0ef-4f61-a7ef-3a42f1ed7bed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e60de9e2-f327-43ed-92cb-e97b009c266d}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a0acef8-8c37-40b6-a9ae-92accf728339}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3c31af5-5d06-407e-af36-42f589093ad2}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a8a6e75-0f84-4f6c-83b0-d7d847719799}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6912865d-a1df-4773-ba48-b650db669dcd}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70181759-34a3-400f-b632-62c1aa5c9441}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a1ecd4f1-2732-43d0-8357-8d888eb38d91}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b511ac26-60c4-420f-be8a-435fc0f14f14}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c6eeb577-03ff-48b4-a5aa-49f2d82e329b}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d561ba3d-b003-4789-a76f-06fadfe85add}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {c0a1a2d2-ad50-4332-ad88-b3479579599d}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ad646633-9b0a-48b0-b927-0b6accf92382}, !- Control Zone Name
  {6b3fa4de-1abf-4639-b4df-a8278f9cdb94}; !- Setpoint Node or NodeList Name

OS:Connection,
  {d9eeb9c1-58b8-4903-b387-be20adf8f0c1}, !- Handle
  {5b678361-a2ff-4f1e-ad1e-d87c21a7df3f}, !- Name
  {50cc937f-18d2-4758-a861-010d487d2db2}, !- Source Object
  9,                                      !- Outlet Port
  {6b3fa4de-1abf-4639-b4df-a8278f9cdb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c065f222-4ade-405f-9d0c-757d34d6ee65}, !- Handle
  Thermal Zone: Data211 PSZ-HP Electric Backup Htg Coil Outlet Air Node, !- Name
  {c4152d3f-73a0-4700-9364-f919b3faf8f0}, !- Inlet Port
  {c4e22faa-d401-4d0e-b431-02de8fa54ec9}; !- Outlet Port

OS:Connection,
  {c4152d3f-73a0-4700-9364-f919b3faf8f0}, !- Handle
  {2c0dba48-2125-4559-8ed7-a5cdaad3b4bd}, !- Name
  {7cc6e167-53c6-4743-a461-86b6754a5573}, !- Source Object
  6,                                      !- Outlet Port
  {c065f222-4ade-405f-9d0c-757d34d6ee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e22faa-d401-4d0e-b431-02de8fa54ec9}, !- Handle
  {db0ef353-0cde-4574-acde-2275861ae226}, !- Name
  {c065f222-4ade-405f-9d0c-757d34d6ee65}, !- Source Object
  3,                                      !- Outlet Port
  {50cc937f-18d2-4758-a861-010d487d2db2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b832fb06-d42a-4bdf-a626-e857e3dadc1d}, !- Handle
  Thermal Zone: Data211 HP Htg Coil Outlet Air Node, !- Name
  {e2f337f4-bc5d-4d07-8267-bf36e6cc1a33}, !- Inlet Port
  {76eaabd3-6856-4a19-8034-1bf9ad939ed5}; !- Outlet Port

OS:Connection,
  {e2f337f4-bc5d-4d07-8267-bf36e6cc1a33}, !- Handle
  {a1219466-c815-4d90-b4ac-81e8dd147b01}, !- Name
  {26334b08-a426-4288-858e-efb143e5ee61}, !- Source Object
  8,                                      !- Outlet Port
  {b832fb06-d42a-4bdf-a626-e857e3dadc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76eaabd3-6856-4a19-8034-1bf9ad939ed5}, !- Handle
  {12b2589b-c7bb-4887-ab04-281d2d49f34c}, !- Name
  {b832fb06-d42a-4bdf-a626-e857e3dadc1d}, !- Source Object
  3,                                      !- Outlet Port
  {7cc6e167-53c6-4743-a461-86b6754a5573}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {829c9192-838d-43bb-963b-9e98dc06aec0}, !- Handle
  Thermal Zone: Data211 PSZ-HP 1spd DX HP Clg Coil Outlet Air Node, !- Name
  {701dfb7d-916d-44e5-927a-a82434dabf49}, !- Inlet Port
  {ab5152e7-ac01-4639-8186-27e785b80be9}; !- Outlet Port

OS:Connection,
  {701dfb7d-916d-44e5-927a-a82434dabf49}, !- Handle
  {3e3dc18c-b486-4db4-98b4-d1a75d5dcc5e}, !- Name
  {a351c5dc-1a5f-4a81-be52-d00f3a5c6b2e}, !- Source Object
  9,                                      !- Outlet Port
  {829c9192-838d-43bb-963b-9e98dc06aec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5152e7-ac01-4639-8186-27e785b80be9}, !- Handle
  {f4599cb3-c95b-4684-864f-90500658d1cb}, !- Name
  {829c9192-838d-43bb-963b-9e98dc06aec0}, !- Source Object
  3,                                      !- Outlet Port
  {26334b08-a426-4288-858e-efb143e5ee61}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {02e63d25-ea12-42ee-9e8f-fb3634bf9bf1}, !- Handle
  Thermal Zone: Data211 PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {232b1e3a-178c-40a5-8a34-357e2565e92c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {232b1e3a-178c-40a5-8a34-357e2565e92c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1fdd135d-c557-4075-8510-d1544b3c4183}, !- Handle
  Thermal Zone: Data211 PSZ-HP OA System, !- Name
  {02e63d25-ea12-42ee-9e8f-fb3634bf9bf1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04494902-9614-4042-8941-13679b87bcdf}, !- Mixed Air Node Name
  {86a1502b-f9bd-4e87-a0bd-d42a2d26565a}, !- Outdoor Air Stream Node Name
  {aed1d0f6-368e-42a7-8b46-ab11c4b3f757}, !- Relief Air Stream Node Name
  {96c0fc6f-7531-4652-bfc4-e9faaabc4d70}; !- Return Air Stream Node Name

OS:Node,
  {fee0340b-351c-4598-a208-8c0f40644ec3}, !- Handle
  Thermal Zone: Data211 PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {86a1502b-f9bd-4e87-a0bd-d42a2d26565a}; !- Outlet Port

OS:Connection,
  {86a1502b-f9bd-4e87-a0bd-d42a2d26565a}, !- Handle
  {7d694bf8-8d1f-4be2-b4d0-3842a689a2d2}, !- Name
  {fee0340b-351c-4598-a208-8c0f40644ec3}, !- Source Object
  3,                                      !- Outlet Port
  {1fdd135d-c557-4075-8510-d1544b3c4183}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf29d54e-1314-474b-95ef-ebea61908de8}, !- Handle
  Thermal Zone: Data211 PSZ-HP Relief Air Node, !- Name
  {aed1d0f6-368e-42a7-8b46-ab11c4b3f757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aed1d0f6-368e-42a7-8b46-ab11c4b3f757}, !- Handle
  {a0e3fcca-dcfb-4537-893d-080ede0f1779}, !- Name
  {1fdd135d-c557-4075-8510-d1544b3c4183}, !- Source Object
  7,                                      !- Outlet Port
  {bf29d54e-1314-474b-95ef-ebea61908de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d0403e1-c71b-4f04-8e6d-b77b53e3948f}, !- Handle
  Thermal Zone: Data211 PSZ-HP Mixed Air Node, !- Name
  {04494902-9614-4042-8941-13679b87bcdf}, !- Inlet Port
  {612dacda-ce54-4d13-b673-f66f22f44777}; !- Outlet Port

OS:Connection,
  {96c0fc6f-7531-4652-bfc4-e9faaabc4d70}, !- Handle
  {5cf57015-81ee-442b-8cab-f7d1177021c0}, !- Name
  {526f44a4-1503-4596-a7ee-e41aa8347cc6}, !- Source Object
  3,                                      !- Outlet Port
  {1fdd135d-c557-4075-8510-d1544b3c4183}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04494902-9614-4042-8941-13679b87bcdf}, !- Handle
  {516d5e1a-a5f1-4e52-99cf-0cdff0e79936}, !- Name
  {1fdd135d-c557-4075-8510-d1544b3c4183}, !- Source Object
  5,                                      !- Outlet Port
  {7d0403e1-c71b-4f04-8e6d-b77b53e3948f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612dacda-ce54-4d13-b673-f66f22f44777}, !- Handle
  {c146a848-b2e8-4dfa-9181-38dbe111766d}, !- Name
  {7d0403e1-c71b-4f04-8e6d-b77b53e3948f}, !- Source Object
  3,                                      !- Outlet Port
  {a351c5dc-1a5f-4a81-be52-d00f3a5c6b2e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7020f797-aec3-4c1d-878f-4d6752d1b498}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1b03b2b0-34ca-408e-aeeb-00639969e52c}, !- Control Zone or Zone List Name
  {3baaddd0-46de-4d32-8064-9dcb9d5973c2}, !- Cooling Control Zone or Zone List Name
  {60d00cb3-636f-404a-85f3-2d4b70179dc0}, !- Heating Control Zone or Zone List Name
  {58200b0f-e76d-4fed-9364-0ae82c424ec8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b03b2b0-34ca-408e-aeeb-00639969e52c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3baaddd0-46de-4d32-8064-9dcb9d5973c2}, !- Handle
  {fda05604-fcb3-47b3-a137-09110b245a1a}; !- Name

OS:ModelObjectList,
  {60d00cb3-636f-404a-85f3-2d4b70179dc0}, !- Handle
  {e28105b7-1464-4d63-933f-01b183f478aa}; !- Name

OS:ModelObjectList,
  {58200b0f-e76d-4fed-9364-0ae82c424ec8}, !- Handle
  {18869c9c-ba7b-4652-ba7f-25a5be6c77c8}; !- Name

OS:Node,
  {128d7707-43f2-4568-8613-54b3a4c6b07d}, !- Handle
  Thermal Zone: Data211 PSZ-HP Diffuser Inlet Node, !- Name
  {e59c20f5-e4b1-480c-8990-a35d6f9f3ad5}, !- Inlet Port
  {ac2afd69-4feb-41fb-a0bc-c1395c7d227f}; !- Outlet Port

OS:Connection,
  {ac2afd69-4feb-41fb-a0bc-c1395c7d227f}, !- Handle
  {475318c9-a110-4ce8-8f0e-68030b5a13ea}, !- Name
  {128d7707-43f2-4568-8613-54b3a4c6b07d}, !- Source Object
  3,                                      !- Outlet Port
  {e8b777d0-8d6d-4e92-be5b-cdd2d79d5f6c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8b777d0-8d6d-4e92-be5b-cdd2d79d5f6c}, !- Handle
  Thermal Zone: Data211 PSZ-HP Diffuser,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {ac2afd69-4feb-41fb-a0bc-c1395c7d227f}, !- Air Inlet Node Name
  {76726eb5-3cda-4e17-870e-c69241837f7e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e80815d7-0315-4945-ad59-203ac24cbb46}, !- Handle
  Thermal Zone: Data211 Return Air Node,  !- Name
  {9207bcee-e147-4ca6-8f74-18c21aa0b6aa}, !- Inlet Port
  {e8c943bd-408c-4774-be58-a3538a85025d}; !- Outlet Port

OS:Connection,
  {c1a5f602-9d13-4f46-885e-a66a568179fa}, !- Handle
  {e368918d-d4aa-439d-9e11-faa19bf9f5bc}, !- Name
  {19929f6e-9d24-4355-b919-0feb4ad7270c}, !- Source Object
  3,                                      !- Outlet Port
  {45d98eba-69f0-43ad-bd40-86b65e617e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9207bcee-e147-4ca6-8f74-18c21aa0b6aa}, !- Handle
  {f8dce108-c039-4d62-a79a-6388c53b2014}, !- Name
  {38bf01bb-57d4-4e87-8f77-ed58f1508314}, !- Source Object
  3,                                      !- Outlet Port
  {e80815d7-0315-4945-ad59-203ac24cbb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c943bd-408c-4774-be58-a3538a85025d}, !- Handle
  {508eca0f-5a8b-4ab1-b996-5a419aeb496f}, !- Name
  {e80815d7-0315-4945-ad59-203ac24cbb46}, !- Source Object
  3,                                      !- Outlet Port
  {de0502ac-61e0-4a77-b30f-1c7fab7c4d2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76726eb5-3cda-4e17-870e-c69241837f7e}, !- Handle
  {90026cb9-2bb1-4891-b895-9398a6dc4d1f}, !- Name
  {e8b777d0-8d6d-4e92-be5b-cdd2d79d5f6c}, !- Source Object
  4,                                      !- Outlet Port
  {19929f6e-9d24-4355-b919-0feb4ad7270c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8aeb8575-db46-4e9e-be38-d91726efaf84}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP,           !- Name
  ,                                       !- Controller List Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  {5e48ec21-a266-4c4d-a2fd-06871cf41dbb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e78a85a-c7b4-453b-9efd-ac9a7b2c926a}, !- Supply Side Inlet Node Name
  {7379472c-5b5d-4186-bb17-2cb4c41e6356}, !- Demand Side Outlet Node Name
  {c4fc98e1-3811-4a2a-9cca-de49fe49eb46}, !- Demand Side Inlet Node A
  {895329b1-944e-45c7-8a76-3fbd824e9c19}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {291b1b7c-7ce0-495d-bffb-05f391e47e0f}, !- Demand Mixer Name
  {9584d87f-933d-4933-8821-c668c291bbdb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {72fd06f0-4f69-482f-8be1-4309b1ce5e07}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Supply Inlet Node, !- Name
  {0e78a85a-c7b4-453b-9efd-ac9a7b2c926a}, !- Inlet Port
  {4c80ca66-49fe-4ed5-8861-4cca548003a7}; !- Outlet Port

OS:Node,
  {37fd6d79-7d40-4f1a-a906-40201821909f}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Supply Outlet Node, !- Name
  {d80e077e-0c65-4b0c-907e-4b9632bd8715}, !- Inlet Port
  {895329b1-944e-45c7-8a76-3fbd824e9c19}; !- Outlet Port

OS:Connection,
  {0e78a85a-c7b4-453b-9efd-ac9a7b2c926a}, !- Handle
  {cc48a24e-e98d-4715-9095-2bb3201780a4}, !- Name
  {8aeb8575-db46-4e9e-be38-d91726efaf84}, !- Source Object
  8,                                      !- Outlet Port
  {72fd06f0-4f69-482f-8be1-4309b1ce5e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895329b1-944e-45c7-8a76-3fbd824e9c19}, !- Handle
  {6ad3d8a9-f7b3-4559-a12f-74aa4a268721}, !- Name
  {37fd6d79-7d40-4f1a-a906-40201821909f}, !- Source Object
  3,                                      !- Outlet Port
  {8aeb8575-db46-4e9e-be38-d91726efaf84}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {282f9d80-be72-4463-b88d-e10f753595b3}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Demand Inlet Node, !- Name
  {c4fc98e1-3811-4a2a-9cca-de49fe49eb46}, !- Inlet Port
  {adf2088e-f258-4653-86a5-317be87b0a42}; !- Outlet Port

OS:Node,
  {645bd2d2-bf21-4d71-99de-140da9f94b0b}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Demand Outlet Node, !- Name
  {b508fd21-a6f6-4647-ac93-09000dcca5b8}, !- Inlet Port
  {7379472c-5b5d-4186-bb17-2cb4c41e6356}; !- Outlet Port

OS:Node,
  {7dc017ab-6d0f-4427-aab2-cc85485fa09a}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Diffuser Outlet Air Node, !- Name
  {6bb8521e-404c-40ce-b555-a6766d3df754}, !- Inlet Port
  {2d349dae-b66b-4984-a442-92967b286b94}; !- Outlet Port

OS:Connection,
  {c4fc98e1-3811-4a2a-9cca-de49fe49eb46}, !- Handle
  {b4df5a56-e8a3-4806-b1c7-8a4e12d3dc4b}, !- Name
  {8aeb8575-db46-4e9e-be38-d91726efaf84}, !- Source Object
  10,                                     !- Outlet Port
  {282f9d80-be72-4463-b88d-e10f753595b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7379472c-5b5d-4186-bb17-2cb4c41e6356}, !- Handle
  {db50865a-c1ad-4a4c-90a6-c5f78ac4eeaf}, !- Name
  {645bd2d2-bf21-4d71-99de-140da9f94b0b}, !- Source Object
  3,                                      !- Outlet Port
  {8aeb8575-db46-4e9e-be38-d91726efaf84}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9584d87f-933d-4933-8821-c668c291bbdb}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Diffuser Inlet Air Node, !- Name
  {adf2088e-f258-4653-86a5-317be87b0a42}, !- Inlet Node Name
  {b345b089-0637-41dc-bd85-3d6719f59960}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {291b1b7c-7ce0-495d-bffb-05f391e47e0f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {b508fd21-a6f6-4647-ac93-09000dcca5b8}, !- Outlet Node Name
  {27f1960b-c849-4b38-9242-b8647b69ec69}; !- Inlet Node Name 1

OS:Connection,
  {adf2088e-f258-4653-86a5-317be87b0a42}, !- Handle
  {881f9dff-aa4e-4624-aea1-b73e8452d6ae}, !- Name
  {282f9d80-be72-4463-b88d-e10f753595b3}, !- Source Object
  3,                                      !- Outlet Port
  {9584d87f-933d-4933-8821-c668c291bbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b508fd21-a6f6-4647-ac93-09000dcca5b8}, !- Handle
  {83ce9725-c93b-417c-81b6-34b39ed91027}, !- Name
  {291b1b7c-7ce0-495d-bffb-05f391e47e0f}, !- Source Object
  2,                                      !- Outlet Port
  {645bd2d2-bf21-4d71-99de-140da9f94b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e39bad85-06a4-4578-9ebc-0546ba44bb33}, !- Handle
  {8aeb8575-db46-4e9e-be38-d91726efaf84}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5e48ec21-a266-4c4d-a2fd-06871cf41dbb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {358964e7-0774-4df8-ae74-2efbb17843e6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {be5a6bc2-79b4-452f-a8e1-08ae0bdeb870}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Fan,       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.42,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6a1a2a11-efcf-42db-89b3-8a06f2c1ec10}, !- Air Inlet Node Name
  {d80e077e-0c65-4b0c-907e-4b9632bd8715}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {fe7c20e8-7915-46ee-b197-6efa1ae64034}, !- Handle
  Thermal Zone: MEEL215 HP Htg Coil 3 Clg kBtu/hr 3.3COPH, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.50591684705544,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f078ea55-f61c-4d2d-938d-309157fd0b5b}, !- Air Inlet Node Name
  {c5609757-4280-4dde-93a8-0d9be71a21f8}, !- Air Outlet Node Name
  {821928c7-7322-4399-a3c8-f3962c1a2a5e}, !- Total Heating Capacity Function of Temperature Curve Name
  {80e6c9bc-83d1-4ed3-a464-07884d6a79e7}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6ec7d081-05aa-4edf-af44-389ab00ae1e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3b1fde2-8da8-412e-b6a3-627573e1893c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89339418-3c18-4b1e-a1cc-f52fe7a51c20}, !- Part Load Fraction Correlation Curve Name
  {4d9a7603-64f3-44a9-8df6-f2ea70d8610a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {0093b14b-8085-4c8f-a821-3de50275d38a}, !- Handle
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0ec6e926-e5e6-4c48-bda6-7ec291f77171}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c8468459-dda2-4d92-9518-a9ed430774cc}, !- Handle
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9a54d02e-e640-41d7-aa5e-07913ff0484b}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4c751dd4-2f1d-4058-b30f-75ecb7fcf623}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb5c0fea-151c-48c1-894e-76e01df64b7b}, !- Handle
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {71610ff7-70b6-4e0c-acdc-0b870bbc4184}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89b70f12-ef09-40d0-88be-0a6150294dff}, !- Handle
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9680278a-4b34-420f-8a74-4d015190159b}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5a8468f4-4896-492f-b9a5-75f0bb6bd551}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d9a7603-64f3-44a9-8df6-f2ea70d8610a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {3bd5cd3b-933d-40d8-bcc8-200f6446f993}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Electric Backup Htg Coil, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ae979513-a66f-4cb9-ad38-6f4360d3ee41}, !- Air Inlet Node Name
  {439d12b1-0a7e-4f1d-a7fb-7aa913cb92a3}, !- Air Outlet Node Name
  {d9398653-a4d3-4ee0-b612-5270563d0295}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c72f3762-6d30-4d9e-badf-737cdfc4a8f0}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP 1spd DX HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78796752060287,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {820d3b69-326b-49f1-8b45-52366ee28e70}, !- Air Inlet Node Name
  {88c85914-d3de-4b76-9358-fd1679a4800e}, !- Air Outlet Node Name
  {b1e74389-c841-46cc-aac3-99901700d234}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69738457-4907-4b93-b973-0e0ce8f669e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {200da3f9-b044-4b7b-86a7-d78b1d26173d}, !- Energy Input Ratio Function of Temperature Curve Name
  {903b6c16-9cf5-4329-8753-d34f5824001b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7eba8845-e0ef-4f61-a7ef-3a42f1ed7bed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c65b2450-c4bb-426a-87ef-1eb960857860}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4df8c11-8f19-4b3d-8638-29fcc8456151}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a8aafba-d792-4921-a74c-bc8f7e33fae9}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cbe9146-0f7d-40c6-b047-f60578a3387b}, !- Handle
  Curve Quadratic 37,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b1a34a2-8cf3-42c3-b665-11a294aba323}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {adb7ce8e-6599-444b-864d-967332dbe287}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a907ee-4b71-45e2-ace6-2082e850be51}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79089889-830f-462e-a77c-4b5de46635dc}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {212c74df-4e32-4cd2-9cf0-e3e43413602a}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5252cdc9-b586-47a1-9441-ac4182559af6}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {6c4cd9b7-8972-4077-93c8-4d28a691dcff}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e0fb1a03-41b0-4fbd-87e4-bbc53afb4bd9}, !- Control Zone Name
  {37fd6d79-7d40-4f1a-a906-40201821909f}; !- Setpoint Node or NodeList Name

OS:Connection,
  {d80e077e-0c65-4b0c-907e-4b9632bd8715}, !- Handle
  {78eff41e-d57c-4d80-af1d-d1f323eb6f92}, !- Name
  {be5a6bc2-79b4-452f-a8e1-08ae0bdeb870}, !- Source Object
  9,                                      !- Outlet Port
  {37fd6d79-7d40-4f1a-a906-40201821909f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9398653-a4d3-4ee0-b612-5270563d0295}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Electric Backup Htg Coil Outlet Air Node, !- Name
  {439d12b1-0a7e-4f1d-a7fb-7aa913cb92a3}, !- Inlet Port
  {6a1a2a11-efcf-42db-89b3-8a06f2c1ec10}; !- Outlet Port

OS:Connection,
  {439d12b1-0a7e-4f1d-a7fb-7aa913cb92a3}, !- Handle
  {e71b3654-942e-4b06-9c35-36869f79cc62}, !- Name
  {3bd5cd3b-933d-40d8-bcc8-200f6446f993}, !- Source Object
  6,                                      !- Outlet Port
  {d9398653-a4d3-4ee0-b612-5270563d0295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1a2a11-efcf-42db-89b3-8a06f2c1ec10}, !- Handle
  {d1589e18-9297-4e15-8f81-646f56d6c790}, !- Name
  {d9398653-a4d3-4ee0-b612-5270563d0295}, !- Source Object
  3,                                      !- Outlet Port
  {be5a6bc2-79b4-452f-a8e1-08ae0bdeb870}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d11b3406-8ff5-46b3-8dea-5b822698abae}, !- Handle
  Thermal Zone: MEEL215 HP Htg Coil Outlet Air Node, !- Name
  {c5609757-4280-4dde-93a8-0d9be71a21f8}, !- Inlet Port
  {ae979513-a66f-4cb9-ad38-6f4360d3ee41}; !- Outlet Port

OS:Connection,
  {c5609757-4280-4dde-93a8-0d9be71a21f8}, !- Handle
  {8791876f-ac9f-448e-8c22-c3ee8d0fa5ba}, !- Name
  {fe7c20e8-7915-46ee-b197-6efa1ae64034}, !- Source Object
  8,                                      !- Outlet Port
  {d11b3406-8ff5-46b3-8dea-5b822698abae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae979513-a66f-4cb9-ad38-6f4360d3ee41}, !- Handle
  {645d00e8-29bf-4721-98b8-6bb59a848944}, !- Name
  {d11b3406-8ff5-46b3-8dea-5b822698abae}, !- Source Object
  3,                                      !- Outlet Port
  {3bd5cd3b-933d-40d8-bcc8-200f6446f993}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9066728-0182-435b-8f33-fb70958bc5e7}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP 1spd DX HP Clg Coil Outlet Air Node, !- Name
  {88c85914-d3de-4b76-9358-fd1679a4800e}, !- Inlet Port
  {f078ea55-f61c-4d2d-938d-309157fd0b5b}; !- Outlet Port

OS:Connection,
  {88c85914-d3de-4b76-9358-fd1679a4800e}, !- Handle
  {c356a38c-a46a-442f-9ec9-240b9ff225ed}, !- Name
  {c72f3762-6d30-4d9e-badf-737cdfc4a8f0}, !- Source Object
  9,                                      !- Outlet Port
  {c9066728-0182-435b-8f33-fb70958bc5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f078ea55-f61c-4d2d-938d-309157fd0b5b}, !- Handle
  {c3b4cad1-06fe-44be-9f1a-a40e6ba30771}, !- Name
  {c9066728-0182-435b-8f33-fb70958bc5e7}, !- Source Object
  3,                                      !- Outlet Port
  {fe7c20e8-7915-46ee-b197-6efa1ae64034}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ca8e8d57-c840-4058-9a11-dceb86c6be83}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {298a714a-4ae5-4b4b-9a4c-ebc6d58d3d45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {298a714a-4ae5-4b4b-9a4c-ebc6d58d3d45}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7346f026-fc70-4a1c-95e9-12c0a9b211e7}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP OA System, !- Name
  {ca8e8d57-c840-4058-9a11-dceb86c6be83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a521bf34-cd40-4d42-9d5c-e53d44fa89e1}, !- Mixed Air Node Name
  {259d1512-2546-4422-820a-3a6fecc6bdce}, !- Outdoor Air Stream Node Name
  {14624156-023f-4aea-a033-7aef9b7c3abc}, !- Relief Air Stream Node Name
  {4c80ca66-49fe-4ed5-8861-4cca548003a7}; !- Return Air Stream Node Name

OS:Node,
  {7f86f4e7-8640-4fd7-b639-4e61ae9e5c8e}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {259d1512-2546-4422-820a-3a6fecc6bdce}; !- Outlet Port

OS:Connection,
  {259d1512-2546-4422-820a-3a6fecc6bdce}, !- Handle
  {112a3843-bad0-45a1-bbf0-4a36b825de7e}, !- Name
  {7f86f4e7-8640-4fd7-b639-4e61ae9e5c8e}, !- Source Object
  3,                                      !- Outlet Port
  {7346f026-fc70-4a1c-95e9-12c0a9b211e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c08b5d5f-4251-4151-911c-45faf189ad65}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Relief Air Node, !- Name
  {14624156-023f-4aea-a033-7aef9b7c3abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14624156-023f-4aea-a033-7aef9b7c3abc}, !- Handle
  {4b5f85b9-856e-4fbf-a3bc-d4fee84d0de5}, !- Name
  {7346f026-fc70-4a1c-95e9-12c0a9b211e7}, !- Source Object
  7,                                      !- Outlet Port
  {c08b5d5f-4251-4151-911c-45faf189ad65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3786d83-812a-4e17-9d9c-ab7102e2fa92}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Mixed Air Node, !- Name
  {a521bf34-cd40-4d42-9d5c-e53d44fa89e1}, !- Inlet Port
  {820d3b69-326b-49f1-8b45-52366ee28e70}; !- Outlet Port

OS:Connection,
  {4c80ca66-49fe-4ed5-8861-4cca548003a7}, !- Handle
  {ae260d86-8e2b-4edf-ae95-36e0a7fba785}, !- Name
  {72fd06f0-4f69-482f-8be1-4309b1ce5e07}, !- Source Object
  3,                                      !- Outlet Port
  {7346f026-fc70-4a1c-95e9-12c0a9b211e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a521bf34-cd40-4d42-9d5c-e53d44fa89e1}, !- Handle
  {9710381c-17c2-4f5e-8d22-bdb3a17a1f58}, !- Name
  {7346f026-fc70-4a1c-95e9-12c0a9b211e7}, !- Source Object
  5,                                      !- Outlet Port
  {a3786d83-812a-4e17-9d9c-ab7102e2fa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {820d3b69-326b-49f1-8b45-52366ee28e70}, !- Handle
  {99f22c90-aba3-4157-a8ee-dff2db31dd13}, !- Name
  {a3786d83-812a-4e17-9d9c-ab7102e2fa92}, !- Source Object
  3,                                      !- Outlet Port
  {c72f3762-6d30-4d9e-badf-737cdfc4a8f0}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {358964e7-0774-4df8-ae74-2efbb17843e6}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {880fe677-1aaa-4510-8063-8bfce622788a}, !- Control Zone or Zone List Name
  {61cfa7fa-ddbf-4ffe-8503-10b974b96696}, !- Cooling Control Zone or Zone List Name
  {acf6a898-019f-4d1f-9e68-4f3ed2c491fd}, !- Heating Control Zone or Zone List Name
  {34670533-9725-4bac-9301-deb5991c9c25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {880fe677-1aaa-4510-8063-8bfce622788a}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {61cfa7fa-ddbf-4ffe-8503-10b974b96696}, !- Handle
  {726807b6-8f1a-41a9-823a-d8bde8f53f36}; !- Name

OS:ModelObjectList,
  {acf6a898-019f-4d1f-9e68-4f3ed2c491fd}, !- Handle
  {b0d66dd1-e0e8-46a5-a5eb-773197f6dee1}; !- Name

OS:ModelObjectList,
  {34670533-9725-4bac-9301-deb5991c9c25}, !- Handle
  {f1b40289-0855-4240-baa0-61902afe34f3}; !- Name

OS:Node,
  {2eeec214-e843-4e10-af5b-49e5edf0cb37}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Diffuser Inlet Node, !- Name
  {b345b089-0637-41dc-bd85-3d6719f59960}, !- Inlet Port
  {d21995b9-6ec9-43b0-8301-5a6f5e8011be}; !- Outlet Port

OS:Connection,
  {d21995b9-6ec9-43b0-8301-5a6f5e8011be}, !- Handle
  {e605e245-e859-4c3a-89d6-19142502c329}, !- Name
  {2eeec214-e843-4e10-af5b-49e5edf0cb37}, !- Source Object
  3,                                      !- Outlet Port
  {1727d656-31f1-4cd4-b428-30077b567ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1727d656-31f1-4cd4-b428-30077b567ac5}, !- Handle
  Thermal Zone: MEEL215 PSZ-HP Diffuser,  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {d21995b9-6ec9-43b0-8301-5a6f5e8011be}, !- Air Inlet Node Name
  {6bb8521e-404c-40ce-b555-a6766d3df754}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35f7f6de-aa46-445d-9960-3f95f600f170}, !- Handle
  Thermal Zone: MEEL215 Return Air Node,  !- Name
  {cc3c77fb-766d-4069-87af-51bb9ef6e620}, !- Inlet Port
  {27f1960b-c849-4b38-9242-b8647b69ec69}; !- Outlet Port

OS:Connection,
  {2d349dae-b66b-4984-a442-92967b286b94}, !- Handle
  {dd453811-f094-4acf-852c-1a6028d324f0}, !- Name
  {7dc017ab-6d0f-4427-aab2-cc85485fa09a}, !- Source Object
  3,                                      !- Outlet Port
  {d25e7cf2-6332-4d87-8796-dd8a20b9c5c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc3c77fb-766d-4069-87af-51bb9ef6e620}, !- Handle
  {1c89a7d1-be5f-4fa1-af8b-89f7388cd4cc}, !- Name
  {3a5f1a53-c6bd-4a73-8b60-10e9286e85c1}, !- Source Object
  3,                                      !- Outlet Port
  {35f7f6de-aa46-445d-9960-3f95f600f170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f1960b-c849-4b38-9242-b8647b69ec69}, !- Handle
  {1fb158ae-2ab4-4931-a091-37c15d5374fa}, !- Name
  {35f7f6de-aa46-445d-9960-3f95f600f170}, !- Source Object
  3,                                      !- Outlet Port
  {291b1b7c-7ce0-495d-bffb-05f391e47e0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bb8521e-404c-40ce-b555-a6766d3df754}, !- Handle
  {39ceabea-5b87-4c51-9c6c-e1569f6a1b11}, !- Name
  {1727d656-31f1-4cd4-b428-30077b567ac5}, !- Source Object
  4,                                      !- Outlet Port
  {7dc017ab-6d0f-4427-aab2-cc85485fa09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4b71c03e-2af2-47e0-ae2d-ada896340ef2}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f34408cc-1874-4747-9d30-3a7f365d04da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f34408cc-1874-4747-9d30-3a7f365d04da}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {821928c7-7322-4399-a3c8-f3962c1a2a5e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {80e6c9bc-83d1-4ed3-a464-07884d6a79e7}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6ec7d081-05aa-4edf-af44-389ab00ae1e9}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c3b1fde2-8da8-412e-b6a3-627573e1893c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {89339418-3c18-4b1e-a1cc-f52fe7a51c20}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1e74389-c841-46cc-aac3-99901700d234}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {69738457-4907-4b93-b973-0e0ce8f669e3}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {200da3f9-b044-4b7b-86a7-d78b1d26173d}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {903b6c16-9cf5-4329-8753-d34f5824001b}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7eba8845-e0ef-4f61-a7ef-3a42f1ed7bed}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {501aa783-b43b-4835-b5a7-cb56e64711f5}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {dd37514d-960c-4fee-95b5-c25dacd4cbe6}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {cb69e526-8c8e-4a3b-8133-5736f1996166}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.03366649,                             !- Coefficient1 Constant
  0.53152555,                             !- Coefficient2 x
  0.43480802,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08b3c363-b33c-4733-8c59-b24a6cfcc524}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Output:Variable,
  {bfb33315-5fa2-4689-8364-4375c6897a2f}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {333aa1f4-101b-467e-ac21-227e29ce1bad}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SetpointManager:WarmestTemperatureFlow,
  {d390711c-0620-4b55-b62c-1282469884de}, !- Handle
  Warmest Zone Supply Temp and Flow Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  21.1111111111111,                       !- Maximum Setpoint Temperature {C}
  TemperatureFirst,                       !- Strategy
  {4ef5d26d-d251-4310-b081-ddae952bab59}, !- Setpoint Node or NodeList Name
  0.2;                                    !- Minimum Turndown Ratio {dimensionless}

OS:SetpointManager:WarmestTemperatureFlow,
  {b0128408-a2bf-4784-b57a-4d1de6134987}, !- Handle
  Warmest Zone Supply Temp and Flow Reset 1, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  21.1111111111111,                       !- Maximum Setpoint Temperature {C}
  TemperatureFirst,                       !- Strategy
  {4b52f143-5a8f-463e-a43e-164dcb577b65}, !- Setpoint Node or NodeList Name
  0.2;                                    !- Minimum Turndown Ratio {dimensionless}

OS:SetpointManager:WarmestTemperatureFlow,
  {98c67642-639f-47bb-8071-aa0c498fcfb4}, !- Handle
  Warmest Zone Supply Temp and Flow Reset 2, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  21.1111111111111,                       !- Maximum Setpoint Temperature {C}
  TemperatureFirst,                       !- Strategy
  {9b34e514-2d24-4e37-86ea-3e2755fb468f}, !- Setpoint Node or NodeList Name
  0.2;                                    !- Minimum Turndown Ratio {dimensionless}

OS:SetpointManager:WarmestTemperatureFlow,
  {b352be20-8fba-4e6a-b5ad-0510ffad7db1}, !- Handle
  Warmest Zone Supply Temp and Flow Reset 3, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  21.1111111111111,                       !- Maximum Setpoint Temperature {C}
  TemperatureFirst,                       !- Strategy
  {0d8a60ab-6138-40f8-a07c-389c6333c560}, !- Setpoint Node or NodeList Name
  0.2;                                    !- Minimum Turndown Ratio {dimensionless}

OS:SetpointManager:WarmestTemperatureFlow,
  {9d5db9ee-02a9-495a-b395-9c149700ba46}, !- Handle
  Warmest Zone Supply Temp and Flow Reset 4, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  21.1111111111111,                       !- Maximum Setpoint Temperature {C}
  TemperatureFirst,                       !- Strategy
  {964e5c3f-5cc1-4383-bf78-f9e376273204}, !- Setpoint Node or NodeList Name
  0.2;                                    !- Minimum Turndown Ratio {dimensionless}

OS:SpaceInfiltration:DesignFlowRate,
  {cfffc8c4-0ea9-4c32-9302-7aab85e7de84}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration, !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space or SpaceType Name
  {f3bd52e3-98aa-46a8-b18b-68692ef5dc70}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.001524,                               !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {f3bd52e3-98aa-46a8-b18b-68692ef5dc70}, !- Handle
  Sizing Infiltation,                     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {deacfe12-2b7b-4f3e-a559-28eb46323e31}, !- Default Day Schedule Name
  {44a20842-6e06-4979-975d-6e53814fb9af}, !- Summer Design Day Schedule Name
  {5200790f-4913-453a-b0d8-92a4695d117c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {deacfe12-2b7b-4f3e-a559-28eb46323e31}, !- Handle
  Schedule Day 44,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44a20842-6e06-4979-975d-6e53814fb9af}, !- Handle
  Schedule Day 46,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5200790f-4913-453a-b0d8-92a4695d117c}, !- Handle
  Schedule Day 47,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SizingPeriod:DesignDay,
  {4e633127-75ee-407c-b9ba-58308edd442d}, !- Handle
  HANOI Ann Clg .4% Condns Enth=>MDB,     !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee714076-2140-426d-b466-a450137aeb59}, !- Handle
  HANOI Ann Clg .4% Condns DP=>MDB,       !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  28.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac8325c4-b9fc-4d90-ab02-7133126da5d7}, !- Handle
  HANOI Ann Clg .4% Condns WB=>MDB,       !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  29.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {43db4ed5-b732-40c3-8e6e-2ae3d4b3c98e}, !- Handle
  HANOI Ann Clg .4% Condns DB=>MWB,       !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  27.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9aac644-e9f7-48f3-bf22-6f549eda14ca}, !- Handle
  HANOI Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  18.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  7.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9aa52448-15c3-4b01-b51c-9649e6bc7f4d}, !- Handle
  HANOI Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
  14.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0ba76ddb-0017-4302-932b-67723c761f5b}, !- Handle
  HANOI Ann Htg 99.6% Condns DB,          !- Name
  10,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  10,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Connection,
  {86db0842-4e9d-4384-aedc-2631f859f3a7}, !- Handle
  {67770e5f-6196-49d7-8bbd-525f840867e9}, !- Name
  {210598ec-3c03-414d-ae67-1b327a8f5139}, !- Source Object
  3,                                      !- Outlet Port
  {12698b00-e11c-4beb-accc-0e85f6e0d8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64fdf98-bd2d-4117-9833-1ab9d47ba65f}, !- Handle
  {7943ac62-2afa-4789-b74a-e038bf9cf9c9}, !- Name
  {2b8d662e-f6c9-4b03-a0ed-2dd48af6cbd9}, !- Source Object
  3,                                      !- Outlet Port
  {3552d738-eba1-4ae2-b1f1-561660c5102b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59c20f5-e4b1-480c-8990-a35d6f9f3ad5}, !- Handle
  {3460e153-cac0-4911-8f58-9d6209e9b495}, !- Name
  {95e9f884-d8ec-43f0-823f-67580132e626}, !- Source Object
  3,                                      !- Outlet Port
  {128d7707-43f2-4568-8613-54b3a4c6b07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b345b089-0637-41dc-bd85-3d6719f59960}, !- Handle
  {0e1eabb1-6086-451b-bb83-ef0c50df5e53}, !- Name
  {9584d87f-933d-4933-8821-c668c291bbdb}, !- Source Object
  3,                                      !- Outlet Port
  {2eeec214-e843-4e10-af5b-49e5edf0cb37}, !- Target Object
  2;                                      !- Inlet Port

