    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3092.28</td>
    <td align="right">09-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3092.28</td>
    <td align="right">09-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        3.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2174.00</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4600.96</td>
    <td align="right">06-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4600.96</td>
    <td align="right">06-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3711.44</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        7.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3123.28</td>
    <td align="right">09-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3123.28</td>
    <td align="right">09-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2145.11</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        9.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4604.30</td>
    <td align="right">06-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4604.30</td>
    <td align="right">06-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3707.49</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       27.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38274.15</td>
    <td align="right">21-DEC-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16144.23</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       23.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38274.15</td>
    <td align="right">21-DEC-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      199.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    55401.65</td>
    <td align="right">28-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       35.83</td>
    <td align="right">24-MAY-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      199.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    55401.65</td>
    <td align="right">28-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5180.75</td>
    <td align="right">06-FEB-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5180.75</td>
    <td align="right">06-FEB-10:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4199.42</td>
    <td align="right">29-AUG-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5096.80</td>
    <td align="right">25-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5096.80</td>
    <td align="right">25-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4157.59</td>
    <td align="right">29-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       22.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9066.06</td>
    <td align="right">09-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9066.06</td>
    <td align="right">09-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5699.07</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       39.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    15092.17</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    15092.17</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11720.26</td>
    <td align="right">07-AUG-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13043.08</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13043.08</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       28.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9889.32</td>
    <td align="right">28-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       38.02</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20005.17</td>
    <td align="right">23-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       26.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20005.17</td>
    <td align="right">23-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8265.35</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15054.81</td>
    <td align="right">07-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13069.18</td>
    <td align="right">06-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       54.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15054.81</td>
    <td align="right">07-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       75.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18506.72</td>
    <td align="right">10-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10902.44</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18506.72</td>
    <td align="right">10-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       45.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14089.65</td>
    <td align="right">07-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13246.91</td>
    <td align="right">25-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14089.65</td>
    <td align="right">07-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       70.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18134.84</td>
    <td align="right">10-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12035.74</td>
    <td align="right">25-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       65.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18134.84</td>
    <td align="right">10-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       25.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    12052.44</td>
    <td align="right">06-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    12052.44</td>
    <td align="right">06-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6766.99</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       33.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    14963.55</td>
    <td align="right">25-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    14963.55</td>
    <td align="right">25-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9771.36</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6214.32</td>
    <td align="right">23-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        7.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6214.32</td>
    <td align="right">23-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3819.13</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       34.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    15240.62</td>
    <td align="right">25-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    15240.62</td>
    <td align="right">25-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9923.98</td>
    <td align="right">19-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16941.75</td>
    <td align="right">07-FEB-06:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16941.75</td>
    <td align="right">07-FEB-06:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       59.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15967.66</td>
    <td align="right">14-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-02:00</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-02:00</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-02:00</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1869.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   446062.74</td>
    <td align="right">22-DEC-10:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      503.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">   342554.13</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      807.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   300183.16</td>
    <td align="right">26-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      532.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   154708.89</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84710.81</td>
    <td align="right">17-JUL-13:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">       9.399</td>
    <td align="right">      -0.916</td>
    <td align="right">       0.055</td>
    <td align="right">      -2.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.282</td>
    <td align="right">       9.501</td>
    <td align="right">       0.333</td>
    <td align="right">       9.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.420</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.712</td>
    <td align="right">     -10.799</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">       9.532</td>
    <td align="right">     -29.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.136</td>
    <td align="right">      14.409</td>
    <td align="right">       7.593</td>
    <td align="right">      20.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.297</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.165</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.380</td>
    <td align="right">     -30.387</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       2.227</td>
    <td align="right">     -11.393</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.322</td>
    <td align="right">       3.917</td>
    <td align="right">       6.682</td>
    <td align="right">      21.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.238</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.717</td>
    <td align="right">     -10.237</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       2.412</td>
    <td align="right">     -16.805</td>
    <td align="right">       0.008</td>
    <td align="right">      -4.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.323</td>
    <td align="right">       3.917</td>
    <td align="right">       6.682</td>
    <td align="right">      20.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.547</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.884</td>
    <td align="right">      -4.056</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       2.784</td>
    <td align="right">      -8.696</td>
    <td align="right">       0.009</td>
    <td align="right">      -3.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.378</td>
    <td align="right">       3.990</td>
    <td align="right">       6.682</td>
    <td align="right">      15.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.152</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.080</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.609</td>
    <td align="right">      -8.997</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       2.672</td>
    <td align="right">     -15.995</td>
    <td align="right">       0.009</td>
    <td align="right">      -4.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.334</td>
    <td align="right">       3.936</td>
    <td align="right">       6.682</td>
    <td align="right">      20.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.450</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.827</td>
    <td align="right">      -5.007</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       6.135</td>
    <td align="right">      -1.386</td>
    <td align="right">       0.023</td>
    <td align="right">      -2.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.540</td>
    <td align="right">       3.937</td>
    <td align="right">       6.682</td>
    <td align="right">       4.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.702</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.211</td>
    <td align="right">      -9.044</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       6.170</td>
    <td align="right">      -1.687</td>
    <td align="right">       0.023</td>
    <td align="right">      -2.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.535</td>
    <td align="right">       3.868</td>
    <td align="right">       6.682</td>
    <td align="right">       6.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.734</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.222</td>
    <td align="right">     -10.485</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       6.838</td>
    <td align="right">      -3.108</td>
    <td align="right">       0.023</td>
    <td align="right">      -2.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.519</td>
    <td align="right">       3.883</td>
    <td align="right">       6.682</td>
    <td align="right">       6.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.851</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.276</td>
    <td align="right">      -8.645</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       6.934</td>
    <td align="right">      -3.356</td>
    <td align="right">       0.023</td>
    <td align="right">      -2.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.517</td>
    <td align="right">       3.868</td>
    <td align="right">       6.682</td>
    <td align="right">       6.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.863</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.284</td>
    <td align="right">      -8.928</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">       3.709</td>
    <td align="right">     -23.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.460</td>
    <td align="right">      21.688</td>
    <td align="right">       0.000</td>
    <td align="right">      17.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.517</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.613</td>
    <td align="right">     -35.418</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      25.988</td>
    <td align="right">      -4.702</td>
    <td align="right">       0.083</td>
    <td align="right">      -7.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.931</td>
    <td align="right">      17.716</td>
    <td align="right">       9.618</td>
    <td align="right">      22.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.504</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.321</td>
    <td align="right">     -46.174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       4.624</td>
    <td align="right">     -40.286</td>
    <td align="right">       0.012</td>
    <td align="right">     -14.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.377</td>
    <td align="right">      13.140</td>
    <td align="right">      22.480</td>
    <td align="right">      70.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.277</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.741</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.796</td>
    <td align="right">     -35.848</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       4.628</td>
    <td align="right">     -54.034</td>
    <td align="right">       0.036</td>
    <td align="right">     -16.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.080</td>
    <td align="right">      13.140</td>
    <td align="right">      22.480</td>
    <td align="right">      70.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.240</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.933</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.186</td>
    <td align="right">     -16.746</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       6.452</td>
    <td align="right">     -26.966</td>
    <td align="right">       0.018</td>
    <td align="right">     -11.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.654</td>
    <td align="right">      13.496</td>
    <td align="right">      22.480</td>
    <td align="right">      45.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.293</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.496</td>
    <td align="right">     -29.777</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       5.497</td>
    <td align="right">     -49.402</td>
    <td align="right">       0.041</td>
    <td align="right">     -15.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.200</td>
    <td align="right">      13.219</td>
    <td align="right">      22.480</td>
    <td align="right">      67.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.243</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.475</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.993</td>
    <td align="right">     -21.224</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      14.298</td>
    <td align="right">      -4.236</td>
    <td align="right">       0.043</td>
    <td align="right">      -7.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.190</td>
    <td align="right">      13.341</td>
    <td align="right">      22.480</td>
    <td align="right">      14.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.317</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.798</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.798</td>
    <td align="right">     -28.834</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      15.082</td>
    <td align="right">     -10.012</td>
    <td align="right">       0.080</td>
    <td align="right">      -8.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.108</td>
    <td align="right">      13.038</td>
    <td align="right">      22.480</td>
    <td align="right">      19.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.219</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.930</td>
    <td align="right">     -27.215</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       7.637</td>
    <td align="right">      -2.850</td>
    <td align="right">       0.025</td>
    <td align="right">      -3.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.796</td>
    <td align="right">       6.674</td>
    <td align="right">      11.545</td>
    <td align="right">      11.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.157</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.299</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.041</td>
    <td align="right">     -18.326</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      15.581</td>
    <td align="right">     -10.620</td>
    <td align="right">       0.083</td>
    <td align="right">      -8.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.109</td>
    <td align="right">      12.992</td>
    <td align="right">      22.480</td>
    <td align="right">      21.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.214</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.933</td>
    <td align="right">     -28.897</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      10.440</td>
    <td align="right">     -55.416</td>
    <td align="right">       0.025</td>
    <td align="right">      -4.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.136</td>
    <td align="right">      24.585</td>
    <td align="right">      21.261</td>
    <td align="right">      94.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.565</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.762</td>
    <td align="right">     -58.121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">       4.680</td>
    <td align="right">      -2.399</td>
    <td align="right">       0.016</td>
    <td align="right">      -0.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.069</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.827</td>
    <td align="right">      -8.837</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      16.997</td>
    <td align="right">      -3.247</td>
    <td align="right">       0.067</td>
    <td align="right">      -1.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.536</td>
    <td align="right">       1.755</td>
    <td align="right">       6.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.062</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.436</td>
    <td align="right">     -34.937</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">       3.887</td>
    <td align="right">      -2.551</td>
    <td align="right">       0.012</td>
    <td align="right">      -0.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.097</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.835</td>
    <td align="right">      -7.816</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      10.662</td>
    <td align="right">       1.135</td>
    <td align="right">       0.074</td>
    <td align="right">      -3.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.639</td>
    <td align="right">     -14.843</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">       3.048</td>
    <td align="right">     -26.555</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.247</td>
    <td align="right">      59.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.860</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">       3.970</td>
    <td align="right">     -15.799</td>
    <td align="right">       0.009</td>
    <td align="right">      -1.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.820</td>
    <td align="right">       0.550</td>
    <td align="right">      36.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.398</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.418</td>
    <td align="right">     -18.174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">       3.772</td>
    <td align="right">      -5.240</td>
    <td align="right">       0.010</td>
    <td align="right">      -0.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.209</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.857</td>
    <td align="right">      -4.727</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">       4.263</td>
    <td align="right">      -5.064</td>
    <td align="right">       0.012</td>
    <td align="right">      -0.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.185</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.851</td>
    <td align="right">      -5.444</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      25.905</td>
    <td align="right">     -11.900</td>
    <td align="right">       0.092</td>
    <td align="right">      -2.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.536</td>
    <td align="right">       1.755</td>
    <td align="right">      24.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.657</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.651</td>
    <td align="right">     -31.336</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      14.715</td>
    <td align="right">      -0.973</td>
    <td align="right">       0.310</td>
    <td align="right">      -2.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.224</td>
    <td align="right">       0.000</td>
    <td align="right">       7.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.672</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.365</td>
    <td align="right">      -8.355</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">       3.699</td>
    <td align="right">     -16.739</td>
    <td align="right">       0.008</td>
    <td align="right">      -0.737</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.095</td>
    <td align="right">       0.376</td>
    <td align="right">      24.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.782</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.377</td>
    <td align="right">      -4.414</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">       0.000</td>
    <td align="right">    -199.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.247</td>
    <td align="right">     288.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.869</td>
    <td align="right">     -98.073</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     264.637</td>
    <td align="right">    -663.803</td>
    <td align="right">       1.238</td>
    <td align="right">    -140.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     261.927</td>
    <td align="right">     358.188</td>
    <td align="right">     615.598</td>
    <td align="right">     701.831</td>
    <td align="right">       0.000</td>
    <td align="right">       5.952</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">    -454.737</td>
    <td align="right">       0.000</td>
    <td align="right">    -213.117</td>
    <td align="right">    -736.983</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3669.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -1075.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.92</td>
    <td align="right">        0.00</td>
    <td align="right">     1179.11</td>
    <td align="right">        0.00</td>
    <td align="right">        6.37</td>
    <td align="right">     3253.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">21-DEC-18:46</td>
    <td align="right">        0.00</td>
    <td align="right">   -40389.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.13</td>
    <td align="right">      152.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44256.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -3402.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1078.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">16-JAN-11:46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3301.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1295.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.38</td>
    <td align="right">      224.63</td>
    <td align="right">      537.08</td>
    <td align="right">     5203.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -261.26</td>
    <td align="right">    -1513.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5185.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1090.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      620.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5398.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3614.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -826.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.43</td>
    <td align="right">      134.27</td>
    <td align="right">      444.23</td>
    <td align="right">        0.00</td>
    <td align="right">        6.66</td>
    <td align="right">     3729.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5124.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -1075.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      586.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5355.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2758.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -851.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      568.24</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">     2776.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2865.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -882.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      785.71</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">     2698.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4122.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      692.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4284.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4226.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -1131.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      749.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4352.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">21-DEC-18:46</td>
    <td align="right">        0.00</td>
    <td align="right">   -47848.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1800.03</td>
    <td align="right">     1143.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47182.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -1729.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -547.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">18-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -8891.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -2638.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.77</td>
    <td align="right">      193.27</td>
    <td align="right">     2516.49</td>
    <td align="right">        0.00</td>
    <td align="right">       41.72</td>
    <td align="right">     8145.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">07-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -10788.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -4265.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2138.34</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    15832.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.04</td>
    <td align="right">    -5401.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">10-OCT-12:34</td>
    <td align="right">        0.00</td>
    <td align="right">   -13825.87</td>
    <td align="right">        0.00</td>
    <td align="right">    -5095.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1221.55</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    14729.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">07-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -10350.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -3737.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2269.82</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    13675.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.64</td>
    <td align="right">    -4350.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">10-OCT-12:34</td>
    <td align="right">        0.00</td>
    <td align="right">   -13617.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -4942.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1250.35</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    14643.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -8436.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -3036.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1472.95</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">     9120.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">08-AUG-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">   -10899.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -2178.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1777.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10449.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4846.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -1513.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.63</td>
    <td align="right">      231.99</td>
    <td align="right">     1344.70</td>
    <td align="right">        0.00</td>
    <td align="right">        4.84</td>
    <td align="right">     4562.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">08-AUG-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">   -11027.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -2214.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1971.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10419.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">14-NOV-14:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -14988.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1287.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      915.90</td>
    <td align="right">     1573.59</td>
    <td align="right">     1708.88</td>
    <td align="right">    16843.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -342.72</td>
    <td align="right">    -4422.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2168.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      116.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">     1951.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6059.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -581.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.11</td>
    <td align="right">       35.26</td>
    <td align="right">      243.32</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">     5359.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2199.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -173.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      116.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">     1982.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3835.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1307.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.77</td>
    <td align="right">     4779.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">28-NOV-12:46</td>
    <td align="right">        0.00</td>
    <td align="right">   -32567.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -299.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      830.03</td>
    <td align="right">     9633.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22404.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4091.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -179.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.23</td>
    <td align="right">       11.04</td>
    <td align="right">     1097.75</td>
    <td align="right">        0.00</td>
    <td align="right">        6.66</td>
    <td align="right">     2778.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3797.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      103.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3656.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3795.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      103.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3653.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">25-JUL-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">   -12166.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -727.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.11</td>
    <td align="right">       35.26</td>
    <td align="right">     5317.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6546.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">18-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3335.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1298.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.28</td>
    <td align="right">        0.00</td>
    <td align="right">      786.55</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">     3671.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4444.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.10</td>
    <td align="right">        7.56</td>
    <td align="right">      743.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3597.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">28-NOV-12:46</td>
    <td align="right">        0.00</td>
    <td align="right">   -62394.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      830.03</td>
    <td align="right">    43550.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18188.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -229897.29</td>
    <td align="right">        0.00</td>
    <td align="right">   -46771.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12346.60</td>
    <td align="right">     9929.18</td>
    <td align="right">    31245.43</td>
    <td align="right">        0.00</td>
    <td align="right">      121.49</td>
    <td align="right">   223144.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     5395.72</td>
    <td align="right">        0.00</td>
    <td align="right">      135.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -551.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.56</td>
    <td align="right">    -5263.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    28603.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.13</td>
    <td align="right">      152.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1060.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.06</td>
    <td align="right">   -28006.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">     5381.27</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.32</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.97</td>
    <td align="right">    -5541.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     7075.09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -288.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -86.72</td>
    <td align="right">    -6981.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">     5250.28</td>
    <td align="right">        0.00</td>
    <td align="right">        8.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.51</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.42</td>
    <td align="right">    -5365.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     7071.39</td>
    <td align="right">        0.00</td>
    <td align="right">       22.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -276.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.03</td>
    <td align="right">    -7012.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     4079.77</td>
    <td align="right">        0.00</td>
    <td align="right">       63.53</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -313.49</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.43</td>
    <td align="right">    -4030.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     4213.83</td>
    <td align="right">        0.00</td>
    <td align="right">       67.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -335.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.87</td>
    <td align="right">    -4147.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     5740.14</td>
    <td align="right">        0.00</td>
    <td align="right">      116.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -299.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.64</td>
    <td align="right">    -5765.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     5856.95</td>
    <td align="right">        0.00</td>
    <td align="right">      120.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -302.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.22</td>
    <td align="right">    -5882.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    33020.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      653.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -551.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.10</td>
    <td align="right">   -33045.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">    23912.12</td>
    <td align="right">        0.00</td>
    <td align="right">      440.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.09</td>
    <td align="right">      193.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1296.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -289.32</td>
    <td align="right">   -23544.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">    16908.30</td>
    <td align="right">       45.08</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.30</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.59</td>
    <td align="right">   -17524.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">23-MAR-06:07</td>
    <td align="right">    13679.67</td>
    <td align="right">       85.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1277.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.79</td>
    <td align="right">   -13099.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">    16385.98</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.05</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.32</td>
    <td align="right">   -16779.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">13-FEB-06:08</td>
    <td align="right">    15968.19</td>
    <td align="right">       91.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2463.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -500.61</td>
    <td align="right">   -13943.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    13575.99</td>
    <td align="right">        0.00</td>
    <td align="right">      121.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1068.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.76</td>
    <td align="right">   -13416.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">01-DEC-06:05</td>
    <td align="right">    17462.49</td>
    <td align="right">        0.00</td>
    <td align="right">       60.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1043.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.53</td>
    <td align="right">   -17262.16</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     6993.59</td>
    <td align="right">        0.00</td>
    <td align="right">       75.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.40</td>
    <td align="right">      231.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -597.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.01</td>
    <td align="right">    -6876.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">01-DEC-06:05</td>
    <td align="right">    17785.73</td>
    <td align="right">        0.00</td>
    <td align="right">       75.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1055.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.46</td>
    <td align="right">   -17589.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">    22234.82</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      726.95</td>
    <td align="right">      427.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -244.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -202.02</td>
    <td align="right">   -22961.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">09-JAN-08:38</td>
    <td align="right">     3097.39</td>
    <td align="right">        0.00</td>
    <td align="right">       36.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.36</td>
    <td align="right">       37.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.29</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.33</td>
    <td align="right">    -3582.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">09-JAN-08:38</td>
    <td align="right">     8886.91</td>
    <td align="right">        0.00</td>
    <td align="right">      210.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1798.39</td>
    <td align="right">      141.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.49</td>
    <td align="right">   -10820.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">09-JAN-08:38</td>
    <td align="right">     3093.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.79</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.36</td>
    <td align="right">       37.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.06</td>
    <td align="right">    -3545.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">     5318.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1871.91</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.34</td>
    <td align="right">    -7420.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">27-FEB-06:01</td>
    <td align="right">    22410.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22803.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">     5996.23</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.93</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.18</td>
    <td align="right">    -6299.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     5173.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -115.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.47</td>
    <td align="right">    -5287.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     5203.03</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.17</td>
    <td align="right">    -5330.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">01-DEC-06:05</td>
    <td align="right">    16786.59</td>
    <td align="right">        0.00</td>
    <td align="right">      125.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      799.28</td>
    <td align="right">       35.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -757.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -206.58</td>
    <td align="right">   -16782.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">     4105.18</td>
    <td align="right">        0.00</td>
    <td align="right">     1332.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -314.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.70</td>
    <td align="right">    -5168.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     6132.40</td>
    <td align="right">        0.00</td>
    <td align="right">       13.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.73</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -337.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.35</td>
    <td align="right">    -6023.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">24-MAY-14:04</td>
    <td align="right">      286.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      830.03</td>
    <td align="right">     3919.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.74</td>
    <td align="right">    -5031.60</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">   296922.95</td>
    <td align="right">      284.86</td>
    <td align="right">     1522.15</td>
    <td align="right">     -284.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10438.73</td>
    <td align="right">     9286.98</td>
    <td align="right">     4993.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1400.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -3199.11</td>
    <td align="right">  -318564.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">      12.353</td>
    <td align="right">      318.58</td>
    <td align="right">      756.03</td>
    <td align="right">        0.42</td>
    <td align="right">      5.7618</td>
    <td align="right">       5.762</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      5.7618</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">       8.575</td>
    <td align="right">      195.32</td>
    <td align="right">      651.08</td>
    <td align="right">        0.30</td>
    <td align="right">      4.6803</td>
    <td align="right">       4.680</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.6803</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">       6.551</td>
    <td align="right">      318.58</td>
    <td align="right">      756.03</td>
    <td align="right">        0.42</td>
    <td align="right">      5.7618</td>
    <td align="right">       5.762</td>
    <td align="right">       0.880</td>
    <td align="right">       1.000</td>
    <td align="right">      5.7618</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">       5.478</td>
    <td align="right">      195.32</td>
    <td align="right">      651.08</td>
    <td align="right">        0.30</td>
    <td align="right">      4.6803</td>
    <td align="right">       4.680</td>
    <td align="right">       0.854</td>
    <td align="right">       1.000</td>
    <td align="right">      4.6803</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       34.88</td>
    <td align="right">    0.000914</td>
    <td align="right">      162.00</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3127</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      107.37</td>
    <td align="right">    0.000610</td>
    <td align="right">      399.00</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       64.44</td>
    <td align="right">    0.000610</td>
    <td align="right">      171.05</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4084</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.002360</td>
    <td align="right">       23.73</td>
    <td align="right">    0.000305</td>
    <td align="right">      441.00</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002032</td>
    <td align="right">      190.00</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3861</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002032</td>
    <td align="right">      130.00</td>
    <td align="right">      0.2642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2642</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      117.00</td>
    <td align="right">      0.0357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">    0.004645</td>
    <td align="right">      756.03</td>
    <td align="right">    0.000560</td>
    <td align="right">     4015.25</td>
    <td align="right">      5.7618</td>
    <td align="right">      5.7618</td>
    <td align="right">      5.7618</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      651.08</td>
    <td align="right">    0.000572</td>
    <td align="right">     2809.25</td>
    <td align="right">      4.6803</td>
    <td align="right">      4.6803</td>
    <td align="right">      4.6803</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.3127</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.322</td>
    <td align="right">      0.3216</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4255</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3129</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.422</td>
    <td align="right">      0.4217</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.244</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.335</td>
    <td align="right">      0.3349</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.342</td>
    <td align="right">      0.3419</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.356</td>
    <td align="right">      1.3564</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.7500</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.027</td>
    <td align="right">      1.0268</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.376</td>
    <td align="right">      1.3764</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.985</td>
    <td align="right">      0.9848</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.354</td>
    <td align="right">      1.3540</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.044</td>
    <td align="right">      1.0442</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.4084</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.062</td>
    <td align="right">      1.0620</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.324</td>
    <td align="right">      1.3242</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.178</td>
    <td align="right">      0.1782</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.505</td>
    <td align="right">      0.5055</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.181</td>
    <td align="right">      0.1806</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3861</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       3.429</td>
    <td align="right">      3.4289</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.350</td>
    <td align="right">      0.3503</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0521</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">      0.3031</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.981</td>
    <td align="right">      0.9810</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.264</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.0991</td>
    <td align="right">      0.2642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.363</td>
    <td align="right">      0.3628</td>
    <td align="right">      0.0892</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">       12.35</td>
    <td align="right">       5.762</td>
    <td align="right">       12.35</td>
    <td align="right">      3.0596</td>
    <td align="right">      5.7618</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">        8.57</td>
    <td align="right">       4.680</td>
    <td align="right">        8.57</td>
    <td align="right">      2.1407</td>
    <td align="right">      4.6803</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">       0.313</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">       0.408</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.312</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.504</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.222</td>
    <td align="right">       0.222</td>
    <td align="right">       0.222</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.749</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.501</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.549</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">      0.0521</td>
    <td align="right">       0.242</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.611</td>
    <td align="right">       0.611</td>
    <td align="right">       0.611</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.270</td>
    <td align="right">       0.270</td>
    <td align="right">       0.270</td>
    <td align="right">      0.2642</td>
    <td align="right">       0.979</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.214</td>
    <td align="right">       0.214</td>
    <td align="right">       0.214</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">        6.55</td>
    <td align="right">       5.762</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      5.7618</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">        5.48</td>
    <td align="right">       4.680</td>
    <td align="right">        5.48</td>
    <td align="right">        5.48</td>
    <td align="right">      4.6803</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     7664.50</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       45.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       49.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       37.28</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">      171.05</td>
    <td align="right">      171.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      130.00</td>
    <td align="right">      130.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">      117.00</td>
    <td align="right">      117.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     7664.50</td>
    <td align="right">     7664.50</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      136.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      453.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      572.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> ELECTRICITY TARIFF</td>
    <td align="right">       0.120</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GAS TARIFF</td>
    <td align="right">       0.500</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> WATER TARIFF</td>
    <td align="right">       1.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      252.32</td>
    <td align="right">   222752.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      158.11</td>
    <td align="right">   135440.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      358.19</td>
    <td align="right">    26579.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">     2220.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      615.60</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      197.59</td>
    <td align="right">    37412.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
    <td align="right">    20813.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      615.60</td>
    <td align="right">     1603.77</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      615.60</td>
    <td align="right">     1738.76</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     7179.62</td>
    <td align="right">    18704.46</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      639.77</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.67</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7179.62</td>
    <td align="right">    20668.90</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">     3816.77</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       46.73</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       32.92</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       80.32</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      209.25</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      209.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       17.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.26</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">PRIMARY GYM_HTGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">         365</td>
    <td align="right">       27.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PRIMARY GYM_CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 10</td>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">         365</td>
    <td align="right">       27.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.394737</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.375000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">    0.264160</td>
    <td align="right">    0.375000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">    0.052121</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">    0.035662</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">    0.166421</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">    0.166421</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">    0.076810</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">    0.749960</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">    0.190424</td>
    <td align="right">        1.76</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:TerminalUnit:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 14</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.312725</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 7</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.386080</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 29</td>
    <td align="right">    0.269731</td>
    <td align="right">    0.269731</td>
    <td align="right">    0.269731</td>
    <td align="right">    0.269731</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 10</td>
    <td align="right">    0.321566</td>
    <td align="right">    0.321566</td>
    <td align="right">    0.321566</td>
    <td align="right">    0.321566</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 18</td>
    <td align="right">    0.425480</td>
    <td align="right">    0.425480</td>
    <td align="right">    0.425480</td>
    <td align="right">    0.425480</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 3</td>
    <td align="right">    0.312896</td>
    <td align="right">    0.312896</td>
    <td align="right">    0.312896</td>
    <td align="right">    0.312896</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 27</td>
    <td align="right">    0.421680</td>
    <td align="right">    0.421680</td>
    <td align="right">    0.421680</td>
    <td align="right">    0.421680</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 4</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.236372</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 16</td>
    <td align="right">    0.243846</td>
    <td align="right">    0.243846</td>
    <td align="right">    0.243846</td>
    <td align="right">    0.243846</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 20</td>
    <td align="right">    0.334856</td>
    <td align="right">    0.334856</td>
    <td align="right">    0.334856</td>
    <td align="right">    0.334856</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 25</td>
    <td align="right">    0.341923</td>
    <td align="right">    0.341923</td>
    <td align="right">    0.341923</td>
    <td align="right">    0.341923</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 6</td>
    <td align="right">    0.180616</td>
    <td align="right">    0.180616</td>
    <td align="right">    0.180616</td>
    <td align="right">    0.180616</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 21</td>
    <td align="right">    0.303132</td>
    <td align="right">    0.303132</td>
    <td align="right">    0.303132</td>
    <td align="right">    0.303132</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 1</td>
    <td align="right">    0.178156</td>
    <td align="right">    0.178156</td>
    <td align="right">    0.178156</td>
    <td align="right">    0.178156</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 23</td>
    <td align="right">    0.303027</td>
    <td align="right">    0.303027</td>
    <td align="right">    0.303027</td>
    <td align="right">    0.303027</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">        3.87</td>
    <td align="right">        3.87</td>
    <td align="right">        3.87</td>
    <td align="right">        3.87</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">        5.80</td>
    <td align="right">        5.80</td>
    <td align="right">        5.80</td>
    <td align="right">        5.80</td>
    <td align="right">    0.597408</td>
    <td align="right">    0.597408</td>
    <td align="right">    0.597408</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 11</td>
    <td align="right">    0.350334</td>
    <td align="right">    0.350334</td>
    <td align="right">    0.350334</td>
    <td align="right">    0.350334</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 30</td>
    <td align="right">    0.362828</td>
    <td align="right">    0.362828</td>
    <td align="right">    0.362828</td>
    <td align="right">    0.362828</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 2</td>
    <td align="right">    0.505468</td>
    <td align="right">    0.505468</td>
    <td align="right">    0.505468</td>
    <td align="right">    0.505468</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 28</td>
    <td align="right">    0.981020</td>
    <td align="right">    0.981020</td>
    <td align="right">    0.981020</td>
    <td align="right">    0.981020</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 9</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 15</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 17</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 19</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 5</td>
    <td align="right">    0.984762</td>
    <td align="right">    0.984762</td>
    <td align="right">    0.984762</td>
    <td align="right">    0.984762</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 24</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 12</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.795200</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 22</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 13</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.408409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 26</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VRF TERMINAL UNIT 8</td>
    <td align="right">        1.32</td>
    <td align="right">        1.32</td>
    <td align="right">        1.32</td>
    <td align="right">        1.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">    0.312725</td>
    <td align="right">     5176.71</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">    0.386080</td>
    <td align="right">     6390.99</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">    0.269731</td>
    <td align="right">     4465.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">        3.25</td>
    <td align="right">    56922.18</td>
    <td align="right">    0.800550</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">    0.321566</td>
    <td align="right">     5323.06</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">    0.425480</td>
    <td align="right">     7043.20</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">    0.312896</td>
    <td align="right">     5179.55</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">    0.421680</td>
    <td align="right">     6980.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">    0.236372</td>
    <td align="right">     3912.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">    0.243846</td>
    <td align="right">     4036.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">    0.334856</td>
    <td align="right">     5543.06</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">    0.341923</td>
    <td align="right">     5660.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">    0.180616</td>
    <td align="right">     2989.84</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">    0.303132</td>
    <td align="right">     5017.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">    0.178156</td>
    <td align="right">     2949.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">    0.303027</td>
    <td align="right">     5016.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">        3.87</td>
    <td align="right">    64034.98</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">        5.80</td>
    <td align="right">    96084.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">    0.350334</td>
    <td align="right">     5799.27</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">    0.362828</td>
    <td align="right">     6006.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">    0.505468</td>
    <td align="right">     8367.29</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">    0.981020</td>
    <td align="right">    16239.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">        3.43</td>
    <td align="right">    56759.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">        1.36</td>
    <td align="right">    23452.51</td>
    <td align="right">    0.800995</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">        1.03</td>
    <td align="right">    16997.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">        1.38</td>
    <td align="right">    22784.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">    0.984762</td>
    <td align="right">    16301.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">        1.35</td>
    <td align="right">    22412.71</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">    0.795200</td>
    <td align="right">    13163.38</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">        1.04</td>
    <td align="right">    17285.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">    0.408409</td>
    <td align="right">     6760.61</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">        1.06</td>
    <td align="right">    17580.64</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">        1.32</td>
    <td align="right">    21920.38</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">    0.312725</td>
    <td align="right">     5176.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">    0.386080</td>
    <td align="right">     6390.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">    0.269731</td>
    <td align="right">     4465.01</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">        3.25</td>
    <td align="right">    56922.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">    0.321566</td>
    <td align="right">     5323.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">    0.425480</td>
    <td align="right">     7043.20</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">    0.312896</td>
    <td align="right">     5179.55</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">    0.421680</td>
    <td align="right">     6980.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">    0.236372</td>
    <td align="right">     3912.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">    0.243846</td>
    <td align="right">     4036.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">    0.334856</td>
    <td align="right">     5543.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">    0.341923</td>
    <td align="right">     5660.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">    0.180616</td>
    <td align="right">     2989.84</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">    0.303132</td>
    <td align="right">     5017.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">    0.178156</td>
    <td align="right">     2949.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">    0.303027</td>
    <td align="right">     5016.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">        3.87</td>
    <td align="right">    64034.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">        5.80</td>
    <td align="right">    96084.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">    0.350334</td>
    <td align="right">     5799.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">    0.362828</td>
    <td align="right">     6006.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">    0.505468</td>
    <td align="right">     8367.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">    0.981020</td>
    <td align="right">    16239.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">        3.43</td>
    <td align="right">    56759.86</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">        1.36</td>
    <td align="right">    23452.51</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">        1.03</td>
    <td align="right">    16997.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">        1.38</td>
    <td align="right">    22784.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">    0.984762</td>
    <td align="right">    16301.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">        1.35</td>
    <td align="right">    22412.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">    0.795200</td>
    <td align="right">    13163.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">        1.04</td>
    <td align="right">    17285.86</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">    0.408409</td>
    <td align="right">     6760.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">        1.06</td>
    <td align="right">    17580.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">        1.32</td>
    <td align="right">    21920.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 14</td>
    <td align="right">    0.312725</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 7</td>
    <td align="right">    0.386080</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 29</td>
    <td align="right">    0.269731</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 32</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 10</td>
    <td align="right">    0.321566</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 18</td>
    <td align="right">    0.425480</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 3</td>
    <td align="right">    0.312896</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 27</td>
    <td align="right">    0.421680</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 4</td>
    <td align="right">    0.236372</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 16</td>
    <td align="right">    0.243846</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 20</td>
    <td align="right">    0.334856</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 25</td>
    <td align="right">    0.341923</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 6</td>
    <td align="right">    0.180616</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 21</td>
    <td align="right">    0.303132</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 1</td>
    <td align="right">    0.178156</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 23</td>
    <td align="right">    0.303027</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 33</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 31</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 11</td>
    <td align="right">    0.350334</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 30</td>
    <td align="right">    0.362828</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 2</td>
    <td align="right">    0.505468</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 28</td>
    <td align="right">    0.981020</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 9</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 15</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 17</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 19</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 5</td>
    <td align="right">    0.984762</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 24</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 12</td>
    <td align="right">    0.795200</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 22</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 13</td>
    <td align="right">    0.408409</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 26</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 8</td>
    <td align="right">        1.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirConditioner:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">    56922.18</td>
    <td align="right">    56922.18</td>
    <td align="right">    56922.18</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.49</td>
    <td align="right">      242.83</td>
  </tr>
  <tr>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">    64034.98</td>
    <td align="right">    64034.98</td>
    <td align="right">    64034.98</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.30</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">    96084.53</td>
    <td align="right">    96084.53</td>
    <td align="right">    96084.53</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.95</td>
    <td align="right">      409.90</td>
  </tr>
  <tr>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">   142035.05</td>
    <td align="right">   142035.05</td>
    <td align="right">   142035.05</td>
    <td align="right">    0.000000</td>
    <td align="right">       16.19</td>
    <td align="right">      605.92</td>
  </tr>
  <tr>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">   205480.55</td>
    <td align="right">   205480.55</td>
    <td align="right">   205480.55</td>
    <td align="right">    0.000000</td>
    <td align="right">       23.42</td>
    <td align="right">      876.58</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">        4.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        4.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 2</td>
    <td align="right">        4.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">        5.76</td>
    <td align="right">   119413.79</td>
    <td align="right">    0.758655</td>
    <td align="right">        1.92</td>
    <td align="right">    39800.62</td>
    <td align="right">    0.758655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">        4.68</td>
    <td align="right">    97089.84</td>
    <td align="right">    0.758382</td>
    <td align="right">        1.56</td>
    <td align="right">    32360.05</td>
    <td align="right">    0.758382</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING DX SINGLE SPEED 1</td>
    <td align="right">        5.76</td>
    <td align="right">   119413.79</td>
    <td align="right">   119413.79</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING DX SINGLE SPEED 2</td>
    <td align="right">        4.68</td>
    <td align="right">    97089.84</td>
    <td align="right">    97089.84</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">    98300.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">    79849.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">        4.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.019751</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.000211</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PV - CAFETERIA - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - GYM - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - GYM - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - LOBBY - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - LOBBY - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">PV - MECH - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - MECH - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - BATHROOMS - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - BATHROOMS - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - OFFICES - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - OFFICES - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">PV - MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - KITCHEN - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - KITCHEN - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 1</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 11</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 090:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 090:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 090:A | MEDIA_CENTER - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MEDIA_CENTER - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | ART_CLASS - WALL 000:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_2 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A | MEDIA_CENTER - WALL 090:A |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">GYM - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MECH - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 9 | CAFETERIA - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | ART_CLASS - WALL 000:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_2 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">SUB SURFACE 46 | SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">SUB SURFACE 51 | SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 29 | SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">SUB SURFACE 20 | SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">SUB SURFACE 26 | SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">SUB SURFACE 22 | SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 - WALL 270:A</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - WALL 270:A</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3 - WALL 270:A</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - WALL 270:A</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">GYM - WALL 090:A</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">SUB SURFACE 49 | SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 33 | SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 000:A</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">SUB SURFACE 43 | SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 36 | SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">SUB SURFACE 1 | SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">SUB SURFACE 31 | SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">SUB SURFACE 40 | SUB SURFACE 41 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.8</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Primary School</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullExterior</td>
    <td align="right">120</td>
    <td align="right">120</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Other Side Conditions Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Other Side Conditions Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Class</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GROUNDCOUPLEDOSCM</td>
    <td align="right">GROUNDCOUPLEDSURFACE</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">42</td>
    <td align="right">22</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">33</td>
    <td align="right">326</td>
    <td align="right">53</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">45.27</td>
    <td align="right">26.73</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">56.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">130.00</td>
    <td align="right">132.00</td>
    <td align="right">117.05</td>
    <td align="right">14.95</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">92.02</td>
    <td align="right">51.98</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">4.41</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">4.41</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">34.41</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">34.41</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">16.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">46.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">-24.00</td>
    <td align="right">10.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">-24.00</td>
    <td align="right">40.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">43.01</td>
    <td align="right">24.99</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.40</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">669.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">52.91</td>
    <td align="right">23.09</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">4.40</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">458.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">117.00</td>
    <td align="right">88.00</td>
    <td align="right">72.21</td>
    <td align="right">15.80</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">19.80</td>
    <td align="right">16.20</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">204.00</td>
    <td align="right">165.78</td>
    <td align="right">38.22</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">244.00</td>
    <td align="right">189.85</td>
    <td align="right">54.15</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">4.39</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">4.39</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">34.39</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">34.39</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1332.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">93.07</td>
    <td align="right">54.95</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">16.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1332.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">93.07</td>
    <td align="right">54.95</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">-18.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.05</td>
    <td align="right">76.02</td>
    <td align="right">47.80</td>
    <td align="right">28.22</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">46.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1332.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">93.07</td>
    <td align="right">54.95</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.21</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.84</td>
    <td align="right">1691.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">108.47</td>
    <td align="right">59.54</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">4.645</td>
    <td align="right">0.215</td>
    <td align="right">6.450</td>
    <td align="right">4.074</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.524</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">4.306</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.458</td>
    <td align="right">259.226</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">265.685</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.965</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.965</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">127.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">131.726</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">4.306</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.382</td>
    <td align="right">6.458</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.840</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">34.9</td>
    <td align="right">0.215</td>
    <td align="right">4.645</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA PEOPLE</td>
    <td align="right">PRIMARY CAFE_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">339.1</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">339</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
