    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">64.4</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: GYM GYM PEOPLE</td>
    <td align="right">PRIMARY GYM_OCC_SCH</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">384.3</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">384</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER PEOPLE</td>
    <td align="right">PRIMARY LIB_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">107.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">107</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES PEOPLE</td>
    <td align="right">PRIMARY OFF_OCC_SCH</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">23.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">1044.900</td>
    <td align="right">6.450</td>
    <td align="right">29.961</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1044.900</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS BATHROOMS_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">818.057</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">818.057</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1 BATHROOMS_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">559.723</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">559.723</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA_LIGHTS</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION 1</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">1356.253</td>
    <td align="right">4.306</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">813.752</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">736.484</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">736.484</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2350.838</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2350.838</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2350.838</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2350.838</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: GYM GYM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">1921.358</td>
    <td align="right">5.382</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1921.358</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: KITCHEN KITCHEN_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">1085.002</td>
    <td align="right">6.458</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1085.002</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: LOBBY LOBBY_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1288.440</td>
    <td align="right">7.535</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1288.440</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: LOBBY 1 LOBBY_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">881.564</td>
    <td align="right">7.535</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">881.564</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MECH MECH_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">1085.002</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1085.002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">1717.920</td>
    <td align="right">4.306</td>
    <td align="right">16.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1717.920</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">2373.442</td>
    <td align="right">5.382</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2373.442</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ELECTRIC EQUIPMENT 8</td>
    <td align="right">ART KILN FIRING SCHEDULE PRIMARY 10X YEAR</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">660.000</td>
    <td align="right">4.074</td>
    <td align="right">18.925</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">660.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ELECTRIC EQUIPMENT 6</td>
    <td align="right">ZEDG K-12 PRIMARY KITCHEN ELECTRIC EQUIPMENT SCHEDULE</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">43550.000</td>
    <td align="right">259.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">43550.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ELECTRIC EQUIPMENT 7</td>
    <td align="right">SECONDARY ELEVATOR_SCH</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">32110.000</td>
    <td align="right">127.421</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32110.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: BATHROOMS ELECTRIC EQUIPMENT 4</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1 ELECTRIC EQUIPMENT 4</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA_PLUGMISC_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">1017.190</td>
    <td align="right">3.229</td>
    <td align="right">3.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">610.314</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">1546.616</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">927.970</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">235.084</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">141.050</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">235.084</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">141.050</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: GYM ELECTRIC EQUIPMENT 5</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: LOBBY ELECTRIC EQUIPMENT 3</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">73.625</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">44.175</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: LOBBY 1 ELECTRIC EQUIPMENT 3</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">50.375</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">30.225</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MECH ELECTRIC EQUIPMENT 2</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER_PLUGMISC_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">1288.440</td>
    <td align="right">3.229</td>
    <td align="right">12.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">773.064</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES_PLUGMISC_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">2848.131</td>
    <td align="right">6.458</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1708.878</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">1.0000</td>
    <td align="right">845000.0</td>
    <td align="right">0.784</td>
    <td align="right">0.6564</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">1.372E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS BATHROOMS  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">7.620E-003</td>
    <td align="right">4.011E-005</td>
    <td align="right">2.628E-005</td>
    <td align="right">3.609E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1 BATHROOMS  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">2.515E-002</td>
    <td align="right">1.934E-004</td>
    <td align="right">9.598E-005</td>
    <td align="right">0.174</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">2.743E-002</td>
    <td align="right">8.709E-005</td>
    <td align="right">3.544E-005</td>
    <td align="right">7.838E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">1.448E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">6.858E-003</td>
    <td align="right">1.256E-005</td>
    <td align="right">1.178E-005</td>
    <td align="right">1.130E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">3.886E-002</td>
    <td align="right">7.118E-005</td>
    <td align="right">5.182E-005</td>
    <td align="right">6.406E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: GYM GYM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">1.295E-002</td>
    <td align="right">3.629E-005</td>
    <td align="right">1.657E-005</td>
    <td align="right">3.266E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: KITCHEN KITCHEN  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">6.096E-003</td>
    <td align="right">3.629E-005</td>
    <td align="right">1.657E-005</td>
    <td align="right">3.266E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: LOBBY LOBBY  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1.448E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">4.810E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: LOBBY 1 LOBBY  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">1.676E-002</td>
    <td align="right">1.433E-004</td>
    <td align="right">8.178E-005</td>
    <td align="right">0.132</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MECH MECH  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">4.648E-002</td>
    <td align="right">1.165E-004</td>
    <td align="right">4.461E-005</td>
    <td align="right">0.105</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">3.200E-002</td>
    <td align="right">7.257E-005</td>
    <td align="right">3.048E-005</td>
    <td align="right">6.811E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL ZONE: ART_CLASS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ZONE: CAFETERIA</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone THERMAL ZONE: GYM</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone THERMAL ZONE: KITCHEN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone THERMAL ZONE: LOBBY</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone THERMAL ZONE: LOBBY 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone THERMAL ZONE: MECH</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone THERMAL ZONE: OFFICES</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL ZONE: ART_CLASS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ZONE: CAFETERIA</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone THERMAL ZONE: GYM</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone THERMAL ZONE: KITCHEN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone THERMAL ZONE: LOBBY</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone THERMAL ZONE: LOBBY 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone THERMAL ZONE: MECH</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone THERMAL ZONE: OFFICES</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">Cooling</td>
    <td align="right">1809.15435</td>
    <td align="right">2170.98522</td>
    <td align="right">0.19502</td>
    <td align="right">0.31272</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">33.45600</td>
    <td align="right">5.43030E-003</td>
    <td align="right">162.00000</td>
    <td align="right">34.87507</td>
    <td align="right">0.31272</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">Heating</td>
    <td align="right">3014.09667</td>
    <td align="right">3616.91600</td>
    <td align="right">0.16524</td>
    <td align="right">0.31272</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">162.00000</td>
    <td align="right">34.87507</td>
    <td align="right">0.31272</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">Cooling</td>
    <td align="right">739.47774</td>
    <td align="right">887.37328</td>
    <td align="right">7.97027E-002</td>
    <td align="right">0.38608</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">26.90700</td>
    <td align="right">5.43031E-003</td>
    <td align="right">190.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.38608</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">Heating</td>
    <td align="right">1919.51362</td>
    <td align="right">2303.41634</td>
    <td align="right">0.10523</td>
    <td align="right">0.38608</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">190.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.38608</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">Cooling</td>
    <td align="right">1787.87160</td>
    <td align="right">2145.44592</td>
    <td align="right">0.19269</td>
    <td align="right">0.26416</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">33.23400</td>
    <td align="right">5.43030E-003</td>
    <td align="right">130.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26416</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">Heating</td>
    <td align="right">4100.40897</td>
    <td align="right">4920.49076</td>
    <td align="right">0.22478</td>
    <td align="right">0.26973</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">130.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26416</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">Cooling</td>
    <td align="right">25076.26838</td>
    <td align="right">30091.52206</td>
    <td align="right">2.70886</td>
    <td align="right">3.25063</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">315.00000</td>
    <td align="right">339.06318</td>
    <td align="right">1.32817</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">Heating</td>
    <td align="right">7433.43576</td>
    <td align="right">8920.12291</td>
    <td align="right">0.40751</td>
    <td align="right">1.32817</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">315.00000</td>
    <td align="right">339.06318</td>
    <td align="right">1.32817</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">2485.67831</td>
    <td align="right">2982.81398</td>
    <td align="right">0.26797</td>
    <td align="right">0.32157</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">2377.74223</td>
    <td align="right">2853.29067</td>
    <td align="right">0.13035</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">3288.99710</td>
    <td align="right">3946.79652</td>
    <td align="right">0.35457</td>
    <td align="right">0.42548</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">2837.03473</td>
    <td align="right">3404.44167</td>
    <td align="right">0.15552</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">2418.65551</td>
    <td align="right">2902.38661</td>
    <td align="right">0.26075</td>
    <td align="right">0.31290</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">2352.20813</td>
    <td align="right">2822.64975</td>
    <td align="right">0.12895</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">3259.62526</td>
    <td align="right">3911.55031</td>
    <td align="right">0.35140</td>
    <td align="right">0.42168</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">2828.24233</td>
    <td align="right">3393.89080</td>
    <td align="right">0.15504</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">1789.91380</td>
    <td align="right">2147.89656</td>
    <td align="right">0.19296</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">2493.81234</td>
    <td align="right">2992.57480</td>
    <td align="right">0.13671</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">1884.92109</td>
    <td align="right">2261.90530</td>
    <td align="right">0.20321</td>
    <td align="right">0.24385</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">2520.59490</td>
    <td align="right">3024.71389</td>
    <td align="right">0.13818</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">2588.47320</td>
    <td align="right">3106.16784</td>
    <td align="right">0.27905</td>
    <td align="right">0.33486</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">2990.00023</td>
    <td align="right">3588.00028</td>
    <td align="right">0.16391</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">2643.09859</td>
    <td align="right">3171.71831</td>
    <td align="right">0.28494</td>
    <td align="right">0.34192</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">2999.75889</td>
    <td align="right">3599.71067</td>
    <td align="right">0.16444</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">1396.44456</td>
    <td align="right">1675.73347</td>
    <td align="right">0.15051</td>
    <td align="right">0.18062</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">1331.17589</td>
    <td align="right">1597.41107</td>
    <td align="right">7.29814E-002</td>
    <td align="right">8.75776E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">2343.67605</td>
    <td align="right">2812.41126</td>
    <td align="right">0.25261</td>
    <td align="right">0.30313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">1956.97084</td>
    <td align="right">2348.36501</td>
    <td align="right">0.10729</td>
    <td align="right">0.12875</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">1377.42744</td>
    <td align="right">1652.91293</td>
    <td align="right">0.14846</td>
    <td align="right">0.17816</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">1323.44855</td>
    <td align="right">1588.13826</td>
    <td align="right">7.25577E-002</td>
    <td align="right">8.70693E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">2342.86383</td>
    <td align="right">2811.43659</td>
    <td align="right">0.25252</td>
    <td align="right">0.30303</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">1955.34504</td>
    <td align="right">2346.41405</td>
    <td align="right">0.10720</td>
    <td align="right">0.12864</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">Cooling</td>
    <td align="right">29838.94151</td>
    <td align="right">35806.72981</td>
    <td align="right">3.22363</td>
    <td align="right">3.86835</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">25.05700</td>
    <td align="right">5.43030E-003</td>
    <td align="right">357.00000</td>
    <td align="right">384.27160</td>
    <td align="right">1.46898</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">Heating</td>
    <td align="right">5236.65036</td>
    <td align="right">6283.98043</td>
    <td align="right">0.28709</td>
    <td align="right">1.46898</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 12:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">357.00000</td>
    <td align="right">384.27160</td>
    <td align="right">1.46898</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">Cooling</td>
    <td align="right">44877.87948</td>
    <td align="right">53853.45538</td>
    <td align="right">4.83706</td>
    <td align="right">5.80447</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">168.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.59741</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">Heating</td>
    <td align="right">2065.61620</td>
    <td align="right">2478.73943</td>
    <td align="right">0.11324</td>
    <td align="right">0.59741</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">168.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.59741</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">Cooling</td>
    <td align="right">2708.70781</td>
    <td align="right">3250.44937</td>
    <td align="right">0.29195</td>
    <td align="right">0.35033</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.21208E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">Heating</td>
    <td align="right">3279.57113</td>
    <td align="right">3935.48536</td>
    <td align="right">0.17979</td>
    <td align="right">0.21575</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.21208E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">Cooling</td>
    <td align="right">2805.34028</td>
    <td align="right">3366.40833</td>
    <td align="right">0.30236</td>
    <td align="right">0.36283</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">117.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56616E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">Heating</td>
    <td align="right">3246.54456</td>
    <td align="right">3895.85348</td>
    <td align="right">0.17797</td>
    <td align="right">0.21357</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">117.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56616E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">3908.05641</td>
    <td align="right">4689.66769</td>
    <td align="right">0.42122</td>
    <td align="right">0.50547</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">3375.47682</td>
    <td align="right">4050.57218</td>
    <td align="right">0.18506</td>
    <td align="right">0.22207</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">Cooling</td>
    <td align="right">7585.01404</td>
    <td align="right">9102.01685</td>
    <td align="right">0.81752</td>
    <td align="right">0.98102</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">25.05700</td>
    <td align="right">5.43030E-003</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">Heating</td>
    <td align="right">9281.45080</td>
    <td align="right">11137.74096</td>
    <td align="right">0.50883</td>
    <td align="right">0.61059</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">Cooling</td>
    <td align="right">26510.25688</td>
    <td align="right">31812.30826</td>
    <td align="right">2.85739</td>
    <td align="right">3.42886</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">30.71800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">252.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.68096E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">Heating</td>
    <td align="right">2126.53837</td>
    <td align="right">2551.84604</td>
    <td align="right">0.11659</td>
    <td align="right">0.13991</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">252.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.68096E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">Cooling</td>
    <td align="right">10480.95418</td>
    <td align="right">12577.14501</td>
    <td align="right">1.13035</td>
    <td align="right">1.35642</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">399.00000</td>
    <td align="right">107.37001</td>
    <td align="right">0.74996</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">Heating</td>
    <td align="right">10069.07766</td>
    <td align="right">12082.89319</td>
    <td align="right">0.55199</td>
    <td align="right">0.74996</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">399.00000</td>
    <td align="right">107.37001</td>
    <td align="right">0.74996</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">7936.82335</td>
    <td align="right">9524.18801</td>
    <td align="right">0.85567</td>
    <td align="right">1.02681</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">5815.03843</td>
    <td align="right">6978.04611</td>
    <td align="right">0.31879</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">10639.50006</td>
    <td align="right">12767.40007</td>
    <td align="right">1.14702</td>
    <td align="right">1.37642</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">7283.71184</td>
    <td align="right">8740.45421</td>
    <td align="right">0.39930</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">7611.76349</td>
    <td align="right">9134.11619</td>
    <td align="right">0.82064</td>
    <td align="right">0.98476</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">5674.05967</td>
    <td align="right">6808.87161</td>
    <td align="right">0.31106</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">10465.79170</td>
    <td align="right">12558.95005</td>
    <td align="right">1.12829</td>
    <td align="right">1.35395</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">7223.04648</td>
    <td align="right">8667.65577</td>
    <td align="right">0.39598</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">5386.93847</td>
    <td align="right">6464.32617</td>
    <td align="right">0.58078</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">6118.51322</td>
    <td align="right">7342.21586</td>
    <td align="right">0.33543</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 20:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">8071.77912</td>
    <td align="right">9686.13495</td>
    <td align="right">0.87020</td>
    <td align="right">1.04424</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">7742.31612</td>
    <td align="right">9290.77934</td>
    <td align="right">0.42445</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">2990.78566</td>
    <td align="right">3588.94279</td>
    <td align="right">0.32244</td>
    <td align="right">0.40841</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">171.05400</td>
    <td align="right">64.44235</td>
    <td align="right">0.40841</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">3241.85138</td>
    <td align="right">3890.22165</td>
    <td align="right">0.17772</td>
    <td align="right">0.40841</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">171.05400</td>
    <td align="right">64.44235</td>
    <td align="right">0.40841</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">8209.43518</td>
    <td align="right">9851.32222</td>
    <td align="right">0.88504</td>
    <td align="right">1.06205</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">7775.63922</td>
    <td align="right">9330.76706</td>
    <td align="right">0.42627</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right">10237.04794</td>
    <td align="right">12284.45753</td>
    <td align="right">1.10351</td>
    <td align="right">1.32421</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">441.00000</td>
    <td align="right">23.73442</td>
    <td align="right">0.19042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">9279.81266</td>
    <td align="right">11135.77519</td>
    <td align="right">0.50874</td>
    <td align="right">0.61048</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">441.00000</td>
    <td align="right">23.73442</td>
    <td align="right">0.19042</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">111190.99</td>
    <td align="right">12.35273</td>
    <td align="right">5.76183</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">327667.27</td>
    <td align="right">6.55112</td>
    <td align="right">5.76183</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90404.86</td>
    <td align="right">8.57477</td>
    <td align="right">4.68032</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">266163.50</td>
    <td align="right">5.47757</td>
    <td align="right">4.68032</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:45:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39474</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 14</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 14</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5176.70584</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5176.70584</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 7</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 7</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6390.99487</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6390.99487</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26416</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 29</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 29</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 29</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 29</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4465.00600</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4465.00600</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.32817</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.32817</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 32</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.32817</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">56922.18088</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80055</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">56922.18088</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">56922.18088</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">56922.18088</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">56922.18088</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity</td>
    <td align="right">1.00000E-007</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">6.48913</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">242.83002</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 10</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 10</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5323.05707</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5323.05707</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 18</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 18</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7043.20259</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7043.20259</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 3</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 3</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5179.54645</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5179.54645</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 27</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 27</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 27</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 27</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6980.30711</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6980.30711</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 4</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 4</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3912.80252</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3912.80252</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 16</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 16</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4036.52521</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4036.52521</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 20</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 20</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5543.06133</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5543.06133</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 25</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 25</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 25</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 25</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5660.03483</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5660.03483</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 6</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 6</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2989.83919</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2989.83919</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 21</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 21</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5017.90747</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5017.90747</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 1</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 1</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2949.12248</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2949.12248</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 23</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 23</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 23</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 23</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5016.16848</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5016.16848</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.46898</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.46898</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 33</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.46898</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">64034.98049</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">64034.98049</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">64034.98049</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">64034.98049</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">64034.98049</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity</td>
    <td align="right">1.00000E-007</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">7.29999</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">273.17323</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.59741</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.59741</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 31</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.59741</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">96084.52992</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">96084.52992</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">96084.52992</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">96084.52992</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">96084.52992</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity</td>
    <td align="right">1.00000E-007</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">10.95364</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">409.89660</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.21208E-002</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 11</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 11</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5799.27495</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5799.27495</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.56616E-002</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 30</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 30</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 30</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 30</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6006.09603</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6006.09603</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16642</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 2</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 2</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8367.29143</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8367.29143</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16642</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 28</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 28</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 28</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 28</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16239.37212</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">16239.37212</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.68096E-002</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 9</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 9</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">56759.85910</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">56759.85910</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.74996</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40541</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 15</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 15</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">23452.51078</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80099</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">23452.51078</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 17</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 17</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16997.33212</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">16997.33212</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 19</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 19</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">22784.69134</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">22784.69134</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 5</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 5</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16301.31075</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">16301.31075</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 24</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 24</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 24</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 24</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">22412.71154</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">22412.71154</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 12</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 12</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13163.37908</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13163.37908</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 22</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 22</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17285.85606</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">17285.85606</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 13</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 13</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6760.61133</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6760.61133</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 26</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 26</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 26</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 26</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17580.63941</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">17580.63941</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">142035.05431</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">142035.05431</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">142035.05431</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity</td>
    <td align="right">1.00000E-007</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">16.19200</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">605.92154</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19042</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.76471</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 8</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">VRF TERMINAL UNIT 8</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21920.38223</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">21920.38223</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">205480.54539</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">205480.54539</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity</td>
    <td align="right">205480.54539</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity</td>
    <td align="right">1.00000E-007</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">23.42478</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">876.58001</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS - BUILDING STORY 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS - BUILDING STORY 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 1</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">119413.79100</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.75866</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.92042</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">39800.61654</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75866</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">119413.79100</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">119413.79100</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 1</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">98300.18212</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 2</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">97089.84459</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.75838</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.55995</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32360.04520</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75838</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">97089.84459</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">97089.84459</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 2</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">79849.05127</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">PlantLoop</td>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.64594E-004</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">PlantLoop</td>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.97513E-002</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.64594E-004</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.11019E-004</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.64594E-004</td>
  </tr>
</table>
<br><br>
<b>VRF System Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VRF System Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">VRF System Type</td>
    <td align="right">VRF System Name</td>
    <td align="right">VRF System Cooling Combination Ratio</td>
    <td align="right">VRF System Heating Combination Ratio</td>
    <td align="right">VRF System Cooling Piping Correction Factor</td>
    <td align="right">VRF System Heating Piping Correction Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 4</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94689</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 5</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94689</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 3</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94689</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 2</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94689</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF AIR CONDITIONER 1</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94689</td>
    <td align="right">1.00000</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">118481.77</td>
    <td align="right">404276.60</td>
    <td align="right">10.25</td>
    <td align="right">2.54</td>
    <td align="right">2.94</td>
    <td align="right">3.10</td>
    <td align="right">3.21</td>
    <td align="right">8.66</td>
    <td align="right">10.02</td>
    <td align="right">10.59</td>
    <td align="right">10.95</td>
    <td align="right">5.4089</td>
    <td align="right">4.3094</td>
    <td align="right">2.9010</td>
    <td align="right">1.2060</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">COIL COOLING DX TWO SPEED 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">96335.43</td>
    <td align="right">328710.14</td>
    <td align="right">10.25</td>
    <td align="right">2.54</td>
    <td align="right">2.94</td>
    <td align="right">3.10</td>
    <td align="right">3.21</td>
    <td align="right">8.66</td>
    <td align="right">10.03</td>
    <td align="right">10.59</td>
    <td align="right">10.95</td>
    <td align="right">4.3936</td>
    <td align="right">3.5008</td>
    <td align="right">2.3564</td>
    <td align="right">0.9799</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 1</td>
    <td align="right">124014.2</td>
    <td align="right">68571.0</td>
    <td align="right">9.45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COIL HEATING DX SINGLE SPEED 2</td>
    <td align="right">100826.9</td>
    <td align="right">55748.6</td>
    <td align="right">9.58</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">120</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6664597007E-008</td>
    <td align="right">9.8217603303E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4609427161E-002</td>
    <td align="right">5.6031885689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0247177107E-008</td>
    <td align="right">2.4694248937E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1469942020E-002</td>
    <td align="right">1.8713420864E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4342706811E-007</td>
    <td align="right">2.0513579216E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1719777196E-002</td>
    <td align="right">2.2723669696E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6903853459E-006</td>
    <td align="right">1.0314592651E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1592446077E-002</td>
    <td align="right">0.1065344800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1836147309</td>
    <td align="right">0.2361994637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8912967242E-002</td>
    <td align="right">0.1852359642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1618644603</td>
    <td align="right">0.2380921780</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2180651429E-002</td>
    <td align="right">0.1718058711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1230727444</td>
    <td align="right">0.1403520604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1982073623</td>
    <td align="right">0.2666900448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9692223075E-002</td>
    <td align="right">9.6314132480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6354165181E-008</td>
    <td align="right">1.8726769206E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0665906271E-002</td>
    <td align="right">7.1879354243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1005674774E-008</td>
    <td align="right">2.5157253594E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1258724194E-002</td>
    <td align="right">4.9312261668E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1114413995E-008</td>
    <td align="right">2.5316010509E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6441654217E-002</td>
    <td align="right">5.2524529795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1554373201E-007</td>
    <td align="right">3.2196812459E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7085928297E-002</td>
    <td align="right">4.0071223596E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4809531983E-002</td>
    <td align="right">3.2896592233E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4742306811E-002</td>
    <td align="right">3.5942859459E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6801491844E-002</td>
    <td align="right">2.5450444286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0153786951E-002</td>
    <td align="right">4.0801631086E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5955366363E-002</td>
    <td align="right">6.0776276339E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2688069870E-002</td>
    <td align="right">0.1252626268</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9130063502E-003</td>
    <td align="right">5.2890417711E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1973903618</td>
    <td align="right">0.2563944686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8823202098E-002</td>
    <td align="right">0.1851218013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1817736436</td>
    <td align="right">0.2534058021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2347247212E-002</td>
    <td align="right">9.3360594062E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1793754486E-002</td>
    <td align="right">9.5968242571E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9146058655E-002</td>
    <td align="right">3.8255393576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8104207252E-002</td>
    <td align="right">0.1823652477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6255813627E-002</td>
    <td align="right">1.1404702066E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0105181092E-007</td>
    <td align="right">2.7187237219E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5098068003E-002</td>
    <td align="right">2.8444739048E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1702181931</td>
    <td align="right">0.2481867734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1974874510E-002</td>
    <td align="right">0.1491740191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1453523709</td>
    <td align="right">0.2370607864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2991816101E-002</td>
    <td align="right">0.3092212777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.7512427660E-002</td>
    <td align="right">9.3692065433E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1922359837</td>
    <td align="right">0.2776964616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4388464421E-002</td>
    <td align="right">0.1088312522</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7626049014E-003</td>
    <td align="right">7.2248348870E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2276970978</td>
    <td align="right">0.8786430107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3461342266E-004</td>
    <td align="right">8.8145720477E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1054065207</td>
    <td align="right">0.2016583879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6462044482E-008</td>
    <td align="right">6.9277212545E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5881097481E-002</td>
    <td align="right">9.4976217513E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6980354538E-008</td>
    <td align="right">9.8182599041E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5597458906E-002</td>
    <td align="right">6.6377698511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2278379499</td>
    <td align="right">0.3151625067</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1436620791</td>
    <td align="right">1.0726860061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY [J]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333983E+11</td>
    <td align="right">0.238383E+10</td>
    <td align="right">0.563541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.149680E+11</td>
    <td align="right">       75.62</td>
    <td align="right">0.552051E+11</td>
    <td align="right">0.320906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.299550E+11</td>
    <td align="right">0.193439E+10</td>
    <td align="right">0.510881E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135600E+11</td>
    <td align="right">       69.18</td>
    <td align="right">0.428908E+11</td>
    <td align="right">0.301879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333765E+11</td>
    <td align="right">0.183805E+10</td>
    <td align="right">0.577835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141019E+11</td>
    <td align="right">       78.36</td>
    <td align="right">0.285046E+11</td>
    <td align="right">0.434430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303022E+11</td>
    <td align="right">0.158795E+10</td>
    <td align="right">0.526929E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110854E+11</td>
    <td align="right">       67.64</td>
    <td align="right">0.206170E+11</td>
    <td align="right">0.325767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327807E+11</td>
    <td align="right">0.149235E+10</td>
    <td align="right">0.578168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174773E+11</td>
    <td align="right">       73.55</td>
    <td align="right">0.446129E+10</td>
    <td align="right">0.113657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313942E+11</td>
    <td align="right">0.134984E+10</td>
    <td align="right">0.555184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282743E+11</td>
    <td align="right">       67.30</td>
    <td align="right"> 17253602.09</td>
    <td align="right">0.437741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184730E+11</td>
    <td align="right">0.141327E+10</td>
    <td align="right">0.314637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126006E+11</td>
    <td align="right">       25.21</td>
    <td align="right">   295714.29</td>
    <td align="right">0.217749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189210E+11</td>
    <td align="right">0.155482E+10</td>
    <td align="right">0.319274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135994E+11</td>
    <td align="right">       26.23</td>
    <td align="right">   148500.00</td>
    <td align="right">0.206884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311451E+11</td>
    <td align="right">0.171139E+10</td>
    <td align="right">0.541223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.265569E+11</td>
    <td align="right">       62.50</td>
    <td align="right">0.553255E+09</td>
    <td align="right">0.308047E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329380E+11</td>
    <td align="right">0.201542E+10</td>
    <td align="right">0.563541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172255E+11</td>
    <td align="right">       67.91</td>
    <td align="right">0.178894E+11</td>
    <td align="right">0.798420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328040E+11</td>
    <td align="right">0.222269E+10</td>
    <td align="right">0.555517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144053E+11</td>
    <td align="right">       70.69</td>
    <td align="right">0.273760E+11</td>
    <td align="right">0.446369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327004E+11</td>
    <td align="right">0.245776E+10</td>
    <td align="right">0.549247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137347E+11</td>
    <td align="right">       70.98</td>
    <td align="right">0.548024E+11</td>
    <td align="right">0.342527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358188E+12</td>
    <td align="right">0.219618E+11</td>
    <td align="right">0.615598E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.197589E+12</td>
    <td align="right">      755.18</td>
    <td align="right">0.252317E+12</td>
    <td align="right">0.158111E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184730E+11</td>
    <td align="right">0.134984E+10</td>
    <td align="right">0.314637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110854E+11</td>
    <td align="right">       25.21</td>
    <td align="right">   148500.00</td>
    <td align="right">0.301879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333983E+11</td>
    <td align="right">0.245776E+10</td>
    <td align="right">0.578168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282743E+11</td>
    <td align="right">       78.36</td>
    <td align="right">0.552051E+11</td>
    <td align="right">0.437741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS []</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145004E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134134E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149636E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125005E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128429E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111067E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441037E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.449285E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995195E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112754E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123981E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131435E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135000E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441037E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149636E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   305090.66</td>
    <td align="right">05-JAN-10:45</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    15259.21</td>
    <td align="right">        0.00</td>
    <td align="right">   193095.75</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   207277.99</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">    26579.60</td>
    <td align="right">        0.00</td>
    <td align="right">    27142.48</td>
    <td align="right">        0.00</td>
    <td align="right">    18108.46</td>
    <td align="right">        0.00</td>
    <td align="right">   135397.46</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   207488.58</td>
    <td align="right">20-MAR-10:15</td>
    <td align="right">    22303.58</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    17253.90</td>
    <td align="right">        0.00</td>
    <td align="right">    89706.58</td>
    <td align="right">     3571.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   190952.42</td>
    <td align="right">03-APR-08:15</td>
    <td align="right">    23558.77</td>
    <td align="right">        0.00</td>
    <td align="right">    52877.91</td>
    <td align="right">        0.00</td>
    <td align="right">    21012.85</td>
    <td align="right">        0.00</td>
    <td align="right">    92434.94</td>
    <td align="right">     1067.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   201490.93</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    32246.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   269485.30</td>
    <td align="right">26-JUN-13:45</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    37389.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   135440.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   169859.80</td>
    <td align="right">17-JUL-11:00</td>
    <td align="right">    12473.81</td>
    <td align="right">        0.00</td>
    <td align="right">    26031.61</td>
    <td align="right">        0.00</td>
    <td align="right">    32838.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98516.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   136378.36</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">    12473.81</td>
    <td align="right">        0.00</td>
    <td align="right">    26031.61</td>
    <td align="right">        0.00</td>
    <td align="right">    31987.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65885.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   211891.63</td>
    <td align="right">04-SEP-10:00</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    35182.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80053.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   239515.36</td>
    <td align="right">30-OCT-08:15</td>
    <td align="right">    24595.73</td>
    <td align="right">        0.00</td>
    <td align="right">    52877.91</td>
    <td align="right">        0.00</td>
    <td align="right">    15269.84</td>
    <td align="right">        0.00</td>
    <td align="right">   146706.89</td>
    <td align="right">       65.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   247591.69</td>
    <td align="right">29-NOV-10:00</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    13372.78</td>
    <td align="right">        0.00</td>
    <td align="right">   137441.26</td>
    <td align="right">      121.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   335642.39</td>
    <td align="right">22-DEC-10:15</td>
    <td align="right">    22109.09</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    19231.05</td>
    <td align="right">        0.00</td>
    <td align="right">   219569.35</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   136378.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12473.81</td>
    <td align="right">        0.00</td>
    <td align="right">    26031.61</td>
    <td align="right">        0.00</td>
    <td align="right">    13372.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   335642.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26579.60</td>
    <td align="right">        0.00</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    37389.27</td>
    <td align="right">        0.00</td>
    <td align="right">   219569.35</td>
    <td align="right">   135440.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS []</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    20811.71</td>
    <td align="right">31-JAN-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20811.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    20813.43</td>
    <td align="right">16-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20813.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    20810.55</td>
    <td align="right">01-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20810.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    20784.55</td>
    <td align="right">04-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20784.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    20752.11</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20752.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    20712.43</td>
    <td align="right">01-JUN-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20712.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10236.74</td>
    <td align="right">05-JUL-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10236.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10234.75</td>
    <td align="right">31-AUG-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10234.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    20679.15</td>
    <td align="right">29-SEP-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20679.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    20715.62</td>
    <td align="right">31-OCT-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20715.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    20753.27</td>
    <td align="right">28-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20753.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    20785.87</td>
    <td align="right">27-DEC-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20785.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10234.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10234.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20813.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20813.43</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    18704.46</td>
    <td align="right">      639.77</td>
    <td align="right">     1324.67</td>
    <td align="right">    20668.90</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">        2.44</td>
    <td align="right">        0.08</td>
    <td align="right">        0.17</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">        2.44</td>
    <td align="right">        0.08</td>
    <td align="right">        0.17</td>
    <td align="right">        2.70</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITY TARIFF</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITYPURCHASED:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    18704.46</td>
  </tr>
  <tr>
    <td align="right">GAS TARIFF</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">      639.77</td>
  </tr>
  <tr>
    <td align="right">WATER TARIFF</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">WATER:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">     1324.67</td>
  </tr>
  <tr>
    <td align="right">DISTRICTHEATING TARIFF</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">DISTRICTHEATING:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DISTRICTCOOLING TARIFF</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">DISTRICTCOOLING:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ELECTRICITYTARIFF></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ELECTRICITY TARIFF</b></p>
<p>Timestamp: <b>2017-10-23
    08:56:57</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITYPURCHASED:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2881.75</td>
    <td align="right">     2253.49</td>
    <td align="right">     1605.16</td>
    <td align="right">     1090.25</td>
    <td align="right">      756.76</td>
    <td align="right">      726.27</td>
    <td align="right">      711.40</td>
    <td align="right">      796.94</td>
    <td align="right">     1051.80</td>
    <td align="right">     1771.23</td>
    <td align="right">     2075.73</td>
    <td align="right">     2983.69</td>
    <td align="right">    18704.46</td>
    <td align="right">     2983.69</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2881.75</td>
    <td align="right">     2253.49</td>
    <td align="right">     1605.16</td>
    <td align="right">     1090.25</td>
    <td align="right">      756.76</td>
    <td align="right">      726.27</td>
    <td align="right">      711.40</td>
    <td align="right">      796.94</td>
    <td align="right">     1051.80</td>
    <td align="right">     1771.23</td>
    <td align="right">     2075.73</td>
    <td align="right">     2983.69</td>
    <td align="right">    18704.46</td>
    <td align="right">     2983.69</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2881.75</td>
    <td align="right">     2253.49</td>
    <td align="right">     1605.16</td>
    <td align="right">     1090.25</td>
    <td align="right">      756.76</td>
    <td align="right">      726.27</td>
    <td align="right">      711.40</td>
    <td align="right">      796.94</td>
    <td align="right">     1051.80</td>
    <td align="right">     1771.23</td>
    <td align="right">     2075.73</td>
    <td align="right">     2983.69</td>
    <td align="right">    18704.46</td>
    <td align="right">     2983.69</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2881.75</td>
    <td align="right">     2253.49</td>
    <td align="right">     1605.16</td>
    <td align="right">     1090.25</td>
    <td align="right">      756.76</td>
    <td align="right">      726.27</td>
    <td align="right">      711.40</td>
    <td align="right">      796.94</td>
    <td align="right">     1051.80</td>
    <td align="right">     1771.23</td>
    <td align="right">     2075.73</td>
    <td align="right">     2983.69</td>
    <td align="right">    18704.46</td>
    <td align="right">     2983.69</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYTARIFFENERGYCHARGE ($)</td>
    <td align="right">     2881.75</td>
    <td align="right">     2253.49</td>
    <td align="right">     1605.16</td>
    <td align="right">     1090.25</td>
    <td align="right">      756.76</td>
    <td align="right">      726.27</td>
    <td align="right">      711.40</td>
    <td align="right">      796.94</td>
    <td align="right">     1051.80</td>
    <td align="right">     1771.23</td>
    <td align="right">     2075.73</td>
    <td align="right">     2983.69</td>
    <td align="right">    18704.46</td>
    <td align="right">     2983.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24014.54</td>
    <td align="right">    18779.10</td>
    <td align="right">    13376.36</td>
    <td align="right">     9085.39</td>
    <td align="right">     6306.36</td>
    <td align="right">     6052.23</td>
    <td align="right">     5928.30</td>
    <td align="right">     6641.14</td>
    <td align="right">     8764.98</td>
    <td align="right">    14760.28</td>
    <td align="right">    17297.75</td>
    <td align="right">    24864.04</td>
    <td align="right">   155870.47</td>
    <td align="right">    24864.04</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_ELECTRICITY TARIFF_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    24014.54</td>
    <td align="right">    18779.10</td>
    <td align="right">    13376.36</td>
    <td align="right">     9085.39</td>
    <td align="right">     6306.36</td>
    <td align="right">     6052.23</td>
    <td align="right">     5928.30</td>
    <td align="right">     6641.14</td>
    <td align="right">     8764.98</td>
    <td align="right">    14760.28</td>
    <td align="right">    17297.75</td>
    <td align="right">    24864.04</td>
    <td align="right">   155870.47</td>
    <td align="right">    24864.04</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      104.56</td>
    <td align="right">       97.32</td>
    <td align="right">       49.45</td>
    <td align="right">       41.39</td>
    <td align="right">       12.65</td>
    <td align="right">       11.80</td>
    <td align="right">        8.54</td>
    <td align="right">        9.53</td>
    <td align="right">       16.92</td>
    <td align="right">       87.68</td>
    <td align="right">       61.86</td>
    <td align="right">      122.42</td>
    <td align="right">      624.12</td>
    <td align="right">      122.42</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    24014.54</td>
    <td align="right">    18779.10</td>
    <td align="right">    13376.36</td>
    <td align="right">     9085.39</td>
    <td align="right">     6306.36</td>
    <td align="right">     6052.23</td>
    <td align="right">     5928.30</td>
    <td align="right">     6641.14</td>
    <td align="right">     8764.98</td>
    <td align="right">    14760.28</td>
    <td align="right">    17297.75</td>
    <td align="right">    24864.04</td>
    <td align="right">   155870.47</td>
    <td align="right">    24864.04</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      104.56</td>
    <td align="right">       97.32</td>
    <td align="right">       49.45</td>
    <td align="right">       41.39</td>
    <td align="right">       12.65</td>
    <td align="right">       11.80</td>
    <td align="right">        8.54</td>
    <td align="right">        9.53</td>
    <td align="right">       16.92</td>
    <td align="right">       87.68</td>
    <td align="right">       61.86</td>
    <td align="right">      122.42</td>
    <td align="right">      624.12</td>
    <td align="right">      122.42</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      104.56</td>
    <td align="right">       97.32</td>
    <td align="right">       49.45</td>
    <td align="right">       41.39</td>
    <td align="right">       12.65</td>
    <td align="right">       11.80</td>
    <td align="right">        8.54</td>
    <td align="right">        9.53</td>
    <td align="right">       16.92</td>
    <td align="right">       87.68</td>
    <td align="right">       61.86</td>
    <td align="right">      122.42</td>
    <td align="right">      624.12</td>
    <td align="right">      122.42</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      104.56</td>
    <td align="right">       97.32</td>
    <td align="right">       49.45</td>
    <td align="right">       41.39</td>
    <td align="right">       12.65</td>
    <td align="right">       11.80</td>
    <td align="right">        8.54</td>
    <td align="right">        9.53</td>
    <td align="right">       16.92</td>
    <td align="right">       87.68</td>
    <td align="right">       61.86</td>
    <td align="right">      122.42</td>
    <td align="right">      624.12</td>
    <td align="right">      122.42</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      104.56</td>
    <td align="right">       97.32</td>
    <td align="right">       49.45</td>
    <td align="right">       41.39</td>
    <td align="right">       12.65</td>
    <td align="right">       11.80</td>
    <td align="right">        8.54</td>
    <td align="right">        9.53</td>
    <td align="right">       16.92</td>
    <td align="right">       87.68</td>
    <td align="right">       61.86</td>
    <td align="right">      122.42</td>
    <td align="right">      624.12</td>
    <td align="right">      122.42</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    24014.54</td>
    <td align="right">    18779.10</td>
    <td align="right">    13376.36</td>
    <td align="right">     9085.39</td>
    <td align="right">     6306.36</td>
    <td align="right">     6052.23</td>
    <td align="right">     5928.30</td>
