    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: GYM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">        0.55</td>
    <td align="right">       11.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       44.18</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        0.38</td>
    <td align="right">        7.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.23</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">        9.62</td>
    <td align="right">      193.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      773.06</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       21.26</td>
    <td align="right">      427.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1708.88</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">     3740.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   670970.40</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">     3740.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   670970.40</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -76.34</td>
    <td align="right">   -13693.27</td>
    <td align="right">01-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       72.05</td>
    <td align="right">        0.00</td>
    <td align="right">12-AUG-01:15</td>
    <td align="right">     3826.77</td>
    <td align="right">17-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      519.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   266199.51</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      519.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   266199.51</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      519.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   266199.51</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">     2733.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   648677.16</td>
    <td align="right">01-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">     2733.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   648677.16</td>
    <td align="right">01-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">     2733.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   648677.16</td>
    <td align="right">01-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    -2213.63</td>
    <td align="right">  -648677.16</td>
    <td align="right">01-JUL-12:30</td>
    <td align="right">   266199.51</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    -2213.63</td>
    <td align="right">  -648677.16</td>
    <td align="right">01-JUL-12:30</td>
    <td align="right">   266199.51</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    -2213.63</td>
    <td align="right">  -648677.16</td>
    <td align="right">01-JUL-12:30</td>
    <td align="right">   266199.51</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">     3816.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   684663.68</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      459.01</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   238796.43</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      223.83</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">    28223.27</td>
    <td align="right">04-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      223.83</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">    28223.27</td>
    <td align="right">04-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      114.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    43240.27</td>
    <td align="right">26-JUN-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      120.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   215985.69</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2220.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting:ExteriorLights:Electricity</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2220.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       72.05</td>
    <td align="right">        0.00</td>
    <td align="right">12-AUG-01:15</td>
    <td align="right">     3826.77</td>
    <td align="right">17-FEB-13:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      135.00</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    20813.79</td>
    <td align="right">16-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      135.00</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    20813.79</td>
    <td align="right">16-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      135.00</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    20813.79</td>
    <td align="right">16-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      135.00</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    20813.79</td>
    <td align="right">16-FEB-13:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      852.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   326495.38</td>
    <td align="right">04-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      852.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   326495.38</td>
    <td align="right">04-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      852.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   326495.38</td>
    <td align="right">04-SEP-11:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-13:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      395.48</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-00:45</td>
    <td align="right">   282535.40</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-00:45</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-00:45</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3321.61</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-02:15</td>
    <td align="right">   941648.08</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1138.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   386259.97</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7115.98</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      290.26</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   385596.88</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7115.98</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      848.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   227253.75</td>
    <td align="right">11-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">        4.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3151.33</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7238.43</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7238.43</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2577.18</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5521.64</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5521.64</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3170.36</td>
    <td align="right">17-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19592.56</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19464.37</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       29.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17609.86</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6304.82</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6304.82</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4665.72</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7799.95</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7799.95</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5651.13</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6184.47</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6184.47</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       12.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4473.66</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7752.03</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7752.03</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5578.34</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5286.50</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">        6.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5286.50</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">        3.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2333.62</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       10.65</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5388.48</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5388.48</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2450.70</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6930.86</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6930.86</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">        5.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3879.30</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       13.23</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7031.20</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7031.20</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3966.72</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3584.51</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3584.51</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1794.89</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5888.02</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        4.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5888.02</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2942.54</td>
    <td align="right">03-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3543.36</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3543.36</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1774.86</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5889.76</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5889.76</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        5.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2943.25</td>
    <td align="right">03-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18737.91</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">        6.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18737.91</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15111.16</td>
    <td align="right">22-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      225.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46130.06</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      995.43</td>
    <td align="right">22-OCT-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      225.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46130.06</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6526.75</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6526.75</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3640.48</td>
    <td align="right">16-NOV-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6568.92</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6568.92</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3608.36</td>
    <td align="right">16-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10201.15</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10201.15</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5168.40</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       41.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18801.16</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18801.16</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9534.17</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13878.38</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13878.38</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       27.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8089.38</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       40.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    25705.82</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    25705.82</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8606.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       61.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20115.65</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20115.65</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       56.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15671.57</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23159.17</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">        5.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23159.17</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       75.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19044.86</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       46.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19533.75</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19533.75</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14740.71</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       75.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23134.37</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">        6.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23134.37</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       69.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18528.07</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    17398.36</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    17398.36</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7011.93</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       35.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    21310.18</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    21310.18</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11993.50</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8902.30</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        8.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8902.30</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3954.09</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       36.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    21461.26</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    21461.26</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12230.51</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24117.07</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24117.07</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       59.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15145.64</td>
    <td align="right">16-NOV-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-05:30</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-05:30</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-05:30</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2068.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   554283.30</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      755.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   294402.83</td>
    <td align="right">04-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      386.50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   459252.23</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      281.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   281502.30</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      281.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   281502.30</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      902.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   336661.61</td>
    <td align="right">29-NOV-12:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    53142.35</td>
    <td align="right">27-JUL-13:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">       9.927</td>
    <td align="right">      -0.548</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.323</td>
    <td align="right">       9.501</td>
    <td align="right">       0.333</td>
    <td align="right">       9.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.162</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.329</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.678</td>
    <td align="right">     -10.946</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.471</td>
    <td align="right">     -29.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.651</td>
    <td align="right">      14.409</td>
    <td align="right">       7.593</td>
    <td align="right">      20.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.301</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.080</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.350</td>
    <td align="right">     -36.496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       2.429</td>
    <td align="right">     -12.510</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.380</td>
    <td align="right">       3.917</td>
    <td align="right">       6.682</td>
    <td align="right">      21.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.184</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.671</td>
    <td align="right">     -10.224</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       2.595</td>
    <td align="right">     -18.010</td>
    <td align="right">       0.001</td>
    <td align="right">      -3.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.374</td>
    <td align="right">       3.917</td>
    <td align="right">       6.682</td>
    <td align="right">      20.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.496</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.842</td>
    <td align="right">      -4.183</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       2.983</td>
    <td align="right">      -9.674</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.428</td>
    <td align="right">       3.990</td>
    <td align="right">       6.682</td>
    <td align="right">      15.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.156</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.027</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.567</td>
    <td align="right">      -9.049</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       2.862</td>
    <td align="right">     -17.195</td>
    <td align="right">       0.001</td>
    <td align="right">      -3.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.383</td>
    <td align="right">       3.936</td>
    <td align="right">       6.682</td>
    <td align="right">      20.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.403</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.788</td>
    <td align="right">      -5.114</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       6.530</td>
    <td align="right">      -1.752</td>
    <td align="right">       0.002</td>
    <td align="right">      -1.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.581</td>
    <td align="right">       3.937</td>
    <td align="right">       6.682</td>
    <td align="right">       4.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.649</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.176</td>
    <td align="right">      -9.271</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       6.544</td>
    <td align="right">      -2.104</td>
    <td align="right">       0.002</td>
    <td align="right">      -2.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.576</td>
    <td align="right">       3.868</td>
    <td align="right">       6.682</td>
    <td align="right">       6.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.685</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.188</td>
    <td align="right">     -10.691</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       7.128</td>
    <td align="right">      -3.689</td>
    <td align="right">       0.002</td>
    <td align="right">      -2.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.560</td>
    <td align="right">       3.883</td>
    <td align="right">       6.682</td>
    <td align="right">       6.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.810</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.247</td>
    <td align="right">      -8.763</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       7.206</td>
    <td align="right">      -3.950</td>
    <td align="right">       0.002</td>
    <td align="right">      -2.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.559</td>
    <td align="right">       3.868</td>
    <td align="right">       6.682</td>
    <td align="right">       6.675</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.823</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.256</td>
    <td align="right">      -9.032</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.638</td>
    <td align="right">     -21.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.787</td>
    <td align="right">      21.688</td>
    <td align="right">       0.000</td>
    <td align="right">      17.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.156</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.437</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.589</td>
    <td align="right">     -40.972</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      27.566</td>
    <td align="right">      -4.569</td>
    <td align="right">       0.006</td>
    <td align="right">      -8.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.228</td>
    <td align="right">      17.716</td>
    <td align="right">       9.618</td>
    <td align="right">      22.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.323</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.211</td>
    <td align="right">     -46.972</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       5.074</td>
    <td align="right">     -44.755</td>
    <td align="right">       0.001</td>
    <td align="right">     -11.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.637</td>
    <td align="right">      13.140</td>
    <td align="right">      22.480</td>
    <td align="right">      71.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.285</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.516</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.690</td>
    <td align="right">     -35.336</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       5.262</td>
    <td align="right">     -64.356</td>
    <td align="right">       0.001</td>
    <td align="right">     -11.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.614</td>
    <td align="right">      13.140</td>
    <td align="right">      22.480</td>
    <td align="right">      70.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.246</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.679</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.043</td>
    <td align="right">     -13.579</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       7.001</td>
    <td align="right">     -30.398</td>
    <td align="right">       0.001</td>
    <td align="right">      -9.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.856</td>
    <td align="right">      13.496</td>
    <td align="right">      22.480</td>
    <td align="right">      46.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.071</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.401</td>
    <td align="right">     -29.777</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       6.183</td>
    <td align="right">     -58.855</td>
    <td align="right">       0.001</td>
    <td align="right">     -10.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.684</td>
    <td align="right">      13.219</td>
    <td align="right">      22.480</td>
    <td align="right">      67.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.249</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.239</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.864</td>
    <td align="right">     -18.539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      15.142</td>
    <td align="right">      -5.806</td>
    <td align="right">       0.003</td>
    <td align="right">      -6.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.353</td>
    <td align="right">      13.341</td>
    <td align="right">      22.480</td>
    <td align="right">      14.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.327</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.579</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.724</td>
    <td align="right">     -29.014</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      16.024</td>
    <td align="right">     -12.436</td>
    <td align="right">       0.004</td>
    <td align="right">      -7.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.266</td>
    <td align="right">      13.038</td>
    <td align="right">      22.480</td>
    <td align="right">      19.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.270</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.057</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.869</td>
    <td align="right">     -27.401</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       8.077</td>
    <td align="right">      -3.734</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.877</td>
    <td align="right">       6.674</td>
    <td align="right">      11.545</td>
    <td align="right">      11.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.199</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.004</td>
    <td align="right">     -18.433</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      16.462</td>
    <td align="right">     -13.056</td>
    <td align="right">       0.004</td>
    <td align="right">      -7.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.265</td>
    <td align="right">      12.992</td>
    <td align="right">      22.480</td>
    <td align="right">      21.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.061</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.873</td>
    <td align="right">     -29.028</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      11.496</td>
    <td align="right">     -54.443</td>
    <td align="right">       0.002</td>
    <td align="right">      -5.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.209</td>
    <td align="right">      24.585</td>
    <td align="right">      21.261</td>
    <td align="right">      94.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.373</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.688</td>
    <td align="right">     -59.164</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">       4.332</td>
    <td align="right">     -14.104</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.820</td>
    <td align="right">       0.550</td>
    <td align="right">      36.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.351</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.405</td>
    <td align="right">     -19.689</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      18.947</td>
    <td align="right">      -1.812</td>
    <td align="right">       0.007</td>
    <td align="right">      -3.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.536</td>
    <td align="right">       1.755</td>
    <td align="right">       6.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.011</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.422</td>
    <td align="right">     -36.645</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">       5.324</td>
    <td align="right">      -1.852</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.050</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.822</td>
    <td align="right">      -9.597</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">       4.451</td>
    <td align="right">      -2.006</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.076</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.829</td>
    <td align="right">      -8.503</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      10.738</td>
    <td align="right">       3.400</td>
    <td align="right">       0.007</td>
    <td align="right">      -7.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.615</td>
    <td align="right">     -13.844</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">       3.505</td>
    <td align="right">     -25.554</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.247</td>
    <td align="right">      59.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.562</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">       3.902</td>
    <td align="right">     -15.465</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.095</td>
    <td align="right">       0.376</td>
    <td align="right">      24.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.773</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.380</td>
    <td align="right">      -5.442</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      27.200</td>
    <td align="right">     -10.272</td>
    <td align="right">       0.008</td>
    <td align="right">      -3.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.536</td>
    <td align="right">       1.755</td>
    <td align="right">      25.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.594</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.598</td>
    <td align="right">     -32.612</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      15.349</td>
    <td align="right">       0.717</td>
    <td align="right">       0.047</td>
    <td align="right">      -4.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.224</td>
    <td align="right">       0.000</td>
    <td align="right">       7.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.278</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.640</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.315</td>
    <td align="right">      -8.290</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">       4.607</td>
    <td align="right">      -4.269</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.166</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.846</td>
    <td align="right">      -6.154</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">       4.122</td>
    <td align="right">      -4.402</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.188</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.851</td>
    <td align="right">      -5.491</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">    -225.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.247</td>
    <td align="right">     288.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.730</td>
    <td align="right">     -72.342</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     268.967</td>
    <td align="right">    -437.459</td>
    <td align="right">      21.290</td>
    <td align="right">    -411.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     265.591</td>
    <td align="right">     358.188</td>
    <td align="right">     615.598</td>
    <td align="right">     704.326</td>
    <td align="right">       0.000</td>
    <td align="right">       6.117</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">    -451.872</td>
    <td align="right">       0.000</td>
    <td align="right">    -211.533</td>
    <td align="right">    -728.155</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -3292.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -1443.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.92</td>
    <td align="right">        0.00</td>
    <td align="right">     1116.56</td>
    <td align="right">        0.00</td>
    <td align="right">       27.21</td>
    <td align="right">     3285.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36390.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.05</td>
    <td align="right">      152.58</td>
    <td align="right">     2241.86</td>
    <td align="right">        0.00</td>
    <td align="right">       60.54</td>
    <td align="right">    33560.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -3377.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -1312.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      693.28</td>
    <td align="right">      224.63</td>
    <td align="right">      537.08</td>
    <td align="right">     4875.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.89</td>
    <td align="right">    -1600.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -4331.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -1352.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      684.33</td>
    <td align="right">      224.63</td>
    <td align="right">      537.08</td>
    <td align="right">     4846.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.40</td>
    <td align="right">     -568.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -3302.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -1195.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      721.84</td>
    <td align="right">      224.63</td>
    <td align="right">      537.08</td>
    <td align="right">     4427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.08</td>
    <td align="right">    -1378.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -4297.14</td>
    <td align="right">        0.00</td>
    <td align="right">    -1313.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      693.79</td>
    <td align="right">      224.63</td>
    <td align="right">      537.08</td>
    <td align="right">     4834.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.13</td>
    <td align="right">     -639.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2479.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1120.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      571.79</td>
    <td align="right">        0.00</td>
    <td align="right">       29.31</td>
    <td align="right">     2740.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2532.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1154.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      719.89</td>
    <td align="right">        0.00</td>
    <td align="right">       28.23</td>
    <td align="right">     2680.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3404.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -1307.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      634.65</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
    <td align="right">     3802.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3467.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -1307.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      679.53</td>
    <td align="right">        0.00</td>
    <td align="right">       15.28</td>
    <td align="right">     3820.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">17-AUG-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44868.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      816.58</td>
    <td align="right">        0.00</td>
    <td align="right">     4717.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39384.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -16869.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2409.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.77</td>
    <td align="right">      193.27</td>
    <td align="right">     2395.27</td>
    <td align="right">        0.00</td>
    <td align="right">       95.11</td>
    <td align="right">    15962.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -11071.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -4679.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2266.82</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    16364.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.66</td>
    <td align="right">    -5366.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -14272.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -4879.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2220.47</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    16257.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.60</td>
    <td align="right">    -1808.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -10696.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -4119.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2402.21</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    14154.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.65</td>
    <td align="right">    -4236.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">07-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -14069.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -4563.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2297.69</td>
    <td align="right">      755.71</td>
    <td align="right">     1806.82</td>
    <td align="right">    16216.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.95</td>
    <td align="right">    -2369.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -8730.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -3635.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1773.94</td>
    <td align="right">        0.00</td>
    <td align="right">       56.56</td>
    <td align="right">     9663.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -10945.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -4407.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     2080.28</td>
    <td align="right">        0.00</td>
    <td align="right">       28.10</td>
    <td align="right">    12373.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -4415.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1955.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.63</td>
    <td align="right">      231.99</td>
    <td align="right">     1235.95</td>
    <td align="right">        0.00</td>
    <td align="right">       27.52</td>
    <td align="right">     4659.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -11104.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -4407.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     2248.09</td>
    <td align="right">        0.00</td>
    <td align="right">       28.11</td>
    <td align="right">    12363.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">16-NOV-11:38</td>
    <td align="right">        0.00</td>
    <td align="right">   -13804.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -1498.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      897.02</td>
    <td align="right">     1573.59</td>
    <td align="right">     1708.88</td>
    <td align="right">    23510.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.01</td>
    <td align="right">   -12139.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">16-NOV-11:38</td>
    <td align="right">        0.00</td>
    <td align="right">    -3230.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -443.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      679.01</td>
    <td align="right">       44.18</td>
    <td align="right">     9119.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -116.70</td>
    <td align="right">    -6051.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">21-AUG-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -4497.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -838.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.11</td>
    <td align="right">       35.26</td>
    <td align="right">      205.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4100.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">11-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1598.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -227.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1646.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">11-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1620.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1669.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">17-JUL-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">    -2105.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -1679.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.46</td>
    <td align="right">     3418.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">18-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -27944.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -182.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.13</td>
    <td align="right">      642.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27023.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">16-JAN-11:38</td>
    <td align="right">        0.00</td>
    <td align="right">    -3465.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      464.58</td>
    <td align="right">       30.23</td>
    <td align="right">     6124.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -276.62</td>
    <td align="right">    -2704.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -8563.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -1128.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.11</td>
    <td align="right">       35.26</td>
    <td align="right">     6954.42</td>
    <td align="right">        0.00</td>
    <td align="right">       35.50</td>
    <td align="right">     1667.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">17-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2028.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -1576.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.28</td>
    <td align="right">        0.00</td>
    <td align="right">      730.81</td>
    <td align="right">        0.00</td>
    <td align="right">       33.34</td>
    <td align="right">     2669.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2743.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -254.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      127.58</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">     2594.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2743.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -254.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      127.52</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">     2595.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54450.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">     3919.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50254.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -204445.27</td>
    <td align="right">        0.00</td>
    <td align="right">  -141704.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12344.67</td>
    <td align="right">     9929.18</td>
    <td align="right">    43267.79</td>
    <td align="right">        0.00</td>
    <td align="right">      850.72</td>
    <td align="right">   279757.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     8006.72</td>
    <td align="right">        0.00</td>
    <td align="right">      586.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.67</td>
    <td align="right">    -7932.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49561.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.13</td>
    <td align="right">      152.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1176.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -187.98</td>
    <td align="right">   -48810.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     7835.11</td>
    <td align="right">        0.00</td>
    <td align="right">      225.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -616.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.14</td>
    <td align="right">    -7504.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">    10006.33</td>
    <td align="right">        0.00</td>
    <td align="right">      216.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -378.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.05</td>
    <td align="right">    -9991.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     7655.26</td>
    <td align="right">        0.00</td>
    <td align="right">      226.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -599.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.02</td>
    <td align="right">    -7342.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     9928.74</td>
    <td align="right">        0.00</td>
    <td align="right">      216.83</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -374.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.99</td>
    <td align="right">    -9918.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     6089.50</td>
    <td align="right">        0.00</td>
    <td align="right">      232.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -461.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.65</td>
    <td align="right">    -6010.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     6228.11</td>
    <td align="right">        0.00</td>
    <td align="right">      231.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.74</td>
    <td align="right">    -6127.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     8150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -461.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.69</td>
    <td align="right">    -8063.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     8296.82</td>
    <td align="right">        0.00</td>
    <td align="right">      225.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -466.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.78</td>
    <td align="right">    -8204.43</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22479.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      653.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -613.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.53</td>
    <td align="right">   -22428.63</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">30-JAN-06:01</td>
    <td align="right">    40355.47</td>
    <td align="right">        0.00</td>
    <td align="right">      863.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.09</td>
    <td align="right">      193.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1541.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -427.04</td>
    <td align="right">   -40027.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    25690.17</td>
    <td align="right">        0.00</td>
    <td align="right">      756.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2086.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -405.75</td>
    <td align="right">   -24892.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">    32970.30</td>
    <td align="right">        0.00</td>
    <td align="right">      725.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1283.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -244.48</td>
    <td align="right">   -33107.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    24819.77</td>
    <td align="right">        0.00</td>
    <td align="right">      760.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2013.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -405.44</td>
    <td align="right">   -24099.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">    32510.48</td>
    <td align="right">        0.00</td>
    <td align="right">      727.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1268.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -244.33</td>
    <td align="right">   -32664.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">    21435.12</td>
    <td align="right">        0.00</td>
    <td align="right">      778.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1723.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -282.82</td>
    <td align="right">   -21146.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">    26164.51</td>
    <td align="right">        0.00</td>
    <td align="right">      761.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1562.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.80</td>
    <td align="right">   -26061.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">    10851.83</td>
    <td align="right">        0.00</td>
    <td align="right">      401.91</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.40</td>
    <td align="right">      231.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.10</td>
    <td align="right">   -10649.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">    26535.31</td>
    <td align="right">        0.00</td>
    <td align="right">      760.42</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1579.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.91</td>
    <td align="right">   -26413.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    30359.41</td>
    <td align="right">        0.00</td>
    <td align="right">      513.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      806.97</td>
    <td align="right">      427.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2681.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -458.85</td>
    <td align="right">   -28965.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     7208.74</td>
    <td align="right">        0.00</td>
    <td align="right">      209.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.07</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1068.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.89</td>
    <td align="right">    -6593.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">    10601.33</td>
    <td align="right">        0.00</td>
    <td align="right">      649.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      799.28</td>
    <td align="right">       35.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.54</td>
    <td align="right">   -11512.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     3749.84</td>
    <td align="right">        0.00</td>
    <td align="right">      173.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.09</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.62</td>
    <td align="right">    -3860.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     3799.42</td>
    <td align="right">        0.00</td>
    <td align="right">      172.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.65</td>
    <td align="right">    -3908.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     7754.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1552.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -75.86</td>
    <td align="right">    -9509.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">    40933.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41307.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     7420.10</td>
    <td align="right">        0.00</td>
    <td align="right">      138.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.73</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -447.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.54</td>
    <td align="right">    -7275.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">    20253.25</td>
    <td align="right">        0.00</td>
    <td align="right">      676.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      799.28</td>
    <td align="right">       35.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1109.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -326.77</td>
    <td align="right">   -20327.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     5290.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1069.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -428.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.93</td>
    <td align="right">    -5909.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     6457.05</td>
    <td align="right">        0.00</td>
    <td align="right">      176.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.30</td>
    <td align="right">    -6678.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">     6459.22</td>
    <td align="right">        0.00</td>
    <td align="right">      176.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.30</td>
    <td align="right">    -6681.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">20-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13108.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">     3919.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.06</td>
    <td align="right">   -17257.09</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">   453465.21</td>
    <td align="right">     4400.78</td>
    <td align="right">    72781.40</td>
    <td align="right">    -4400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12069.33</td>
    <td align="right">     9286.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38506.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -8510.31</td>
    <td align="right">  -500585.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">      12.353</td>
    <td align="right">      318.58</td>
    <td align="right">      756.03</td>
    <td align="right">        0.42</td>
    <td align="right">      5.7618</td>
    <td align="right">       5.762</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      5.7618</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">       8.575</td>
    <td align="right">      195.32</td>
    <td align="right">      651.08</td>
    <td align="right">        0.30</td>
    <td align="right">      4.6803</td>
    <td align="right">       4.680</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.6803</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">       3.251</td>
    <td align="right">      339.06</td>
    <td align="right">      339.06</td>
    <td align="right">        1.00</td>
    <td align="right">      1.3282</td>
    <td align="right">       3.251</td>
    <td align="right">       0.409</td>
    <td align="right">       0.409</td>
    <td align="right">      3.2506</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">       3.868</td>
    <td align="right">      384.27</td>
    <td align="right">      384.27</td>
    <td align="right">        1.00</td>
    <td align="right">      1.4690</td>
    <td align="right">       3.868</td>
    <td align="right">       0.380</td>
    <td align="right">       0.380</td>
    <td align="right">      3.8684</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">       5.804</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">      0.5974</td>
    <td align="right">       5.804</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      5.8045</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">       6.551</td>
    <td align="right">      318.58</td>
    <td align="right">      756.03</td>
    <td align="right">        0.42</td>
    <td align="right">      5.7618</td>
    <td align="right">       5.762</td>
    <td align="right">       0.880</td>
    <td align="right">       1.000</td>
    <td align="right">      5.7618</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">       5.478</td>
    <td align="right">      195.32</td>
    <td align="right">      651.08</td>
    <td align="right">        0.30</td>
    <td align="right">      4.6803</td>
    <td align="right">       4.680</td>
    <td align="right">       0.854</td>
    <td align="right">       1.000</td>
    <td align="right">      4.6803</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">       1.328</td>
    <td align="right">      339.06</td>
    <td align="right">      339.06</td>
    <td align="right">        1.00</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3282</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">       1.469</td>
    <td align="right">      384.27</td>
    <td align="right">      384.27</td>
    <td align="right">        1.00</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.469</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4690</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">       0.597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">      0.5974</td>
    <td align="right">       0.597</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5974</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       34.88</td>
    <td align="right">    0.000914</td>
    <td align="right">      162.00</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3127</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">    0.003068</td>
    <td align="right">      339.06</td>
    <td align="right">    0.000914</td>
    <td align="right">      315.00</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3282</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">    0.003540</td>
    <td align="right">      384.27</td>
    <td align="right">    0.000305</td>
    <td align="right">      357.00</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4690</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      107.37</td>
    <td align="right">    0.000610</td>
    <td align="right">      399.00</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       64.44</td>
    <td align="right">    0.000610</td>
    <td align="right">      171.05</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4084</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.002360</td>
    <td align="right">       23.73</td>
    <td align="right">    0.000305</td>
    <td align="right">      441.00</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002032</td>
    <td align="right">      190.00</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3861</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      117.00</td>
    <td align="right">      0.0357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002032</td>
    <td align="right">      130.00</td>
    <td align="right">      0.2642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2642</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.003556</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5974</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004645</td>
    <td align="right">      756.03</td>
    <td align="right">    0.000560</td>
    <td align="right">     4015.25</td>
    <td align="right">      5.7618</td>
    <td align="right">      5.7618</td>
    <td align="right">      5.7618</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      651.08</td>
    <td align="right">    0.000572</td>
    <td align="right">     2809.25</td>
    <td align="right">      4.6803</td>
    <td align="right">      4.6803</td>
    <td align="right">      4.6803</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">    0.003068</td>
    <td align="right">      339.06</td>
    <td align="right">    0.000914</td>
    <td align="right">      315.00</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">    0.003540</td>
    <td align="right">      384.27</td>
    <td align="right">    0.000305</td>
    <td align="right">      357.00</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.003556</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.3127</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.251</td>
    <td align="right">      3.2506</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.322</td>
    <td align="right">      0.3216</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4255</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3129</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.422</td>
    <td align="right">      0.4217</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.244</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.335</td>
    <td align="right">      0.3349</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.342</td>
    <td align="right">      0.3419</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.868</td>
    <td align="right">      3.8684</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.356</td>
    <td align="right">      1.3564</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.7500</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.027</td>
    <td align="right">      1.0268</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.376</td>
    <td align="right">      1.3764</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.985</td>
    <td align="right">      0.9848</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.354</td>
    <td align="right">      1.3540</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.044</td>
    <td align="right">      1.0442</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.4084</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.062</td>
    <td align="right">      1.0620</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.324</td>
    <td align="right">      1.3242</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.350</td>
    <td align="right">      0.3503</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0521</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.505</td>
    <td align="right">      0.5055</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.178</td>
    <td align="right">      0.1782</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.181</td>
    <td align="right">      0.1806</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3861</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       3.429</td>
    <td align="right">      3.4289</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.363</td>
    <td align="right">      0.3628</td>
    <td align="right">      0.0892</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.981</td>
    <td align="right">      0.9810</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.264</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.0991</td>
    <td align="right">      0.2642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">      0.3031</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.804</td>
    <td align="right">      5.8045</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">       12.35</td>
    <td align="right">       5.762</td>
    <td align="right">       12.35</td>
    <td align="right">      3.0596</td>
    <td align="right">      5.7618</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        8.57</td>
    <td align="right">       4.680</td>
    <td align="right">        8.57</td>
    <td align="right">      2.1407</td>
    <td align="right">      4.6803</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        3.25</td>
    <td align="right">       3.251</td>
    <td align="right">        3.25</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        3.87</td>
    <td align="right">       3.868</td>
    <td align="right">        3.87</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
    <td align="right">       0.380</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        5.80</td>
    <td align="right">       5.804</td>
    <td align="right">        5.80</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
    <td align="right">       0.103</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">       0.313</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.469</td>
    <td align="right">       1.469</td>
    <td align="right">       1.469</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">       0.408</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.312</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">      0.0521</td>
    <td align="right">       0.242</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.222</td>
    <td align="right">       0.222</td>
    <td align="right">       0.222</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.749</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.504</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.501</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.549</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.214</td>
    <td align="right">       0.214</td>
    <td align="right">       0.214</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.611</td>
    <td align="right">       0.611</td>
    <td align="right">       0.611</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.270</td>
    <td align="right">       0.270</td>
    <td align="right">       0.270</td>
    <td align="right">      0.2642</td>
    <td align="right">       0.979</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.597</td>
    <td align="right">       0.597</td>
    <td align="right">       0.597</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">        6.55</td>
    <td align="right">       5.762</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      5.7618</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        5.48</td>
    <td align="right">       4.680</td>
    <td align="right">        5.48</td>
    <td align="right">        5.48</td>
    <td align="right">      4.6803</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        1.47</td>
    <td align="right">       1.469</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.60</td>
    <td align="right">       0.597</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     7664.50</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       45.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       49.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       37.28</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">      171.05</td>
    <td align="right">      171.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">      117.00</td>
    <td align="right">      117.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      130.00</td>
    <td align="right">      130.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     7664.50</td>
    <td align="right">     7664.50</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      358.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      358.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> ELECTRICITY TARIFF</td>
    <td align="right">       0.120</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GAS TARIFF</td>
    <td align="right">       0.500</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> WATER TARIFF</td>
    <td align="right">       1.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      120.28</td>
    <td align="right">   215985.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      114.90</td>
    <td align="right">    43240.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      358.19</td>
    <td align="right">    26579.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">     2220.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      615.60</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      223.83</td>
    <td align="right">    28223.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       72.05</td>
    <td align="right">     3826.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
    <td align="right">    20813.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      615.60</td>
    <td align="right">     1526.80</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      615.60</td>
    <td align="right">     1661.80</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     6984.15</td>
    <td align="right">    17322.03</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      639.76</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.67</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6984.15</td>
    <td align="right">    19286.46</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">     3816.77</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       46.73</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       29.20</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       80.32</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      199.20</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      199.20</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       17.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       37.04</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.66</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">PRIMARY GYM_HTGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">         365</td>
    <td align="right">       27.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PRIMARY GYM_CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 10</td>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">         365</td>
    <td align="right">       27.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 28</td>
    <td align="right">     3736.64</td>
    <td align="right">    0.333204</td>
    <td align="right">    0.000936</td>
    <td align="right">     2877.84</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 5</td>
    <td align="right">     3571.93</td>
    <td align="right">    0.318516</td>
    <td align="right">    0.000895</td>
    <td align="right">     2750.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 29</td>
    <td align="right">     2446.63</td>
    <td align="right">    0.218171</td>
    <td align="right">    0.000613</td>
    <td align="right">     1884.32</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 18</td>
    <td align="right">     3695.67</td>
    <td align="right">    0.329550</td>
    <td align="right">    0.000926</td>
    <td align="right">     2846.28</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 2</td>
    <td align="right">     4736.16</td>
    <td align="right">    0.422334</td>
    <td align="right">    0.001186</td>
    <td align="right">     3647.64</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 13</td>
    <td align="right">     3608.70</td>
    <td align="right">    0.321796</td>
    <td align="right">    0.000904</td>
    <td align="right">     2779.31</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 15</td>
    <td align="right">     4698.17</td>
    <td align="right">    0.418946</td>
    <td align="right">    0.001177</td>
    <td align="right">     3618.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 8</td>
    <td align="right">     2849.60</td>
    <td align="right">    0.254105</td>
    <td align="right">    0.000714</td>
    <td align="right">     2194.67</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 16</td>
    <td align="right">     2915.72</td>
    <td align="right">    0.260001</td>
    <td align="right">    0.000730</td>
    <td align="right">     2245.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 10</td>
    <td align="right">     3830.37</td>
    <td align="right">    0.341562</td>
    <td align="right">    0.000959</td>
    <td align="right">     2950.03</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 14</td>
    <td align="right">     3901.22</td>
    <td align="right">    0.347880</td>
    <td align="right">    0.000977</td>
    <td align="right">     3004.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 21</td>
    <td align="right">     1775.41</td>
    <td align="right">    0.158317</td>
    <td align="right">    0.000445</td>
    <td align="right">     1367.37</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 27</td>
    <td align="right">     2997.44</td>
    <td align="right">    0.267288</td>
    <td align="right">    0.000751</td>
    <td align="right">     2308.54</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 4</td>
    <td align="right">     1750.74</td>
    <td align="right">    0.156117</td>
    <td align="right">    0.000438</td>
    <td align="right">     1348.37</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 25</td>
    <td align="right">     2996.40</td>
    <td align="right">    0.267195</td>
    <td align="right">    0.000750</td>
    <td align="right">     2307.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 30</td>
    <td align="right">     3358.47</td>
    <td align="right">    0.299482</td>
    <td align="right">    0.000841</td>
    <td align="right">     2586.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 20</td>
    <td align="right">     3467.37</td>
    <td align="right">    0.309193</td>
    <td align="right">    0.000868</td>
    <td align="right">     2670.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 17</td>
    <td align="right">     4958.83</td>
    <td align="right">    0.442189</td>
    <td align="right">    0.001242</td>
    <td align="right">     3819.13</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 23</td>
    <td align="right">     9397.12</td>
    <td align="right">    0.837961</td>
    <td align="right">    0.002353</td>
    <td align="right">     7237.36</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 9</td>
    <td align="right">    34142.16</td>
    <td align="right">        3.04</td>
    <td align="right">    0.008551</td>
    <td align="right">    26295.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 7</td>
    <td align="right">    19105.17</td>
    <td align="right">        1.70</td>
    <td align="right">    0.004785</td>
    <td align="right">    14714.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 6</td>
    <td align="right">    12122.72</td>
    <td align="right">        1.08</td>
    <td align="right">    0.003036</td>
    <td align="right">     9336.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 12</td>
    <td align="right">    15617.40</td>
    <td align="right">        1.39</td>
    <td align="right">    0.003911</td>
    <td align="right">    12028.02</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 3</td>
    <td align="right">    11702.29</td>
    <td align="right">        1.04</td>
    <td align="right">    0.002931</td>
    <td align="right">     9012.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 26</td>
    <td align="right">    15393.07</td>
    <td align="right">        1.37</td>
    <td align="right">    0.003855</td>
    <td align="right">    11855.25</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 22</td>
    <td align="right">    10055.28</td>
    <td align="right">    0.896650</td>
    <td align="right">    0.002518</td>
    <td align="right">     7744.25</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 1</td>
    <td align="right">    12300.13</td>
    <td align="right">        1.10</td>
    <td align="right">    0.003080</td>
    <td align="right">     9473.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 11</td>
    <td align="right">     5086.33</td>
    <td align="right">    0.453559</td>
    <td align="right">    0.001274</td>
    <td align="right">     3917.33</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 19</td>
    <td align="right">    12478.51</td>
    <td align="right">        1.11</td>
    <td align="right">    0.003125</td>
    <td align="right">     9610.55</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 24</td>
    <td align="right">    14267.81</td>
    <td align="right">        1.27</td>
    <td align="right">    0.003573</td>
    <td align="right">    10988.61</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 31</td>
    <td align="right">    71470.59</td>
    <td align="right">        6.37</td>
    <td align="right">    0.017899</td>
    <td align="right">    52463.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 32</td>
    <td align="right">    58140.90</td>
    <td align="right">        5.18</td>
    <td align="right">    0.014561</td>
    <td align="right">    42678.72</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 34</td>
    <td align="right">    44982.16</td>
    <td align="right">        4.01</td>
    <td align="right">    0.011265</td>
    <td align="right">    33019.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 35</td>
    <td align="right">    18916.66</td>
    <td align="right">        1.69</td>
    <td align="right">    0.004737</td>
    <td align="right">    13885.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 33</td>
    <td align="right">    80322.15</td>
    <td align="right">        7.16</td>
    <td align="right">    0.020116</td>
    <td align="right">    58961.02</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:WaterToAirHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:WaterToAirHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 28</td>
    <td align="right">    0.333204</td>
    <td align="right">    0.337569</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 5</td>
    <td align="right">    0.318516</td>
    <td align="right">    0.322689</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 29</td>
    <td align="right">    0.218171</td>
    <td align="right">    0.221030</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 18</td>
    <td align="right">    0.329550</td>
    <td align="right">    0.333868</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 2</td>
    <td align="right">    0.422334</td>
    <td align="right">    0.427867</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 13</td>
    <td align="right">    0.321796</td>
    <td align="right">    0.326012</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 15</td>
    <td align="right">    0.418946</td>
    <td align="right">    0.424435</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 8</td>
    <td align="right">    0.254105</td>
    <td align="right">    0.257434</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 16</td>
    <td align="right">    0.260001</td>
    <td align="right">    0.263407</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 10</td>
    <td align="right">    0.341562</td>
    <td align="right">    0.346037</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 14</td>
    <td align="right">    0.347880</td>
    <td align="right">    0.352437</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 21</td>
    <td align="right">    0.158317</td>
    <td align="right">    0.160392</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 27</td>
    <td align="right">    0.267288</td>
    <td align="right">    0.270790</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 4</td>
    <td align="right">    0.156117</td>
    <td align="right">    0.158163</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 25</td>
    <td align="right">    0.267195</td>
    <td align="right">    0.270696</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 30</td>
    <td align="right">    0.299482</td>
    <td align="right">    0.303406</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 20</td>
    <td align="right">    0.309193</td>
    <td align="right">    0.313244</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 17</td>
    <td align="right">    0.442189</td>
    <td align="right">    0.447983</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 23</td>
    <td align="right">    0.837961</td>
    <td align="right">    0.848939</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 9</td>
    <td align="right">        3.04</td>
    <td align="right">        3.08</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 7</td>
    <td align="right">        1.70</td>
    <td align="right">        1.73</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 6</td>
    <td align="right">        1.08</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 12</td>
    <td align="right">        1.39</td>
    <td align="right">        1.41</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 3</td>
    <td align="right">        1.04</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 26</td>
    <td align="right">        1.37</td>
    <td align="right">        1.39</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 22</td>
    <td align="right">    0.896650</td>
    <td align="right">    0.908397</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 1</td>
    <td align="right">        1.10</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 11</td>
    <td align="right">    0.453559</td>
    <td align="right">    0.459501</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 19</td>
    <td align="right">        1.11</td>
    <td align="right">        1.13</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC WATER TO AIR HEAT PUMP 24</td>
    <td align="right">        1.27</td>
    <td align="right">        1.29</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 28</td>
    <td align="right">     3736.64</td>
    <td align="right">    0.337569</td>
    <td align="right">    0.000776</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 5</td>
    <td align="right">     3571.93</td>
    <td align="right">    0.322689</td>
    <td align="right">    0.000741</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 29</td>
    <td align="right">     2446.63</td>
    <td align="right">    0.221030</td>
    <td align="right">    0.000508</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 18</td>
    <td align="right">     3695.67</td>
    <td align="right">    0.333868</td>
    <td align="right">    0.000767</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 2</td>
    <td align="right">     4736.16</td>
    <td align="right">    0.427867</td>
    <td align="right">    0.000983</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 13</td>
    <td align="right">     3608.70</td>
    <td align="right">    0.326012</td>
    <td align="right">    0.000749</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 15</td>
    <td align="right">     4698.17</td>
    <td align="right">    0.424435</td>
    <td align="right">    0.000975</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 8</td>
    <td align="right">     2849.60</td>
    <td align="right">    0.257434</td>
    <td align="right">    0.000592</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 16</td>
    <td align="right">     2915.72</td>
    <td align="right">    0.263407</td>
    <td align="right">    0.000605</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 10</td>
    <td align="right">     3830.37</td>
    <td align="right">    0.346037</td>
    <td align="right">    0.000795</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 14</td>
    <td align="right">     3901.22</td>
    <td align="right">    0.352437</td>
    <td align="right">    0.000810</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 21</td>
    <td align="right">     1775.41</td>
    <td align="right">    0.160392</td>
    <td align="right">    0.000369</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 27</td>
    <td align="right">     2997.44</td>
    <td align="right">    0.270790</td>
    <td align="right">    0.000622</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 4</td>
    <td align="right">     1750.74</td>
    <td align="right">    0.158163</td>
    <td align="right">    0.000363</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 25</td>
    <td align="right">     2996.40</td>
    <td align="right">    0.270696</td>
    <td align="right">    0.000622</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 30</td>
    <td align="right">     3358.47</td>
    <td align="right">    0.303406</td>
    <td align="right">    0.000697</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 20</td>
    <td align="right">     3467.37</td>
    <td align="right">    0.313244</td>
    <td align="right">    0.000720</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 17</td>
    <td align="right">     4958.83</td>
    <td align="right">    0.447983</td>
    <td align="right">    0.001029</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 23</td>
    <td align="right">     9397.12</td>
    <td align="right">    0.848939</td>
    <td align="right">    0.001951</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 9</td>
    <td align="right">    34142.16</td>
    <td align="right">        3.08</td>
    <td align="right">    0.007088</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 7</td>
    <td align="right">    19105.17</td>
    <td align="right">        1.73</td>
    <td align="right">    0.003966</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 6</td>
    <td align="right">    12122.72</td>
    <td align="right">        1.10</td>
    <td align="right">    0.002517</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 12</td>
    <td align="right">    15617.40</td>
    <td align="right">        1.41</td>
    <td align="right">    0.003242</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 3</td>
    <td align="right">    11702.29</td>
    <td align="right">        1.06</td>
    <td align="right">    0.002429</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 26</td>
    <td align="right">    15393.07</td>
    <td align="right">        1.39</td>
    <td align="right">    0.003195</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 22</td>
    <td align="right">    10055.28</td>
    <td align="right">    0.908397</td>
    <td align="right">    0.002087</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 1</td>
    <td align="right">    12300.13</td>
    <td align="right">        1.11</td>
    <td align="right">    0.002553</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 11</td>
    <td align="right">     5086.33</td>
    <td align="right">    0.459501</td>
    <td align="right">    0.001056</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 19</td>
    <td align="right">    12478.51</td>
    <td align="right">        1.13</td>
    <td align="right">    0.002590</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 24</td>
    <td align="right">    14267.81</td>
    <td align="right">        1.29</td>
    <td align="right">    0.002962</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 31</td>
    <td align="right">    71470.59</td>
    <td align="right">        6.46</td>
    <td align="right">    0.014837</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 32</td>
    <td align="right">    58140.90</td>
    <td align="right">        5.25</td>
    <td align="right">    0.012069</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 34</td>
    <td align="right">    44982.16</td>
    <td align="right">        4.06</td>
    <td align="right">    0.009338</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 35</td>
    <td align="right">    18916.66</td>
    <td align="right">        1.71</td>
    <td align="right">    0.003927</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER TO AIR HEAT PUMP VARIABLE SPEED EQUATION FIT 33</td>
    <td align="right">    80322.15</td>
    <td align="right">        7.26</td>
    <td align="right">    0.016674</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 28</td>
    <td align="right">    0.337569</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">    0.322689</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 29</td>
    <td align="right">    0.221030</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 18</td>
    <td align="right">    0.333868</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 2</td>
    <td align="right">    0.427867</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">    0.326012</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">    0.424435</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">    0.257434</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">    0.263407</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">    0.346037</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">    0.352437</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 21</td>
    <td align="right">    0.160392</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 27</td>
    <td align="right">    0.270790</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 4</td>
    <td align="right">    0.158163</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 25</td>
    <td align="right">    0.270696</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 30</td>
    <td align="right">    0.303406</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 20</td>
    <td align="right">    0.313244</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 17</td>
    <td align="right">    0.447983</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 23</td>
    <td align="right">    0.848939</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 3</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 26</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 22</td>
    <td align="right">    0.908397</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">    0.459501</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 19</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 24</td>
    <td align="right">        1.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">    18047.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">    22280.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">    15346.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">    13640.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">     3329.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">     4080.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">     3320.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">     4078.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">     5992.60</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">     5303.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">    10619.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">    17706.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">     5583.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">    43279.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">    23568.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">    45890.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">    18651.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.394737</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.375000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">    0.264160</td>
    <td align="right">    0.375000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">    0.052121</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">    0.035662</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">    0.166421</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">    0.166421</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">    0.076810</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">    0.749960</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">    0.190424</td>
    <td align="right">        1.76</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 4</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 5</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 3</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 2</td>
    <td align="right">        5.76</td>
    <td align="right">    0.000000</td>
    <td align="right">    71470.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.76</td>
    <td align="right">   327667.27</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 4</td>
    <td align="right">        4.68</td>
    <td align="right">    0.000000</td>
    <td align="right">    58140.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.68</td>
    <td align="right">   266163.50</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 8</td>
    <td align="right">        3.25</td>
    <td align="right">    0.000000</td>
    <td align="right">    44982.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">    75530.94</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 10</td>
    <td align="right">        3.87</td>
    <td align="right">    0.000000</td>
    <td align="right">    18916.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.47</td>
    <td align="right">    83539.05</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 6</td>
    <td align="right">        5.80</td>
    <td align="right">    0.000000</td>
    <td align="right">    80322.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC UNITARY SYSTEM 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.597408</td>
    <td align="right">    33973.76</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">AEDG HEAT PUMP LOOP</td>
    <td align="right">    0.116064</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.019751</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">     3832.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GROUND SOURCE HEAT EXCHANGER</td>
    <td align="right">    0.116064</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantEquipmentOperation:ComponentSetPoint</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantEquipmentOperation:ComponentSetPoint-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s] Equipment # 76</td>
  </tr>
  <tr>
    <td align="right">AEDG HEAT PUMP LOOP SETPOINT OPERATION SCHEME</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PV - CAFETERIA - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - GYM - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - GYM - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - LOBBY - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - LOBBY - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">PV - MECH - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - MECH - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - BATHROOMS - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - BATHROOMS - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - OFFICES - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - OFFICES - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">PV - MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - KITCHEN - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - KITCHEN - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 1</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 11</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 090:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 090:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 090:A | MEDIA_CENTER - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MEDIA_CENTER - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | ART_CLASS - WALL 000:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_2 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A | MEDIA_CENTER - WALL 090:A |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">GYM - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MECH - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 9 | CAFETERIA - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | ART_CLASS - WALL 000:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_2 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">SUB SURFACE 46 | SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">SUB SURFACE 51 | SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 29 | SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">SUB SURFACE 20 | SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">SUB SURFACE 26 | SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">SUB SURFACE 22 | SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 - WALL 270:A</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - WALL 270:A</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3 - WALL 270:A</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - WALL 270:A</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">GYM - WALL 090:A</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">SUB SURFACE 49 | SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 33 | SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 000:A</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">SUB SURFACE 43 | SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 36 | SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">SUB SURFACE 1 | SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">SUB SURFACE 31 | SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">SUB SURFACE 40 | SUB SURFACE 41 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:36</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.8</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Primary School</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullExterior</td>
    <td align="right">120</td>
    <td align="right">120</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Other Side Conditions Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Other Side Conditions Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Class</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GROUNDCOUPLEDOSCM</td>
    <td align="right">GROUNDCOUPLEDSURFACE</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">42</td>
    <td align="right">22</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">33</td>
    <td align="right">326</td>
    <td align="right">53</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">45.27</td>
    <td align="right">26.73</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">56.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">130.00</td>
    <td align="right">132.00</td>
    <td align="right">117.05</td>
    <td align="right">14.95</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">92.02</td>
    <td align="right">51.98</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">4.41</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">4.41</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">34.41</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">34.41</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">16.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">46.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">-24.00</td>
    <td align="right">10.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
