<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Primary School RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695
  2017-10-23
  08:57:09
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2017.10.23 08:55</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Primary School</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2017-10-23
  08:57:09</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2032.33</td>
    <td align="right">      265.16</td>
    <td align="right">      265.16</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     -1708.1</td>
    <td align="right">      -222.9</td>
    <td align="right">      -222.9</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5250.85</td>
    <td align="right">      685.09</td>
    <td align="right">      685.09</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     -6595.1</td>
    <td align="right">      -860.5</td>
    <td align="right">      -860.5</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     7664.50</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     7664.50</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      434.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      244.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      358.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      615.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      138.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1002.89</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1463.18</td>
    <td align="right">      569.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1002.89</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      434.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      244.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      358.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      615.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      138.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1002.89</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       49.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       60.99</td>
    <td align="right">       74.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       80.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      190.90</td>
    <td align="right">       74.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       49.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       60.99</td>
    <td align="right">       74.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       80.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      190.90</td>
    <td align="right">       74.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">    3816.767</td>
    <td align="right">      260.85</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">      -76.34</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">    3740.432</td>
    <td align="right">      255.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     413.219</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">    2690.469</td>
    <td align="right">      183.88</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    -2277.25</td>
    <td align="right">      -155.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1463.183</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1463.183</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       27.79</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      643.16</td>
    <td align="right">       95.86</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      670.95</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1002.89</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1002.89</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1002.89</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      118.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      573.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ELECTRICITYTARIFF">ELECTRICITY TARIFF</a>   |  
<a href="#TariffReport::GASTARIFF">GAS TARIFF</a>   |  
<a href="#TariffReport::WATERTARIFF">WATER TARIFF</a>   |  
<a href="#TariffReport::DISTRICTHEATINGTARIFF">DISTRICTHEATING TARIFF</a>   |  
<a href="#TariffReport::DISTRICTCOOLINGTARIFF">DISTRICTCOOLING TARIFF</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2017.10.23 08:55</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3104.19</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3104.19</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      838.96</td>
    <td align="right">      406.23</td>
    <td align="right">       56.47</td>
    <td align="right">      331.72</td>
    <td align="right">       44.54</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.03</td>
    <td align="right">       41.45</td>
    <td align="right">        9.87</td>
    <td align="right">       33.85</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.03</td>
    <td align="right">       41.45</td>
    <td align="right">        9.87</td>
    <td align="right">       33.85</td>
    <td align="right">        7.79</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3104.19</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3104.19</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
    <td align="right">      980.10</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      838.96</td>
    <td align="right">      406.23</td>
    <td align="right">       56.47</td>
    <td align="right">      331.72</td>
    <td align="right">       44.54</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.03</td>
    <td align="right">       41.45</td>
    <td align="right">        9.87</td>
    <td align="right">       33.85</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.03</td>
    <td align="right">       41.45</td>
    <td align="right">        9.87</td>
    <td align="right">       33.85</td>
    <td align="right">        7.79</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4855.25</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.73</td>
    <td align="right">       26.73</td>
    <td align="right">      6.4500</td>
    <td align="right">        4.65</td>
    <td align="right">      4.0741</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      130.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      132.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.95</td>
    <td align="right">       14.95</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.98</td>
    <td align="right">       51.98</td>
    <td align="right">      4.3056</td>
    <td align="right">        0.93</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.68</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.37</td>
    <td align="right">       13.37</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.68</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.37</td>
    <td align="right">       13.37</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.68</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.37</td>
    <td align="right">       13.37</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.68</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.37</td>
    <td align="right">       13.37</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.34</td>
    <td align="right">       16.34</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.34</td>
    <td align="right">       16.34</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.34</td>
    <td align="right">       16.34</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.34</td>
    <td align="right">       16.34</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">      144.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      576.07</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">      144.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      576.07</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">      144.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      576.07</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">      144.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      576.07</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.99</td>
    <td align="right">       24.99</td>
    <td align="right">      5.3820</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">&nbsp;</td>
    <td align="right">    259.2262</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      669.64</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.09</td>
    <td align="right">       23.09</td>
    <td align="right">      7.5347</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">      117.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      458.17</td>
    <td align="right">        1.00</td>
    <td align="right">       88.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">      7.5347</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.20</td>
    <td align="right">       16.20</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">      204.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.22</td>
    <td align="right">       38.22</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.4306</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.3056</td>
    <td align="right">&nbsp;</td>
    <td align="right">    127.4206</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.15</td>
    <td align="right">       54.15</td>
    <td align="right">      4.3056</td>
    <td align="right">        3.72</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1304.28</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       44.96</td>
    <td align="right">       44.96</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1304.28</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       44.96</td>
    <td align="right">       44.96</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1304.28</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       44.96</td>
    <td align="right">       44.96</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1304.28</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       44.96</td>
    <td align="right">       44.96</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.22</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       54.95</td>
    <td align="right">       54.95</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.22</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       54.95</td>
    <td align="right">       54.95</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">      171.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      684.22</td>
    <td align="right">        1.00</td>
    <td align="right">       76.02</td>
    <td align="right">        0.00</td>
    <td align="right">       28.22</td>
    <td align="right">       28.22</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.22</td>
    <td align="right">        1.00</td>
    <td align="right">      148.02</td>
    <td align="right">        0.00</td>
    <td align="right">       54.95</td>
    <td align="right">       54.95</td>
    <td align="right">      4.3056</td>
    <td align="right">        2.65</td>
    <td align="right">      9.0417</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1691.65</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.54</td>
    <td align="right">       59.54</td>
    <td align="right">      5.3820</td>
    <td align="right">       18.58</td>
    <td align="right">      6.4583</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7664.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30416.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3104.19</td>
    <td align="right">        0.00</td>
    <td align="right">      838.96</td>
    <td align="right">      838.96</td>
    <td align="right">      4.6315</td>
    <td align="right">        3.60</td>
    <td align="right">     14.6263</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     7664.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30416.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3104.19</td>
    <td align="right">        0.00</td>
    <td align="right">      838.96</td>
    <td align="right">      838.96</td>
    <td align="right">      4.6315</td>
    <td align="right">        3.60</td>
    <td align="right">     14.6263</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUN-11:00</td>
    <td align="right">06-FEB-06:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   476074.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    92318.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    26478.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     5212.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   220664.37</td>
    <td align="right">   476094.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   476074.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    92318.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    22002.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    26478.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     5212.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      470.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      774.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1134.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       69.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1949.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      440.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      266.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      146.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4633.90</td>
    <td align="right">      616.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       61.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      101.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      254.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       57.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      604.59</td>
    <td align="right">       80.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       61.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      101.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      254.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       57.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      604.59</td>
    <td align="right">       80.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.90</td>
    <td align="right">       14.80</td>
    <td align="right">       15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.30</td>
    <td align="right">       14.80</td>
    <td align="right">       17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       72.00</td>
    <td align="right">       45.27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       52.00</td>
    <td align="right">       37.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      130.00</td>
    <td align="right">      130.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       84.00</td>
    <td align="right">       32.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       30.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       30.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       30.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       30.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       44.00</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       12.00</td>
    <td align="right">        6.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       12.00</td>
    <td align="right">        6.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       12.00</td>
    <td align="right">        6.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       12.00</td>
    <td align="right">        6.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       68.00</td>
    <td align="right">       43.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       32.00</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       76.00</td>
    <td align="right">       52.91</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       52.00</td>
    <td align="right">       36.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      117.00</td>
    <td align="right">      117.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       19.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      168.00</td>
    <td align="right">      136.52</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       36.00</td>
    <td align="right">       29.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       76.00</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 270:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">      103.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">      103.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">      103.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">      103.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">       93.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">       93.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       76.02</td>
    <td align="right">       47.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">      148.02</td>
    <td align="right">       93.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 090:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.283</td>
    <td align="right">       0.295</td>
    <td align="right">       84.00</td>
    <td align="right">       24.46</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES - ROOFCEILING:A</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.166</td>
    <td align="right">       0.170</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">       18.63</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.95</td>
    <td align="right">       14.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.23</td>
    <td align="right">       36.23</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.42</td>
    <td align="right">        8.42</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.42</td>
    <td align="right">        8.42</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.42</td>
    <td align="right">        8.42</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.42</td>
    <td align="right">        8.42</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.39</td>
    <td align="right">       11.39</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.39</td>
    <td align="right">       11.39</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.39</td>
    <td align="right">       11.39</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.39</td>
    <td align="right">       11.39</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">CORRIDOR_POD_1 - WALL 270:A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">CORRIDOR_POD_2 - WALL 270:A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">CORRIDOR_POD_3 - WALL 270:A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.40</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">CORRIDOR_POD_4 - WALL 270:A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">       24.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.99</td>
    <td align="right">       24.99</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">GYM - WALL 090:A</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.55</td>
    <td align="right">        8.55</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.54</td>
    <td align="right">       14.54</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.85</td>
    <td align="right">        5.85</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.20</td>
    <td align="right">       16.20</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.48</td>
    <td align="right">       31.48</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">ZEDG-K12 VIEW GLAZING EASTWEST</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.74</td>
    <td align="right">        6.74</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">       19.95</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MEDIA_CENTER - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       34.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">       34.20</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MEDIA_CENTER - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">       28.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.31</td>
    <td align="right">       28.31</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">       28.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.31</td>
    <td align="right">       28.31</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">       28.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.31</td>
    <td align="right">       28.31</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">       28.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.31</td>
    <td align="right">       28.31</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.30</td>
    <td align="right">       38.30</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.30</td>
    <td align="right">       38.30</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.55</td>
    <td align="right">        8.55</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">       19.67</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">ZEDG-K12 VIEW GLAZING NORTH</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.65</td>
    <td align="right">       16.65</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING NORTH</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.30</td>
    <td align="right">       38.30</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">ZEDG-K12 VIEW GLAZING SOUTH</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       22.05</td>
    <td align="right">       2.045</td>
    <td align="right">       0.355</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">ZEDG-K12 DAYLIGHT GLAZING SOUTH</td>
    <td align="right">       37.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.49</td>
    <td align="right">       37.49</td>
    <td align="right">       2.045</td>
    <td align="right">       0.579</td>
    <td align="right">       0.801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      838.96</td>
    <td align="right">       2.045</td>
    <td align="right">       0.487</td>
    <td align="right">       0.595</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.23</td>
    <td align="right">       2.045</td>
    <td align="right">       0.512</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.73</td>
    <td align="right">       2.045</td>
    <td align="right">       0.463</td>
    <td align="right">       0.542</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.93</td>
    <td align="right">        1.00</td>
    <td align="right">        0.95</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.93</td>
    <td align="right">        1.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.25</td>
    <td align="right">        0.26</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.23</td>
    <td align="right">        0.75</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.96</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.40</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.93</td>
    <td align="right">        1.00</td>
    <td align="right">        0.95</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.25</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.86</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.85</td>
    <td align="right">        1.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.37</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.75</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.95</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.39</td>
    <td align="right">        0.40</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">SHADING CONTROL 1</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS_LIGHTS</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      6.4500</td>
    <td align="right">      162.00</td>
    <td align="right">     1044.90</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS BATHROOMS_LIGHTS</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      4.3056</td>
    <td align="right">      190.00</td>
    <td align="right">      818.06</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1 BATHROOMS_LIGHTS</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      4.3056</td>
    <td align="right">      130.00</td>
    <td align="right">      559.72</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       49.72</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA_LIGHTS</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      4.3056</td>
    <td align="right">      315.00</td>
    <td align="right">     1356.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION 1</td>
    <td align="right">       62.62</td>
    <td align="right">      168.00</td>
    <td align="right">       56.59</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       49.86</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       49.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       49.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.52</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">      4.3056</td>
    <td align="right">       99.00</td>
    <td align="right">      426.25</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.34</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.81</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.81</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       50.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       49.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       49.56</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">      4.3056</td>
    <td align="right">      171.05</td>
    <td align="right">      736.48</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      4.3056</td>
    <td align="right">      333.05</td>
    <td align="right">     1433.99</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.26</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 CORRIDOR_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">      4.3056</td>
    <td align="right">      144.02</td>
    <td align="right">      620.08</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 CORRIDOR_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">      4.3056</td>
    <td align="right">      144.02</td>
    <td align="right">      620.08</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 CORRIDOR_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">      4.3056</td>
    <td align="right">      144.02</td>
    <td align="right">      620.08</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 CORRIDOR_LIGHTS</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">      4.3056</td>
    <td align="right">      144.02</td>
    <td align="right">      620.08</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR CORRIDOR_LIGHTS</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      4.3056</td>
    <td align="right">      546.00</td>
    <td align="right">     2350.84</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 CORRIDOR_LIGHTS</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      4.3056</td>
    <td align="right">      546.00</td>
    <td align="right">     2350.84</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM GYM_LIGHTS</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      5.3820</td>
    <td align="right">      357.00</td>
    <td align="right">     1921.36</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN KITCHEN_LIGHTS</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">      6.4583</td>
    <td align="right">      168.00</td>
    <td align="right">     1085.00</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY LOBBY_LIGHTS</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">      7.5347</td>
    <td align="right">      171.00</td>
    <td align="right">     1288.44</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1 LOBBY_LIGHTS</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">      7.5347</td>
    <td align="right">      117.00</td>
    <td align="right">      881.56</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       48.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH MECH_LIGHTS</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">      4.3056</td>
    <td align="right">      252.00</td>
    <td align="right">     1085.00</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       60.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER_LIGHTS</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      4.3056</td>
    <td align="right">      399.00</td>
    <td align="right">     1717.92</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       54.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES OFFICES_LIGHTS</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      5.3820</td>
    <td align="right">      441.00</td>
    <td align="right">     2373.44</td>
    <td align="right">General</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">       60.13</td>
    <td align="right">      168.00</td>
    <td align="right">       55.18</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.6315</td>
    <td align="right">     7664.50</td>
    <td align="right">    35498.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      358.18</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS 1 SENSOR</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">{EFAD635D-59E9-4F35-AF15-ABC23752833E}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1044.90</td>
    <td align="right">      464.40</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 2 SENSOR</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">{697D20D7-2CF8-4572-9611-66DC2952A77D}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.40</td>
    <td align="right">      559.72</td>
    <td align="right">      223.89</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA 2 SENSOR</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">{52D1143A-D792-4EDC-840C-018609BA26F2}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.27</td>
    <td align="right">     1356.25</td>
    <td align="right">      361.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">{35B94148-DD05-4B53-9CBB-8F31B8431EC8}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">{4BE24F5A-BA99-4EA6-91E0-7B12219FC447}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">{166564D3-0DD4-446D-9B02-9199EDAE3B5D}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">{7B847882-FECC-4EA8-AD91-5BC8BA9B31D0}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">{513D46C3-BAC7-4BD3-9523-946D7A94CFF4}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">{B6537122-5538-4296-9D01-12A4207C6351}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">{331AA1CE-97A8-41E4-8029-160F90E90493}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 SENSOR</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">{035C2513-DBD8-43C5-AECB-D4F0FA50366E}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      426.25</td>
    <td align="right">      189.44</td>
  </tr>
  <tr>
    <td align="right">LOBBY 2 SENSOR</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">{15613ABD-6D8B-4AEC-AFCC-649F21626131}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1288.44</td>
    <td align="right">      572.64</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 SENSOR</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">{3D757E5C-2758-4888-881D-7D5BABC97A95}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      881.56</td>
    <td align="right">      391.81</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER 1 SENSOR</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">{19CA983E-8F56-4347-BC81-5B0428CA1599}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.19</td>
    <td align="right">     1717.92</td>
    <td align="right">      327.22</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">{B7C89EA6-5DCD-4D25-ABBA-E91FBA9D8354}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">{93A4A2A7-1985-4129-8D4C-ACD4B924D880}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">{E0AF74FE-492C-4939-AFD6-2C625BC16BC1}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">{2A1BF7A3-302B-4C46-9884-A98B5099BA59}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">{ACAC9B08-B9A2-4274-B5EA-0D649AB939C7}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">{AEAC94A4-C3DA-4F8E-9452-39B0800C8618}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">{2623BF86-D085-4402-89F1-0BC2C4AE27B3}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">      736.48</td>
    <td align="right">      327.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 SENSOR</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">{D6142AB2-D5CE-44A0-9D20-9E3718C44644}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.44</td>
    <td align="right">     1433.99</td>
    <td align="right">      637.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES 1 SENSOR</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">{4BFD3620-20C2-44CF-96AF-DCAC7AF8284B}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.19</td>
    <td align="right">     2373.44</td>
    <td align="right">      452.08</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">1200.0 W EXTERIOR LIGHT</td>
    <td align="right">     1200.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       54.86</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">500.0 W EXTERIOR LIGHT</td>
    <td align="right">      500.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.26</td>
    <td align="right">       45.26</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">520.0 W EXTERIOR LIGHT</td>
    <td align="right">      520.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       54.86</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     2220.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   689494.57</td>
    <td align="right">        2.85</td>
    <td align="right">4.54</td>
    <td align="right">15.50</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   624180.72</td>
    <td align="right">        0.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3501.19</td>
    <td align="right">     5760.78</td>
    <td align="right">     3956.29</td>
    <td align="right">     1804.49</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">      865.30</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3580.27</td>
    <td align="right">     6480.52</td>
    <td align="right">     4706.42</td>
    <td align="right">     1774.10</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1244.22</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     2449.45</td>
    <td align="right">     4463.42</td>
    <td align="right">     3235.16</td>
    <td align="right">     1228.26</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">      894.66</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3457.87</td>
    <td align="right">     5780.68</td>
    <td align="right">     4018.90</td>
    <td align="right">     1761.78</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">      884.87</td>
    <td align="right">        8.97</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4426.66</td>
    <td align="right">     7492.84</td>
    <td align="right">     5264.18</td>
    <td align="right">     2228.66</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     1165.45</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3376.92</td>
    <td align="right">     5637.37</td>
    <td align="right">     3914.85</td>
    <td align="right">     1722.52</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">      861.40</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4391.28</td>
    <td align="right">     7430.30</td>
    <td align="right">     5218.65</td>
    <td align="right">     2211.65</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     1155.15</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     2670.98</td>
    <td align="right">     4378.49</td>
    <td align="right">     2998.75</td>
    <td align="right">     1379.74</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">      655.01</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     2732.07</td>
    <td align="right">     4493.98</td>
    <td align="right">     3085.61</td>
    <td align="right">     1408.37</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">      674.81</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3583.29</td>
    <td align="right">     6001.67</td>
    <td align="right">     4178.87</td>
    <td align="right">     1822.80</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">      920.91</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3649.25</td>
    <td align="right">     6118.39</td>
    <td align="right">     4263.66</td>
    <td align="right">     1854.73</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">      940.06</td>
    <td align="right">        9.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     1675.58</td>
    <td align="right">     2968.82</td>
    <td align="right">     2167.31</td>
    <td align="right">      801.51</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">      505.93</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     2812.27</td>
    <td align="right">     4971.83</td>
    <td align="right">     3631.22</td>
    <td align="right">     1340.61</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">      837.97</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     1652.76</td>
    <td align="right">     2928.69</td>
    <td align="right">     2137.97</td>
    <td align="right">      790.72</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">      499.35</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     2811.30</td>
    <td align="right">     4970.11</td>
    <td align="right">     3629.96</td>
    <td align="right">     1340.15</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">      837.68</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3249.59</td>
    <td align="right">     5809.86</td>
    <td align="right">     4232.76</td>
    <td align="right">     1577.11</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1038.17</td>
    <td align="right">       10.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     3365.46</td>
    <td align="right">     6023.83</td>
    <td align="right">     4387.43</td>
    <td align="right">     1636.40</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1083.15</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4689.18</td>
    <td align="right">     8314.45</td>
    <td align="right">     6068.81</td>
    <td align="right">     2245.64</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1422.16</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     9099.58</td>
    <td align="right">    16273.54</td>
    <td align="right">    11855.24</td>
    <td align="right">     4418.30</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     2912.49</td>
    <td align="right">       29.54</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    31812.31</td>
    <td align="right">    56105.09</td>
    <td align="right">    40996.67</td>
    <td align="right">    15108.42</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     9344.71</td>
    <td align="right">       94.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    18042.75</td>
    <td align="right">    27598.53</td>
    <td align="right">    18084.44</td>
    <td align="right">     9514.09</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">     3899.99</td>
    <td align="right">       39.56</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11353.75</td>
    <td align="right">    18774.13</td>
    <td align="right">    12941.46</td>
    <td align="right">     5832.67</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">     2835.99</td>
    <td align="right">       28.76</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    14606.03</td>
    <td align="right">    24542.98</td>
    <td align="right">    17133.89</td>
    <td align="right">     7409.09</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     3781.91</td>
    <td align="right">       38.36</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    10962.70</td>
    <td align="right">    18078.87</td>
    <td align="right">    12436.93</td>
    <td align="right">     5641.94</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">     2722.57</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    14397.20</td>
    <td align="right">    24172.93</td>
    <td align="right">    16864.62</td>
    <td align="right">     7308.31</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     3721.00</td>
    <td align="right">       37.74</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     9443.91</td>
    <td align="right">    15171.87</td>
    <td align="right">    10243.17</td>
    <td align="right">     4928.69</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">     2225.48</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11518.82</td>
    <td align="right">    19065.16</td>
    <td align="right">    13151.59</td>
    <td align="right">     5913.57</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">     2883.13</td>
    <td align="right">       29.24</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4773.89</td>
    <td align="right">     7720.17</td>
    <td align="right">     5235.57</td>
    <td align="right">     2484.59</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">     1139.57</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11684.79</td>
    <td align="right">    19359.77</td>
    <td align="right">    13365.35</td>
    <td align="right">     5994.42</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">     2931.22</td>
    <td align="right">       29.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    13322.07</td>
    <td align="right">    22833.90</td>
    <td align="right">    16219.63</td>
    <td align="right">     6614.27</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">     3617.91</td>
    <td align="right">       36.69</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   123061.36</td>
    <td align="right">   132971.43</td>
    <td align="right">    81681.97</td>
    <td align="right">    51289.46</td>
    <td align="right">        0.61</td>
    <td align="right">-</td>
    <td align="right">    13934.12</td>
    <td align="right">      141.33</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   100047.99</td>
    <td align="right">   108049.32</td>
    <td align="right">    66364.30</td>
    <td align="right">    41685.02</td>
    <td align="right">        0.61</td>
    <td align="right">-</td>
    <td align="right">    11321.06</td>
    <td align="right">      114.82</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    70740.00</td>
    <td align="right">    71917.77</td>
    <td align="right">    44561.27</td>
    <td align="right">    27356.50</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
    <td align="right">     6909.43</td>
    <td align="right">       70.08</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    50247.50</td>
    <td align="right">    68134.93</td>
    <td align="right">    46166.76</td>
    <td align="right">    21968.16</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">     7043.72</td>
    <td align="right">       71.44</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   126316.48</td>
    <td align="right">   128419.57</td>
    <td align="right">    79570.59</td>
    <td align="right">    48848.98</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
    <td align="right">    12337.79</td>
    <td align="right">      125.14</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5704.42</td>
    <td align="right">     9824.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7042.22</td>
    <td align="right">    12128.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4920.49</td>
    <td align="right">     8475.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.88</td>
    <td align="right">     7426.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.87</td>
    <td align="right">     7426.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.88</td>
    <td align="right">     7427.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.87</td>
    <td align="right">     7426.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.88</td>
    <td align="right">     7426.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.88</td>
    <td align="right">     7426.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.87</td>
    <td align="right">     7426.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4311.87</td>
    <td align="right">     7426.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1597.41</td>
    <td align="right">     2750.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2348.37</td>
    <td align="right">     4044.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1588.14</td>
    <td align="right">     2734.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2346.41</td>
    <td align="right">     4040.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3935.49</td>
    <td align="right">     6778.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3895.85</td>
    <td align="right">     6710.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4050.57</td>
    <td align="right">     6975.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11137.74</td>
    <td align="right">    19182.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2551.85</td>
    <td align="right">     4394.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13680.39</td>
    <td align="right">    23561.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.26</td>
    <td align="right">    24983.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.24</td>
    <td align="right">    24981.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.27</td>
    <td align="right">    24983.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.24</td>
    <td align="right">    24981.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.27</td>
    <td align="right">    24982.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.24</td>
    <td align="right">    24981.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7449.78</td>
    <td align="right">    12830.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14505.24</td>
    <td align="right">    24981.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11135.78</td>
    <td align="right">    19178.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    98300.18</td>
    <td align="right">    83433.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    79849.05</td>
    <td align="right">    67772.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    55457.61</td>
    <td align="right">    47070.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65996.35</td>
    <td align="right">    56015.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    99027.57</td>
    <td align="right">    84050.89</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.31</td>
    <td align="right">      155.84</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.39</td>
    <td align="right">      192.40</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.27</td>
    <td align="right">      134.42</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.32</td>
    <td align="right">      160.25</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.43</td>
    <td align="right">      212.03</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.31</td>
    <td align="right">      155.93</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.42</td>
    <td align="right">      210.14</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.24</td>
    <td align="right">      117.79</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.24</td>
    <td align="right">      121.52</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.33</td>
    <td align="right">      166.87</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.34</td>
    <td align="right">      170.39</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.18</td>
    <td align="right">       90.01</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.30</td>
    <td align="right">      151.06</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.18</td>
    <td align="right">       88.78</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.30</td>
    <td align="right">      151.01</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ZONE EXHAUST 1</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">      125.00</td>
    <td align="right">        1.65</td>
    <td align="right">      344.09</td>
    <td align="right">      208.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.35</td>
    <td align="right">      174.58</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.36</td>
    <td align="right">      180.81</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.51</td>
    <td align="right">      251.89</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.98</td>
    <td align="right">      488.88</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        3.43</td>
    <td align="right">     1708.72</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.36</td>
    <td align="right">      675.95</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.03</td>
    <td align="right">      511.69</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.38</td>
    <td align="right">      685.92</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.98</td>
    <td align="right">      490.74</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.35</td>
    <td align="right">      674.72</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.80</td>
    <td align="right">      396.27</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.04</td>
    <td align="right">      520.38</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        0.41</td>
    <td align="right">      203.52</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.06</td>
    <td align="right">      529.25</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      299.00</td>
    <td align="right">        1.32</td>
    <td align="right">      659.90</td>
    <td align="right">      498.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1120.00</td>
    <td align="right">        5.76</td>
    <td align="right">    10755.42</td>
    <td align="right">     1866.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1120.00</td>
    <td align="right">        4.68</td>
    <td align="right">     8736.61</td>
    <td align="right">     1866.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">      498.00</td>
    <td align="right">        3.25</td>
    <td align="right">     2698.02</td>
    <td align="right">      830.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">      498.00</td>
    <td align="right">        3.87</td>
    <td align="right">     3210.73</td>
    <td align="right">      830.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">      498.00</td>
    <td align="right">        5.80</td>
    <td align="right">     4817.71</td>
    <td align="right">      830.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   149453.00</td>
    <td align="right">    0.024517</td>
    <td align="right">     5219.55</td>
    <td align="right">   212896.01</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   119563.00</td>
    <td align="right">    0.008913</td>
    <td align="right">     1485.11</td>
    <td align="right">   166615.11</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000165</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.78</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">     1809.15</td>
    <td align="right">     2170.99</td>
    <td align="right">       13.40</td>
    <td align="right">       0.195</td>
    <td align="right">       0.313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00927</td>
    <td align="right">       33.46</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">    25076.27</td>
    <td align="right">    30091.52</td>
    <td align="right">       95.53</td>
    <td align="right">       2.709</td>
    <td align="right">       3.251</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01082</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       3.251</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">     2485.68</td>
    <td align="right">     2982.81</td>
    <td align="right">       30.13</td>
    <td align="right">       0.268</td>
    <td align="right">       0.322</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00909</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">     3289.00</td>
    <td align="right">     3946.80</td>
    <td align="right">       39.87</td>
    <td align="right">       0.355</td>
    <td align="right">       0.425</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00895</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">     2418.66</td>
    <td align="right">     2902.39</td>
    <td align="right">       29.32</td>
    <td align="right">       0.261</td>
    <td align="right">       0.313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00911</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">     3259.63</td>
    <td align="right">     3911.55</td>
    <td align="right">       39.51</td>
    <td align="right">       0.351</td>
    <td align="right">       0.422</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00896</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">     1789.91</td>
    <td align="right">     2147.90</td>
    <td align="right">       21.70</td>
    <td align="right">       0.193</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00931</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">     1884.92</td>
    <td align="right">     2261.91</td>
    <td align="right">       22.85</td>
    <td align="right">       0.203</td>
    <td align="right">       0.244</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00928</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">     2588.47</td>
    <td align="right">     3106.17</td>
    <td align="right">       31.38</td>
    <td align="right">       0.279</td>
    <td align="right">       0.335</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00907</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">     2643.10</td>
    <td align="right">     3171.72</td>
    <td align="right">       32.04</td>
    <td align="right">       0.285</td>
    <td align="right">       0.342</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00906</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">    29838.94</td>
    <td align="right">    35806.73</td>
    <td align="right">      100.30</td>
    <td align="right">       3.224</td>
    <td align="right">       3.868</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01074</td>
    <td align="right">       25.06</td>
    <td align="right">     0.00543</td>
    <td align="right">       3.868</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">    10480.95</td>
    <td align="right">    12577.15</td>
    <td align="right">       31.52</td>
    <td align="right">       1.130</td>
    <td align="right">       1.356</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.29</td>
    <td align="right">     0.01012</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.750</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">     7936.82</td>
    <td align="right">     9524.19</td>
    <td align="right">       28.60</td>
    <td align="right">       0.856</td>
    <td align="right">       1.027</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00922</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">    10639.50</td>
    <td align="right">    12767.40</td>
    <td align="right">       38.33</td>
    <td align="right">       1.147</td>
    <td align="right">       1.376</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00904</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">     7611.76</td>
    <td align="right">     9134.12</td>
    <td align="right">       27.43</td>
    <td align="right">       0.821</td>
    <td align="right">       0.985</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00925</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">    10465.79</td>
    <td align="right">    12558.95</td>
    <td align="right">       37.71</td>
    <td align="right">       1.128</td>
    <td align="right">       1.354</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00905</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">     5386.94</td>
    <td align="right">     6464.33</td>
    <td align="right">       19.41</td>
    <td align="right">       0.581</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00955</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">     8071.78</td>
    <td align="right">     9686.13</td>
    <td align="right">       29.08</td>
    <td align="right">       0.870</td>
    <td align="right">       1.044</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">     2990.79</td>
    <td align="right">     3588.94</td>
    <td align="right">       20.98</td>
    <td align="right">       0.322</td>
    <td align="right">       0.408</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00947</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.408</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">     8209.44</td>
    <td align="right">     9851.32</td>
    <td align="right">       29.58</td>
    <td align="right">       0.885</td>
    <td align="right">       1.062</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00919</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">    10237.05</td>
    <td align="right">    12284.46</td>
    <td align="right">       27.86</td>
    <td align="right">       1.104</td>
    <td align="right">       1.324</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00882</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.190</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">     1377.43</td>
    <td align="right">     1652.91</td>
    <td align="right">       11.48</td>
    <td align="right">       0.148</td>
    <td align="right">       0.178</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00845</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">     3908.06</td>
    <td align="right">     4689.67</td>
    <td align="right">        8.59</td>
    <td align="right">       0.421</td>
    <td align="right">       0.505</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00844</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">     1396.44</td>
    <td align="right">     1675.73</td>
    <td align="right">       11.64</td>
    <td align="right">       0.151</td>
    <td align="right">       0.181</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00845</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      739.48</td>
    <td align="right">      887.37</td>
    <td align="right">        4.67</td>
    <td align="right">       0.080</td>
    <td align="right">       0.386</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00823</td>
    <td align="right">       26.91</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.386</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">    26510.26</td>
    <td align="right">    31812.31</td>
    <td align="right">      126.24</td>
    <td align="right">       2.857</td>
    <td align="right">       3.429</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.72</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.077</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">     2708.71</td>
    <td align="right">     3250.45</td>
    <td align="right">       19.01</td>
    <td align="right">       0.292</td>
    <td align="right">       0.350</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00836</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.052</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">     2343.68</td>
    <td align="right">     2812.41</td>
    <td align="right">       19.53</td>
    <td align="right">       0.253</td>
    <td align="right">       0.303</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00847</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">     2342.86</td>
    <td align="right">     2811.44</td>
    <td align="right">       19.52</td>
    <td align="right">       0.253</td>
    <td align="right">       0.303</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00847</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">     7585.01</td>
    <td align="right">     9102.02</td>
    <td align="right">       16.67</td>
    <td align="right">       0.818</td>
    <td align="right">       0.981</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00835</td>
    <td align="right">       25.06</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">     1787.87</td>
    <td align="right">     2145.45</td>
    <td align="right">       16.50</td>
    <td align="right">       0.193</td>
    <td align="right">       0.264</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00816</td>
    <td align="right">       33.23</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">     2805.34</td>
    <td align="right">     3366.41</td>
    <td align="right">       28.77</td>
    <td align="right">       0.302</td>
    <td align="right">       0.363</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00835</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">    44877.88</td>
    <td align="right">    53853.46</td>
    <td align="right">      320.56</td>
    <td align="right">       4.837</td>
    <td align="right">       5.804</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">     0.00850</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       5.804</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">     3014.10</td>
    <td align="right">     3616.92</td>
    <td align="right">       22.33</td>
    <td align="right">       0.165</td>
    <td align="right">       0.313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00739</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">     7433.44</td>
    <td align="right">     8920.12</td>
    <td align="right">       28.32</td>
    <td align="right">       0.408</td>
    <td align="right">       1.328</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       3.251</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">     2377.74</td>
    <td align="right">     2853.29</td>
    <td align="right">       28.82</td>
    <td align="right">       0.130</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:45:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00717</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">     2837.03</td>
    <td align="right">     3404.44</td>
    <td align="right">       34.39</td>
    <td align="right">       0.156</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00729</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">     2352.21</td>
    <td align="right">     2822.65</td>
    <td align="right">       28.51</td>
    <td align="right">       0.129</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00716</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">     2828.24</td>
    <td align="right">     3393.89</td>
    <td align="right">       34.28</td>
    <td align="right">       0.155</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00729</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">     2493.81</td>
    <td align="right">     2992.57</td>
    <td align="right">       30.23</td>
    <td align="right">       0.137</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00720</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">     2520.59</td>
    <td align="right">     3024.71</td>
    <td align="right">       30.55</td>
    <td align="right">       0.138</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00721</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">     2990.00</td>
    <td align="right">     3588.00</td>
    <td align="right">       36.24</td>
    <td align="right">       0.164</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00732</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">     2999.76</td>
    <td align="right">     3599.71</td>
    <td align="right">       36.36</td>
    <td align="right">       0.164</td>
    <td align="right">       0.236</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:45:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00732</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.236</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">     5236.65</td>
    <td align="right">     6283.98</td>
    <td align="right">       17.60</td>
    <td align="right">       0.287</td>
    <td align="right">       1.469</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 12:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00765</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       3.868</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">    10069.08</td>
    <td align="right">    12082.89</td>
    <td align="right">       30.28</td>
    <td align="right">       0.552</td>
    <td align="right">       0.750</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00738</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.750</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">     5815.04</td>
    <td align="right">     6978.05</td>
    <td align="right">       20.95</td>
    <td align="right">       0.319</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00735</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">     7283.71</td>
    <td align="right">     8740.45</td>
    <td align="right">       26.24</td>
    <td align="right">       0.399</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00747</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">     5674.06</td>
    <td align="right">     6808.87</td>
    <td align="right">       20.44</td>
    <td align="right">       0.311</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:45:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00734</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">     7223.05</td>
    <td align="right">     8667.66</td>
    <td align="right">       26.02</td>
    <td align="right">       0.396</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00747</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">     6118.51</td>
    <td align="right">     7342.22</td>
    <td align="right">       22.05</td>
    <td align="right">       0.335</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 20:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00738</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">     7742.32</td>
    <td align="right">     9290.78</td>
    <td align="right">       27.90</td>
    <td align="right">       0.424</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">     3241.85</td>
    <td align="right">     3890.22</td>
    <td align="right">       22.74</td>
    <td align="right">       0.178</td>
    <td align="right">       0.408</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00740</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.408</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">     7775.64</td>
    <td align="right">     9330.77</td>
    <td align="right">       28.02</td>
    <td align="right">       0.426</td>
    <td align="right">       0.795</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.795</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">     9279.81</td>
    <td align="right">    11135.78</td>
    <td align="right">       25.25</td>
    <td align="right">       0.509</td>
    <td align="right">       0.610</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.190</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">     1323.45</td>
    <td align="right">     1588.14</td>
    <td align="right">       11.03</td>
    <td align="right">       0.073</td>
    <td align="right">       0.087</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00775</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">     3375.48</td>
    <td align="right">     4050.57</td>
    <td align="right">        7.42</td>
    <td align="right">       0.185</td>
    <td align="right">       0.222</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00771</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">     1331.18</td>
    <td align="right">     1597.41</td>
    <td align="right">       11.09</td>
    <td align="right">       0.073</td>
    <td align="right">       0.088</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00776</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">     1919.51</td>
    <td align="right">     2303.42</td>
    <td align="right">       12.12</td>
    <td align="right">       0.105</td>
    <td align="right">       0.386</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00746</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.386</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">     2126.54</td>
    <td align="right">     2551.85</td>
    <td align="right">       10.13</td>
    <td align="right">       0.117</td>
    <td align="right">       0.140</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.077</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">     3279.57</td>
    <td align="right">     3935.49</td>
    <td align="right">       23.01</td>
    <td align="right">       0.180</td>
    <td align="right">       0.216</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00740</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.052</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">     1956.97</td>
    <td align="right">     2348.37</td>
    <td align="right">       16.31</td>
    <td align="right">       0.107</td>
    <td align="right">       0.129</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00783</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">     1955.35</td>
    <td align="right">     2346.41</td>
    <td align="right">       16.29</td>
    <td align="right">       0.107</td>
    <td align="right">       0.129</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:45:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00783</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">     9281.45</td>
    <td align="right">    11137.74</td>
    <td align="right">       20.40</td>
    <td align="right">       0.509</td>
    <td align="right">       0.611</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00743</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">     4100.41</td>
    <td align="right">     4920.49</td>
    <td align="right">       37.85</td>
    <td align="right">       0.225</td>
    <td align="right">       0.270</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00720</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">     3246.54</td>
    <td align="right">     3895.85</td>
    <td align="right">       33.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.214</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00731</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">     2065.62</td>
    <td align="right">     2478.74</td>
    <td align="right">       14.75</td>
    <td align="right">       0.113</td>
    <td align="right">       0.597</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00759</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       5.804</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">       12.35</td>
    <td align="right">        5.76</td>
    <td align="right">        6.55</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        8.57</td>
    <td align="right">        4.68</td>
    <td align="right">        5.48</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        3.87</td>
    <td align="right">        3.87</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        5.80</td>
    <td align="right">        5.80</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        3.87</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.003068</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003556</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      276.00</td>
    <td align="right">     2091.25</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      302.25</td>
    <td align="right">     2252.25</td>
    <td align="right">      281.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       92.50</td>
    <td align="right">     1832.50</td>
    <td align="right">       64.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">      133.25</td>
    <td align="right">     1540.50</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">      109.25</td>
    <td align="right">     1921.00</td>
    <td align="right">       99.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">      117.50</td>
    <td align="right">     1582.75</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">      264.00</td>
    <td align="right">     2084.75</td>
    <td align="right">      264.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">      252.75</td>
    <td align="right">     2068.00</td>
    <td align="right">      252.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">      240.25</td>
    <td align="right">     1959.00</td>
    <td align="right">      231.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">      247.75</td>
    <td align="right">     1939.25</td>
    <td align="right">      232.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      148.00</td>
    <td align="right">     2577.50</td>
    <td align="right">      148.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      259.50</td>
    <td align="right">     1939.00</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">      115.75</td>
    <td align="right">     1743.50</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">      181.50</td>
    <td align="right">     1399.50</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       94.25</td>
    <td align="right">     1898.75</td>
    <td align="right">       79.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">      139.00</td>
    <td align="right">     1496.75</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      209.25</td>
    <td align="right">     2089.25</td>
    <td align="right">      209.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      194.00</td>
    <td align="right">     1949.50</td>
    <td align="right">      180.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">      195.75</td>
    <td align="right">     2069.25</td>
    <td align="right">      195.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      202.50</td>
    <td align="right">     1929.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      231.75</td>
    <td align="right">     1648.25</td>
    <td align="right">       60.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      791.25</td>
    <td align="right">     3171.00</td>
    <td align="right">      573.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">        2.25</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">        3.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">        1.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">        1.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">        1.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">        2.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">        8.00</td>
    <td align="right">      116.75</td>
    <td align="right">        0.00</td>
    <td align="right">      116.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">       10.25</td>
    <td align="right">      292.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">       22.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">       26.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       25.50</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">       44.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">        8.00</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">       75.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       98.50</td>
    <td align="right">      379.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">        9.60</td>
    <td align="right">       34.88</td>
    <td align="right">      648.00</td>
    <td align="right">       0.827</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      260.79</td>
    <td align="right">      339.06</td>
    <td align="right">     1260.00</td>
    <td align="right">       2.041</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       1.800</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       1.897</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       1.678</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       1.879</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       1.101</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       1.128</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       1.208</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       1.220</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      280.56</td>
    <td align="right">      384.27</td>
    <td align="right">     1428.00</td>
    <td align="right">       1.399</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       92.12</td>
    <td align="right">      107.37</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.836</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       1.850</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       1.947</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       1.659</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       1.911</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1332.22</td>
    <td align="right">       1.120</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1332.22</td>
    <td align="right">       1.250</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       17.75</td>
    <td align="right">       64.44</td>
    <td align="right">      684.22</td>
    <td align="right">       1.155</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1332.22</td>
    <td align="right">       1.257</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">       21.88</td>
    <td align="right">       23.73</td>
    <td align="right">     1691.65</td>
    <td align="right">       0.349</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">        9.60</td>
    <td align="right">       34.88</td>
    <td align="right">      648.00</td>
    <td align="right">       0.514</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      260.79</td>
    <td align="right">      339.06</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.961</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       0.652</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       0.652</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       0.652</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      387.68</td>
    <td align="right">       0.652</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       0.636</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       0.636</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       0.636</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       10.27</td>
    <td align="right">       37.30</td>
    <td align="right">      396.00</td>
    <td align="right">       0.636</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      280.56</td>
    <td align="right">      384.27</td>
    <td align="right">     1428.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       92.12</td>
    <td align="right">      107.37</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       0.652</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       0.652</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       0.652</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1304.28</td>
    <td align="right">       0.652</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1332.22</td>
    <td align="right">       0.637</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1332.22</td>
    <td align="right">       0.637</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       17.75</td>
    <td align="right">       64.44</td>
    <td align="right">      684.22</td>
    <td align="right">       0.637</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       34.55</td>
    <td align="right">      125.47</td>
    <td align="right">     1332.22</td>
    <td align="right">       0.637</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">       21.88</td>
    <td align="right">       23.73</td>
    <td align="right">     1691.65</td>
    <td align="right">       0.120</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         160</td>
    <td align="right">          48</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          34</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          33</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          42</td>
    <td align="right">          42</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          53</td>
    <td align="right">          53</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          22</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2220</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1273</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4632</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         634</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         741</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         726</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1463.18</td>
    <td align="right">    14426.52</td>
    <td align="right">24-JUN-14:30</td>
    <td align="right">   220664.37</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      973.79</td>
    <td align="right">    14426.52</td>
    <td align="right">07-JAN-12:15</td>
    <td align="right">    98624.85</td>
    <td align="right">04-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">        9.83</td>
    <td align="right">      122.37</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">     1281.72</td>
    <td align="right">06-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      358.19</td>
    <td align="right">     5139.54</td>
    <td align="right">07-JAN-12:15</td>
    <td align="right">    26579.60</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">        9.50</td>
    <td align="right">      122.37</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">      799.35</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      358.19</td>
    <td align="right">     5139.54</td>
    <td align="right">07-JAN-12:15</td>
    <td align="right">    26579.60</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">        9.23</td>
    <td align="right">      139.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      625.81</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">        9.23</td>
    <td align="right">      139.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      625.81</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">        5.22</td>
    <td align="right">       68.51</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      428.19</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">        5.22</td>
    <td align="right">       68.51</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      428.19</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       22.00</td>
    <td align="right">      527.63</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1253.23</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       14.41</td>
    <td align="right">      375.05</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      642.92</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       10.60</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      851.90</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">        3.92</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       10.60</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      851.89</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">        3.92</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       10.67</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      856.22</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">        3.99</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       10.62</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      853.51</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">        3.94</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       10.62</td>
    <td align="right">      184.19</td>
    <td align="right">07-JAN-11:45</td>
    <td align="right">      844.97</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">        3.94</td>
    <td align="right">       49.92</td>
    <td align="right">07-JAN-11:45</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       10.55</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">      834.87</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">        3.87</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       10.56</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">      836.88</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">        3.88</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       10.55</td>
    <td align="right">      184.19</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">      834.89</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">        3.87</td>
    <td align="right">       49.92</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">      326.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       35.62</td>
    <td align="right">      619.64</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2861.90</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       13.14</td>
    <td align="right">      167.94</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       35.62</td>
    <td align="right">      619.64</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2861.86</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       13.14</td>
    <td align="right">      167.94</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       35.98</td>
    <td align="right">      619.64</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2880.54</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       13.50</td>
    <td align="right">      167.94</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       35.70</td>
    <td align="right">      619.64</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2869.08</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       13.22</td>
    <td align="right">      167.94</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       35.82</td>
    <td align="right">      619.64</td>
    <td align="right">07-JAN-12:15</td>
    <td align="right">     2849.92</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       13.34</td>
    <td align="right">      167.94</td>
    <td align="right">07-JAN-12:15</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       35.52</td>
    <td align="right">      619.64</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2812.39</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       13.04</td>
    <td align="right">      167.94</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       18.22</td>
    <td align="right">      318.24</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1440.35</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        6.67</td>
    <td align="right">       86.25</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      563.41</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       35.47</td>
    <td align="right">      619.64</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2804.56</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       12.99</td>
    <td align="right">      167.94</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1097.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        7.46</td>
    <td align="right">      114.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      511.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        7.00</td>
    <td align="right">      105.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      474.36</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        7.46</td>
    <td align="right">      114.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      511.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        7.00</td>
    <td align="right">      105.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      474.36</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        7.46</td>
    <td align="right">      114.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      511.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        7.00</td>
    <td align="right">      105.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      474.36</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        7.46</td>
    <td align="right">      114.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      511.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        7.00</td>
    <td align="right">      105.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      474.36</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       28.29</td>
    <td align="right">      434.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1939.44</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       26.54</td>
    <td align="right">      399.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1798.39</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       28.29</td>
    <td align="right">      434.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1939.44</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       26.54</td>
    <td align="right">      399.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1798.39</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       21.69</td>
    <td align="right">      326.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1469.84</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       21.69</td>
    <td align="right">      326.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1469.84</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      300.77</td>
    <td align="right">     4103.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44380.03</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">       12.25</td>
    <td align="right">      184.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      830.03</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       12.37</td>
    <td align="right">      161.93</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      996.70</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       11.82</td>
    <td align="right">      150.89</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      985.66</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        8.47</td>
    <td align="right">      110.80</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      681.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        8.10</td>
    <td align="right">      103.24</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      674.40</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       71.87</td>
    <td align="right">      184.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10463.03</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       12.25</td>
    <td align="right">      184.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      830.03</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       27.33</td>
    <td align="right">      446.37</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2020.25</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       17.72</td>
    <td align="right">      253.11</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1314.21</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       45.85</td>
    <td align="right">      776.91</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     3489.92</td>
    <td align="right">21-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       24.59</td>
    <td align="right">      349.69</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     1815.68</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      615.60</td>
    <td align="right">     9286.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74652.91</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      660.00</td>
    <td align="right">06-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      615.60</td>
    <td align="right">     9286.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74652.91</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      288.53</td>
    <td align="right">     3919.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    43550.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9633.00</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">        7.59</td>
    <td align="right">      152.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      610.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">        6.68</td>
    <td align="right">      134.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      537.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       11.55</td>
    <td align="right">      231.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      927.97</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       22.48</td>
    <td align="right">      451.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1806.82</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        0.46</td>
    <td align="right">        9.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.20</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        0.46</td>
    <td align="right">        9.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.20</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        0.46</td>
    <td align="right">        9.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.20</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        0.46</td>
    <td align="right">        9.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.20</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">        1.75</td>
    <td align="right">       35.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      141.05</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">        1.75</td>
    <td align="right">       35.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      141.05</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: GYM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">        0.55</td>
    <td align="right">       11.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       44.18</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        0.38</td>
    <td align="right">        7.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.23</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">        9.62</td>
    <td align="right">      193.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      773.06</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       21.26</td>
    <td align="right">      427.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1708.88</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">     3740.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   670970.40</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">     3740.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   670970.40</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -76.34</td>
    <td align="right">   -13693.27</td>
    <td align="right">01-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      328.49</td>
    <td align="right">        0.00</td>
    <td align="right">12-AUG-01:15</td>
    <td align="right">    97530.26</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      413.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    86491.37</td>
    <td align="right">29-SEP-17:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      413.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    86491.37</td>
    <td align="right">29-SEP-17:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      413.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    86491.37</td>
    <td align="right">29-SEP-17:45</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">     2690.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   644417.06</td>
    <td align="right">01-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">     2690.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   644417.06</td>
    <td align="right">01-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">     2690.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   644417.06</td>
    <td align="right">01-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    -2277.25</td>
    <td align="right">  -644417.06</td>
    <td align="right">01-JUL-11:15</td>
    <td align="right">    86491.37</td>
    <td align="right">29-SEP-17:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    -2277.25</td>
    <td align="right">  -644417.06</td>
    <td align="right">01-JUL-11:15</td>
    <td align="right">    86491.37</td>
    <td align="right">29-SEP-17:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    -2277.25</td>
    <td align="right">  -644417.06</td>
    <td align="right">01-JUL-11:15</td>
    <td align="right">    86491.37</td>
    <td align="right">29-SEP-17:45</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">     3816.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   684663.68</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      138.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">    30720.20</td>
    <td align="right">16-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      138.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">    30720.20</td>
    <td align="right">16-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      138.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">    30720.20</td>
    <td align="right">16-AUG-12:45</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2220.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting:ExteriorLights:Electricity</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2220.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      244.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    92318.02</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      244.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    92318.02</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">12-AUG-01:15</td>
    <td align="right">     5341.82</td>
    <td align="right">21-DEC-08:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      569.14</td>
    <td align="right">       20.00</td>
    <td align="right">19-MAY-18:15</td>
    <td align="right">   476094.72</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      569.14</td>
