    <td align="right">       20.00</td>
    <td align="right">19-MAY-18:15</td>
    <td align="right">   476094.72</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      135.00</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    20813.82</td>
    <td align="right">16-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      135.00</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    20813.82</td>
    <td align="right">16-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      434.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   476074.72</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      434.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   476074.72</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      703.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   292079.24</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      703.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   292079.24</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      703.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   292079.24</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1002.89</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-03:30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-13:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      505.84</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-00:15</td>
    <td align="right">   442167.66</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-00:15</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-00:15</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     5552.45</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-02:15</td>
    <td align="right">  1303804.24</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1132.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   360627.56</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7137.57</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      289.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   359989.17</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7137.57</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      843.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   231819.25</td>
    <td align="right">28-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ART_CLASS</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3096.45</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8678.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8678.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2354.78</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6370.76</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6370.76</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3909.88</td>
    <td align="right">17-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19736.33</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19736.33</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CAFETERIA</td>
    <td align="right">       29.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17716.97</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6040.67</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6040.67</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5412.54</td>
    <td align="right">07-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6817.43</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6817.43</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6640.15</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5968.39</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5968.39</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5146.89</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6821.72</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6821.72</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6539.41</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5336.66</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5336.66</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2249.40</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5410.09</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5410.09</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2427.55</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6352.20</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6352.20</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3978.27</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6407.24</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6407.24</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">        5.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4083.80</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2879.24</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        4.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2879.24</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2447.74</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4421.71</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4421.71</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4165.56</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2856.18</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2856.18</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2417.86</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        9.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4420.17</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4420.17</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4164.81</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       29.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19658.69</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19658.69</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: GYM</td>
    <td align="right">       23.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13768.67</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      223.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46181.21</td>
    <td align="right">11-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.96</td>
    <td align="right">03-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: KITCHEN</td>
    <td align="right">      223.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46181.21</td>
    <td align="right">11-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6272.30</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6272.30</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: LOBBY</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5736.44</td>
    <td align="right">07-NOV-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6273.89</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">        3.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6273.89</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: LOBBY 1</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5486.04</td>
    <td align="right">07-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7654.66</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7654.66</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5957.55</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       41.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    17904.75</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    17904.75</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14532.28</td>
    <td align="right">18-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       30.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8085.79</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7532.61</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MECH</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8085.79</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    22277.64</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       27.44</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    22277.64</td>
    <td align="right">13-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">       11.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8228.76</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       61.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19464.25</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19464.25</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       56.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18034.23</td>
    <td align="right">07-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       81.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22308.66</td>
    <td align="right">18-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22166.00</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       75.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22308.66</td>
    <td align="right">18-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       46.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19089.33</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19089.33</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       39.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16731.07</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       75.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22030.54</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">        6.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22030.54</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       69.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21585.23</td>
    <td align="right">07-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       26.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    17414.57</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    17414.57</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">       11.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6723.07</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    20394.07</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    20394.07</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12065.43</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8990.74</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        8.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     8990.74</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3833.68</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20548.75</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    20548.75</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12316.56</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       75.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20404.36</td>
    <td align="right">07-NOV-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       11.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19643.44</td>
    <td align="right">06-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: OFFICES</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20404.36</td>
    <td align="right">07-NOV-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     2654.57</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-02:15</td>
    <td align="right">   696169.22</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-17:00</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      114.36</td>
    <td align="right">      439.19</td>
    <td align="right">13-AUG-17:00</td>
    <td align="right">    18363.06</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1765.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   513604.61</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      391.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   441134.56</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      391.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   441134.56</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      391.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   441134.56</td>
    <td align="right">22-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      703.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   292079.24</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      643.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   262889.44</td>
    <td align="right">29-NOV-12:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    87617.88</td>
    <td align="right">17-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      777.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   296193.26</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     1371.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   388511.28</td>
    <td align="right">26-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      390.73</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:45</td>
    <td align="right">   428467.25</td>
    <td align="right">06-FEB-06:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      10.133</td>
    <td align="right">       0.085</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.279</td>
    <td align="right">       9.501</td>
    <td align="right">       0.333</td>
    <td align="right">       9.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.390</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.703</td>
    <td align="right">     -11.617</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.474</td>
    <td align="right">     -29.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.797</td>
    <td align="right">      14.409</td>
    <td align="right">       7.593</td>
    <td align="right">      20.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.299</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.104</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.352</td>
    <td align="right">     -34.764</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       2.441</td>
    <td align="right">     -10.238</td>
    <td align="right">       0.001</td>
    <td align="right">      -5.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.368</td>
    <td align="right">       3.917</td>
    <td align="right">       6.682</td>
    <td align="right">      21.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.200</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.685</td>
    <td align="right">     -10.275</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       2.592</td>
    <td align="right">     -15.307</td>
    <td align="right">       0.001</td>
    <td align="right">      -5.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.363</td>
    <td align="right">       3.917</td>
    <td align="right">       6.682</td>
    <td align="right">      20.964</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.513</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.855</td>
    <td align="right">      -4.199</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       2.994</td>
    <td align="right">      -7.324</td>
    <td align="right">       0.001</td>
    <td align="right">      -4.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.402</td>
    <td align="right">       3.990</td>
    <td align="right">       6.682</td>
    <td align="right">      15.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.152</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.049</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.586</td>
    <td align="right">      -9.205</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       2.850</td>
    <td align="right">     -14.492</td>
    <td align="right">       0.001</td>
    <td align="right">      -5.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.367</td>
    <td align="right">       3.936</td>
    <td align="right">       6.682</td>
    <td align="right">      20.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.424</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.805</td>
    <td align="right">      -5.110</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       6.593</td>
    <td align="right">      -0.434</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.544</td>
    <td align="right">       3.937</td>
    <td align="right">       6.682</td>
    <td align="right">       4.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.681</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.198</td>
    <td align="right">      -9.491</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       6.600</td>
    <td align="right">      -0.691</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.538</td>
    <td align="right">       3.868</td>
    <td align="right">       6.682</td>
    <td align="right">       6.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.716</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.210</td>
    <td align="right">     -10.905</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       7.125</td>
    <td align="right">      -1.994</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.522</td>
    <td align="right">       3.883</td>
    <td align="right">       6.682</td>
    <td align="right">       6.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.844</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.270</td>
    <td align="right">      -8.895</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       7.196</td>
    <td align="right">      -2.222</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.520</td>
    <td align="right">       3.868</td>
    <td align="right">       6.682</td>
    <td align="right">       6.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.858</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.280</td>
    <td align="right">      -9.148</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.019</td>
    <td align="right">     -23.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.031</td>
    <td align="right">      21.688</td>
    <td align="right">       0.000</td>
    <td align="right">      17.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.155</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.410</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.580</td>
    <td align="right">     -38.745</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      27.432</td>
    <td align="right">      -2.010</td>
    <td align="right">       0.010</td>
    <td align="right">      -9.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.932</td>
    <td align="right">      17.716</td>
    <td align="right">       9.618</td>
    <td align="right">      22.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.439</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.289</td>
    <td align="right">     -47.900</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">       5.126</td>
    <td align="right">     -37.337</td>
    <td align="right">       0.001</td>
    <td align="right">     -18.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.625</td>
    <td align="right">      13.140</td>
    <td align="right">      22.480</td>
    <td align="right">      71.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.279</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.561</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.708</td>
    <td align="right">     -35.403</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">       5.282</td>
    <td align="right">     -55.551</td>
    <td align="right">       0.002</td>
    <td align="right">     -20.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.619</td>
    <td align="right">      13.140</td>
    <td align="right">      22.480</td>
    <td align="right">      70.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.242</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.719</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.057</td>
    <td align="right">     -13.523</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">       7.046</td>
    <td align="right">     -22.844</td>
    <td align="right">       0.002</td>
    <td align="right">     -16.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.766</td>
    <td align="right">      13.496</td>
    <td align="right">      22.480</td>
    <td align="right">      46.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.288</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.146</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.435</td>
    <td align="right">     -30.325</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">       6.177</td>
    <td align="right">     -50.039</td>
    <td align="right">       0.002</td>
    <td align="right">     -19.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.650</td>
    <td align="right">      13.219</td>
    <td align="right">      22.480</td>
    <td align="right">      67.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.244</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.310</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.892</td>
    <td align="right">     -18.380</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      15.281</td>
    <td align="right">      -1.175</td>
    <td align="right">       0.004</td>
    <td align="right">     -10.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.218</td>
    <td align="right">      13.341</td>
    <td align="right">      22.480</td>
    <td align="right">      14.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.694</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.766</td>
    <td align="right">     -29.823</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      16.008</td>
    <td align="right">      -6.280</td>
    <td align="right">       0.006</td>
    <td align="right">     -12.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.124</td>
    <td align="right">      13.038</td>
    <td align="right">      22.480</td>
    <td align="right">      19.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.178</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.914</td>
    <td align="right">     -27.984</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">       8.130</td>
    <td align="right">      -1.158</td>
    <td align="right">       0.002</td>
    <td align="right">      -5.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.808</td>
    <td align="right">       6.674</td>
    <td align="right">      11.545</td>
    <td align="right">      11.523</td>
    <td align="right">       0.000</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.256</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.026</td>
    <td align="right">     -18.817</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      16.421</td>
    <td align="right">      -6.856</td>
    <td align="right">       0.006</td>
    <td align="right">     -12.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.123</td>
    <td align="right">      12.992</td>
    <td align="right">      22.480</td>
    <td align="right">      21.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.188</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.921</td>
    <td align="right">     -29.532</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      11.615</td>
    <td align="right">     -58.716</td>
    <td align="right">       0.001</td>
    <td align="right">      -4.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.398</td>
    <td align="right">      24.585</td>
    <td align="right">      21.261</td>
    <td align="right">      94.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.345</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.650</td>
    <td align="right">     -56.129</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">       5.137</td>
    <td align="right">      -2.127</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.059</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.824</td>
    <td align="right">      -9.512</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      18.423</td>
    <td align="right">      -2.695</td>
    <td align="right">       0.004</td>
    <td align="right">      -2.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.536</td>
    <td align="right">       1.755</td>
    <td align="right">       6.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.032</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.428</td>
    <td align="right">     -36.746</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">       4.320</td>
    <td align="right">      -2.233</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.084</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.832</td>
    <td align="right">      -8.531</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      11.311</td>
    <td align="right">       1.108</td>
    <td align="right">       0.001</td>
    <td align="right">      -3.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.637</td>
    <td align="right">     -16.061</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">       3.411</td>
    <td align="right">     -25.365</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.247</td>
    <td align="right">      59.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.954</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">       4.411</td>
    <td align="right">     -17.048</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.820</td>
    <td align="right">       0.550</td>
    <td align="right">      36.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.149</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.317</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.372</td>
    <td align="right">     -17.420</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">       3.987</td>
    <td align="right">      -4.662</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.196</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.854</td>
    <td align="right">      -5.438</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">       4.436</td>
    <td align="right">      -4.579</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.999</td>
    <td align="right">       0.463</td>
    <td align="right">       3.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.176</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.849</td>
    <td align="right">      -6.014</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      27.318</td>
    <td align="right">     -11.520</td>
    <td align="right">       0.003</td>
    <td align="right">      -2.362</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.536</td>
    <td align="right">       1.755</td>
    <td align="right">      24.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.650</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.641</td>
    <td align="right">     -32.800</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      15.789</td>
    <td align="right">      -0.416</td>
    <td align="right">       0.007</td>
    <td align="right">      -3.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.224</td>
    <td align="right">       0.000</td>
    <td align="right">       7.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.713</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.402</td>
    <td align="right">      -9.182</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">       3.959</td>
    <td align="right">     -17.231</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.095</td>
    <td align="right">       0.376</td>
    <td align="right">      24.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.731</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.331</td>
    <td align="right">      -4.173</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">    -222.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.247</td>
    <td align="right">     288.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.751</td>
    <td align="right">     -75.143</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     269.545</td>
    <td align="right">    -381.348</td>
    <td align="right">      19.624</td>
    <td align="right">    -461.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     264.994</td>
    <td align="right">     358.188</td>
    <td align="right">     615.598</td>
    <td align="right">     703.516</td>
    <td align="right">       0.000</td>
    <td align="right">       5.979</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">    -452.984</td>
    <td align="right">       0.000</td>
    <td align="right">    -212.104</td>
    <td align="right">    -729.145</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4448.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -1589.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.92</td>
    <td align="right">        0.00</td>
    <td align="right">     1114.37</td>
    <td align="right">        0.00</td>
    <td align="right">       24.08</td>
    <td align="right">     4593.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40987.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.05</td>
    <td align="right">      152.58</td>
    <td align="right">     2237.42</td>
    <td align="right">        0.00</td>
    <td align="right">       62.24</td>
    <td align="right">    38160.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4527.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -1220.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      566.41</td>
    <td align="right">        0.00</td>
    <td align="right">       26.16</td>
    <td align="right">     4896.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6264.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1468.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      564.15</td>
    <td align="right">        0.00</td>
    <td align="right">       18.16</td>
    <td align="right">     6891.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4389.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1200.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.73</td>
    <td align="right">      134.27</td>
    <td align="right">      451.60</td>
    <td align="right">        0.00</td>
    <td align="right">       26.80</td>
    <td align="right">     4841.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6210.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1468.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.02</td>
    <td align="right">      134.27</td>
    <td align="right">      537.65</td>
    <td align="right">        0.00</td>
    <td align="right">       18.15</td>
    <td align="right">     6861.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3407.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -1253.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      570.52</td>
    <td align="right">        0.00</td>
    <td align="right">       25.13</td>
    <td align="right">     3805.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3535.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -1289.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      718.67</td>
    <td align="right">        0.00</td>
    <td align="right">       23.98</td>
    <td align="right">     3823.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5027.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1507.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      634.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.91</td>
    <td align="right">     5624.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5128.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -1507.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.80</td>
    <td align="right">      134.27</td>
    <td align="right">      679.18</td>
    <td align="right">        0.00</td>
    <td align="right">       16.93</td>
    <td align="right">     5680.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">17-AUG-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -50939.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      816.58</td>
    <td align="right">        0.00</td>
    <td align="right">     4716.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45454.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -19409.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -3328.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.77</td>
    <td align="right">      193.27</td>
    <td align="right">     2390.13</td>
    <td align="right">        0.00</td>
    <td align="right">       96.27</td>
    <td align="right">    19425.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -14556.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -4089.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1907.30</td>
    <td align="right">        0.00</td>
    <td align="right">       48.69</td>
    <td align="right">    15818.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -20413.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -4955.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1895.26</td>
    <td align="right">        0.00</td>
    <td align="right">       33.31</td>
    <td align="right">    22569.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -13889.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -3985.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.20</td>
    <td align="right">      451.71</td>
    <td align="right">     1403.15</td>
    <td align="right">        0.00</td>
    <td align="right">       50.49</td>
    <td align="right">    15507.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -20095.52</td>
    <td align="right">        0.00</td>
    <td align="right">    -4957.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.70</td>
    <td align="right">      451.71</td>
    <td align="right">     1770.05</td>
    <td align="right">        0.00</td>
    <td align="right">       33.27</td>
    <td align="right">    22374.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -11532.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -4109.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     1769.44</td>
    <td align="right">        0.00</td>
    <td align="right">       48.35</td>
    <td align="right">    12952.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -15842.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -5097.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     2078.71</td>
    <td align="right">        0.00</td>
    <td align="right">       30.85</td>
    <td align="right">    17959.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5967.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -2196.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.63</td>
    <td align="right">      231.99</td>
    <td align="right">     1233.68</td>
    <td align="right">        0.00</td>
    <td align="right">       23.34</td>
    <td align="right">     6458.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -16097.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -5094.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.84</td>
    <td align="right">      451.71</td>
    <td align="right">     2246.65</td>
    <td align="right">        0.00</td>
    <td align="right">       30.91</td>
    <td align="right">    18042.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">07-NOV-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -19277.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1127.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1066.00</td>
    <td align="right">     1573.59</td>
    <td align="right">     1708.88</td>
    <td align="right">    22690.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.62</td>
    <td align="right">    -6538.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2444.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -227.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">     2254.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6760.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -782.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.11</td>
    <td align="right">       35.26</td>
    <td align="right">      362.65</td>
    <td align="right">        0.00</td>
    <td align="right">       13.32</td>
    <td align="right">     6132.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2478.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      140.46</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
    <td align="right">     2289.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4182.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1733.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">     5551.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -34602.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -269.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.13</td>
    <td align="right">      642.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33768.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">07-NOV-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -5373.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -362.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      679.01</td>
    <td align="right">       44.18</td>
    <td align="right">     8799.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.99</td>
    <td align="right">    -3735.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4493.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -295.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      127.31</td>
    <td align="right">        0.00</td>
    <td align="right">        2.14</td>
    <td align="right">     4386.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -4490.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -295.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.53</td>
    <td align="right">        9.30</td>
    <td align="right">      127.37</td>
    <td align="right">        0.00</td>
    <td align="right">        2.14</td>
    <td align="right">     4383.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -14917.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -1141.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.11</td>
    <td align="right">       35.26</td>
    <td align="right">     6953.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.97</td>
    <td align="right">     8037.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">18-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -3327.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -1586.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.28</td>
    <td align="right">        0.00</td>
    <td align="right">      787.65</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">     3949.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5382.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -229.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.10</td>
    <td align="right">        7.56</td>
    <td align="right">      672.59</td>
    <td align="right">        0.00</td>
    <td align="right">       18.07</td>
    <td align="right">     4655.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">18-MAY-06:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -66967.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">     3919.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62702.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -286018.23</td>
    <td align="right">        0.00</td>
    <td align="right">  -186404.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12344.67</td>
    <td align="right">     9929.18</td>
    <td align="right">    43215.03</td>
    <td align="right">        0.00</td>
    <td align="right">      896.31</td>
    <td align="right">   406037.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     7454.73</td>
    <td align="right">        0.00</td>
    <td align="right">      374.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.39</td>
    <td align="right">    -7169.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">16-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32908.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.13</td>
    <td align="right">      152.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2301.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -400.91</td>
    <td align="right">   -30819.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6525.03</td>
    <td align="right">        0.00</td>
    <td align="right">      272.39</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -616.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.29</td>
    <td align="right">    -6241.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     7377.16</td>
    <td align="right">        0.00</td>
    <td align="right">      271.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -619.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.64</td>
    <td align="right">    -7089.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6441.06</td>
    <td align="right">        0.00</td>
    <td align="right">      272.83</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -599.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.23</td>
    <td align="right">    -6175.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     7351.51</td>
    <td align="right">        0.00</td>
    <td align="right">      271.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -616.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.62</td>
    <td align="right">    -7067.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     5619.51</td>
    <td align="right">        0.00</td>
    <td align="right">      278.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -736.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -217.54</td>
    <td align="right">    -5223.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     5703.60</td>
    <td align="right">        0.00</td>
    <td align="right">      278.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -758.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -217.58</td>
    <td align="right">    -5284.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6671.57</td>
    <td align="right">        0.00</td>
    <td align="right">      276.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -750.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.01</td>
    <td align="right">    -6259.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6735.62</td>
    <td align="right">        0.00</td>
    <td align="right">      276.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.93</td>
    <td align="right">      134.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -754.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.05</td>
    <td align="right">    -6318.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38824.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      653.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1148.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -186.13</td>
    <td align="right">   -38143.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    23580.34</td>
    <td align="right">        0.00</td>
    <td align="right">      882.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.09</td>
    <td align="right">      193.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2462.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -663.64</td>
    <td align="right">   -22114.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    21379.05</td>
    <td align="right">        0.00</td>
    <td align="right">      912.22</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2087.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.19</td>
    <td align="right">   -20739.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    24393.92</td>
    <td align="right">        0.00</td>
    <td align="right">      908.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2093.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.90</td>
    <td align="right">   -23742.68</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    20944.07</td>
    <td align="right">        0.00</td>
    <td align="right">      914.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2014.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.05</td>
    <td align="right">   -20379.64</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    24233.22</td>
    <td align="right">        0.00</td>
    <td align="right">      909.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2077.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.84</td>
    <td align="right">   -23598.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    18881.71</td>
    <td align="right">        0.00</td>
    <td align="right">      930.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2472.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -402.97</td>
    <td align="right">   -17875.86</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    21625.91</td>
    <td align="right">        0.00</td>
    <td align="right">      928.22</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2528.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -403.58</td>
    <td align="right">   -20561.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     9699.14</td>
    <td align="right">        0.00</td>
    <td align="right">      478.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.40</td>
    <td align="right">      231.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1317.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -206.93</td>
    <td align="right">    -9135.43</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    21802.64</td>
    <td align="right">        0.00</td>
    <td align="right">      927.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.56</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2546.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -403.63</td>
    <td align="right">   -20719.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    20664.25</td>
    <td align="right">        0.00</td>
    <td align="right">      228.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      806.97</td>
    <td align="right">      427.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2682.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -455.62</td>
    <td align="right">   -18989.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     2906.27</td>
    <td align="right">        0.00</td>
    <td align="right">       52.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.57</td>
    <td align="right">    -2896.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     7719.21</td>
    <td align="right">        0.00</td>
    <td align="right">      196.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      799.28</td>
    <td align="right">       35.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -68.38</td>
    <td align="right">    -8178.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     2930.81</td>
    <td align="right">        0.00</td>
    <td align="right">       52.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -250.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.60</td>
    <td align="right">    -2920.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     9213.38</td>
    <td align="right">        0.00</td>
    <td align="right">      464.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -75.92</td>
    <td align="right">    -9879.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">02-JAN-06:17</td>
    <td align="right">     7910.95</td>
    <td align="right">        0.00</td>
    <td align="right">       29.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8309.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6533.37</td>
    <td align="right">        0.00</td>
    <td align="right">       63.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.07</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1068.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.59</td>
    <td align="right">    -5772.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     4524.67</td>
    <td align="right">        0.00</td>
    <td align="right">       54.47</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -249.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.41</td>
    <td align="right">    -4517.11</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     4521.93</td>
    <td align="right">        0.00</td>
    <td align="right">       54.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.83</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -249.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.41</td>
    <td align="right">    -4514.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">    18457.76</td>
    <td align="right">        0.00</td>
    <td align="right">      205.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      799.28</td>
    <td align="right">       35.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1782.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -551.27</td>
    <td align="right">   -17164.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6448.87</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.74</td>
    <td align="right">    -5912.86</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">     6567.40</td>
    <td align="right">        0.00</td>
    <td align="right">       42.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.73</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -732.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -239.01</td>
    <td align="right">    -5945.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">03-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9345.42</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.90</td>
    <td align="right">     3919.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.29</td>
    <td align="right">   -13539.53</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">   339403.85</td>
    <td align="right">     4963.33</td>
    <td align="right">    83336.92</td>
    <td align="right">    -4963.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12069.33</td>
    <td align="right">     9286.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38506.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -8476.05</td>
    <td align="right">  -397114.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">      12.353</td>
    <td align="right">      318.58</td>
    <td align="right">      756.03</td>
    <td align="right">        0.42</td>
    <td align="right">      5.7618</td>
    <td align="right">       5.762</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      5.7618</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">       8.575</td>
    <td align="right">      195.32</td>
    <td align="right">      651.08</td>
    <td align="right">        0.30</td>
    <td align="right">      4.6803</td>
    <td align="right">       4.680</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.6803</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">       3.251</td>
    <td align="right">      339.06</td>
    <td align="right">      339.06</td>
    <td align="right">        1.00</td>
    <td align="right">      1.3282</td>
    <td align="right">       3.251</td>
    <td align="right">       0.409</td>
    <td align="right">       0.409</td>
    <td align="right">      3.2506</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">       3.868</td>
    <td align="right">      384.27</td>
    <td align="right">      384.27</td>
    <td align="right">        1.00</td>
    <td align="right">      1.4690</td>
    <td align="right">       3.868</td>
    <td align="right">       0.380</td>
    <td align="right">       0.380</td>
    <td align="right">      3.8684</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">       5.804</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">      0.5974</td>
    <td align="right">       5.804</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      5.8045</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">       6.551</td>
    <td align="right">      318.58</td>
    <td align="right">      756.03</td>
    <td align="right">        0.42</td>
    <td align="right">      5.7618</td>
    <td align="right">       5.762</td>
    <td align="right">       0.880</td>
    <td align="right">       1.000</td>
    <td align="right">      5.7618</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">       5.478</td>
    <td align="right">      195.32</td>
    <td align="right">      651.08</td>
    <td align="right">        0.30</td>
    <td align="right">      4.6803</td>
    <td align="right">       4.680</td>
    <td align="right">       0.854</td>
    <td align="right">       1.000</td>
    <td align="right">      4.6803</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">       1.328</td>
    <td align="right">      339.06</td>
    <td align="right">      339.06</td>
    <td align="right">        1.00</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3282</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">       1.469</td>
    <td align="right">      384.27</td>
    <td align="right">      384.27</td>
    <td align="right">        1.00</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.469</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4690</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">       0.597</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">      0.5974</td>
    <td align="right">       0.597</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5974</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       34.88</td>
    <td align="right">    0.000914</td>
    <td align="right">      162.00</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3127</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">    0.003068</td>
    <td align="right">      339.06</td>
    <td align="right">    0.000914</td>
    <td align="right">      315.00</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3282</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">       37.30</td>
    <td align="right">    0.000610</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2364</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">    0.003540</td>
    <td align="right">      384.27</td>
    <td align="right">    0.000305</td>
    <td align="right">      357.00</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4690</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      107.37</td>
    <td align="right">    0.000610</td>
    <td align="right">      399.00</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004719</td>
    <td align="right">       64.44</td>
    <td align="right">    0.000610</td>
    <td align="right">      171.05</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4084</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      125.47</td>
    <td align="right">    0.000610</td>
    <td align="right">      333.05</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7952</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.002360</td>
    <td align="right">       23.73</td>
    <td align="right">    0.000305</td>
    <td align="right">      441.00</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002032</td>
    <td align="right">      190.00</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3861</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      144.02</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0439</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002032</td>
    <td align="right">      130.00</td>
    <td align="right">      0.2642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2642</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000305</td>
    <td align="right">      117.00</td>
    <td align="right">      0.0357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">    0.003556</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5974</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">    0.004645</td>
    <td align="right">      756.03</td>
    <td align="right">    0.000560</td>
    <td align="right">     4015.25</td>
    <td align="right">      5.7618</td>
    <td align="right">      5.7618</td>
    <td align="right">      5.7618</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">    0.004719</td>
    <td align="right">      651.08</td>
    <td align="right">    0.000572</td>
    <td align="right">     2809.25</td>
    <td align="right">      4.6803</td>
    <td align="right">      4.6803</td>
    <td align="right">      4.6803</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">    0.003068</td>
    <td align="right">      339.06</td>
    <td align="right">    0.000914</td>
    <td align="right">      315.00</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">    0.003540</td>
    <td align="right">      384.27</td>
    <td align="right">    0.000305</td>
    <td align="right">      357.00</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.003556</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.3127</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       3.251</td>
    <td align="right">      3.2506</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.322</td>
    <td align="right">      0.3216</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4255</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3129</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.422</td>
    <td align="right">      0.4217</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.244</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.335</td>
    <td align="right">      0.3349</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.342</td>
    <td align="right">      0.3419</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       3.868</td>
    <td align="right">      3.8684</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.380</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.356</td>
    <td align="right">      1.3564</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.7500</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.027</td>
    <td align="right">      1.0268</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.376</td>
    <td align="right">      1.3764</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.985</td>
    <td align="right">      0.9848</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.354</td>
    <td align="right">      1.3540</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.044</td>
    <td align="right">      1.0442</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.4084</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.062</td>
    <td align="right">      1.0620</td>
    <td align="right">      0.2538</td>
    <td align="right">      0.7952</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.324</td>
    <td align="right">      1.3242</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.178</td>
    <td align="right">      0.1782</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.505</td>
    <td align="right">      0.5055</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.181</td>
    <td align="right">      0.1806</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3861</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       3.429</td>
    <td align="right">      3.4289</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.350</td>
    <td align="right">      0.3503</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0521</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">      0.3031</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.303</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.1097</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.981</td>
    <td align="right">      0.9810</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.264</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.0991</td>
    <td align="right">      0.2642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.363</td>
    <td align="right">      0.3628</td>
    <td align="right">      0.0892</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       5.804</td>
    <td align="right">      5.8045</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">       12.35</td>
    <td align="right">       5.762</td>
    <td align="right">       12.35</td>
    <td align="right">      3.0596</td>
    <td align="right">      5.7618</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        8.57</td>
    <td align="right">       4.680</td>
    <td align="right">        8.57</td>
    <td align="right">      2.1407</td>
    <td align="right">      4.6803</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        3.25</td>
    <td align="right">       3.251</td>
    <td align="right">        3.25</td>
    <td align="right">      1.3282</td>
    <td align="right">      1.3282</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        3.87</td>
    <td align="right">       3.868</td>
    <td align="right">        3.87</td>
    <td align="right">      1.4690</td>
    <td align="right">      1.4690</td>
    <td align="right">       0.380</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        5.80</td>
    <td align="right">       5.804</td>
    <td align="right">        5.80</td>
    <td align="right">      0.5974</td>
    <td align="right">      0.5974</td>
    <td align="right">       0.103</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.313</td>
    <td align="right">       0.313</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3127</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">      0.2364</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       1.469</td>
    <td align="right">       1.469</td>
    <td align="right">       1.469</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">       0.408</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">       0.795</td>
    <td align="right">      0.7952</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.312</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.504</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.222</td>
    <td align="right">       0.222</td>
    <td align="right">       0.222</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.749</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.501</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">      0.3861</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">       0.140</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.549</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">      0.0521</td>
    <td align="right">       0.242</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">      0.0439</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.611</td>
    <td align="right">       0.611</td>
    <td align="right">       0.611</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.270</td>
    <td align="right">       0.270</td>
    <td align="right">       0.270</td>
    <td align="right">      0.2642</td>
    <td align="right">       0.979</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.214</td>
    <td align="right">       0.214</td>
    <td align="right">       0.214</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">       0.597</td>
    <td align="right">       0.597</td>
    <td align="right">       0.597</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">        6.55</td>
    <td align="right">       5.762</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      5.7618</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        5.48</td>
    <td align="right">       4.680</td>
    <td align="right">        5.48</td>
    <td align="right">        5.48</td>
    <td align="right">      4.6803</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3282</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        1.47</td>
    <td align="right">       1.469</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">      1.4690</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        0.60</td>
    <td align="right">       0.597</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">      0.5974</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     7664.50</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       45.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       49.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       37.28</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">      171.05</td>
    <td align="right">      171.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">      333.05</td>
    <td align="right">      333.05</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">      144.02</td>
    <td align="right">      144.02</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">      130.00</td>
    <td align="right">      130.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">      117.00</td>
    <td align="right">      117.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     7664.50</td>
    <td align="right">     7664.50</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      118.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      118.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> ELECTRICITY TARIFF</td>
    <td align="right">       0.120</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GAS TARIFF</td>
    <td align="right">       0.500</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> WATER TARIFF</td>
    <td align="right">       1.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      434.15</td>
    <td align="right">   476074.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      244.49</td>
    <td align="right">    92318.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      358.19</td>
    <td align="right">    26579.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">     2220.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      615.60</td>
    <td align="right">    74652.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      138.95</td>
    <td align="right">    30720.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       84.00</td>
    <td align="right">     5341.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.00</td>
    <td align="right">    20813.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      615.60</td>
    <td align="right">     1463.18</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      569.14</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      615.60</td>
    <td align="right">     2032.33</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     5795.53</td>
    <td align="right">    13775.09</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     2697.22</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.67</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5795.53</td>
    <td align="right">    17796.97</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">     3816.77</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       46.73</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       80.32</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      190.90</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      190.90</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       56.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       74.26</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       74.26</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       30.29</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.21</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">PRIMARY GYM_HTGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">         365</td>
    <td align="right">       27.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PRIMARY GYM_CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 10</td>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">         365</td>
    <td align="right">       27.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.394737</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.093817</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.375000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.115824</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">    0.264160</td>
    <td align="right">    0.375000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.079248</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 32</td>
    <td align="right">        3.25</td>
    <td align="right">    0.408587</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.975189</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.070912</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.013169</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.013169</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.013169</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">    0.043897</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.013169</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 33</td>
    <td align="right">        3.87</td>
    <td align="right">    0.379744</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 31</td>
    <td align="right">        5.80</td>
    <td align="right">    0.102922</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">    0.052121</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.015636</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">    0.035662</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.010698</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">    0.166421</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.049926</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">    0.166421</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.049926</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">    0.076810</td>
    <td align="right">        2.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.023043</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">    0.749960</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.224988</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.122523</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.319149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.238560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">    0.190424</td>
    <td align="right">        1.76</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.057127</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 28</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.000124</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 5</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.000103</td>
    <td align="right">    0.000127</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 29</td>
    <td align="right">    0.269731</td>
    <td align="right">    0.000072</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 18</td>
    <td align="right">    0.321566</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000123</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 2</td>
    <td align="right">    0.425480</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000157</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 13</td>
    <td align="right">    0.312896</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000120</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 15</td>
    <td align="right">    0.421680</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000156</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 8</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000095</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 16</td>
    <td align="right">    0.243846</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000097</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 10</td>
    <td align="right">    0.334856</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000127</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 14</td>
    <td align="right">    0.341923</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000130</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 21</td>
    <td align="right">    0.180616</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.000060</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 27</td>
    <td align="right">    0.303132</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000100</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 4</td>
    <td align="right">    0.178156</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.000059</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 25</td>
    <td align="right">    0.303027</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000100</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 30</td>
    <td align="right">    0.350334</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.000116</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 20</td>
    <td align="right">    0.362828</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.000120</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 17</td>
    <td align="right">    0.505468</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.000167</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 23</td>
    <td align="right">    0.981020</td>
    <td align="right">    0.000162</td>
    <td align="right">    0.000324</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 9</td>
    <td align="right">        3.43</td>
    <td align="right">    0.000037</td>
    <td align="right">    0.001131</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 7</td>
    <td align="right">        1.36</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.000642</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 6</td>
    <td align="right">        1.03</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000404</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 12</td>
    <td align="right">        1.38</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000519</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 3</td>
    <td align="right">    0.984762</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000390</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 26</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000512</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 22</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000336</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">        1.04</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000410</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 11</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.000109</td>
    <td align="right">    0.000170</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 19</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.000415</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 24</td>
    <td align="right">        1.32</td>
    <td align="right">    0.000162</td>
    <td align="right">    0.000474</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 28</td>
    <td align="right">    0.312725</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">    0.386080</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 29</td>
    <td align="right">    0.269731</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 18</td>
    <td align="right">    0.321566</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 2</td>
    <td align="right">    0.425480</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">    0.312896</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">    0.421680</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">    0.236372</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">    0.243846</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">    0.334856</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">    0.341923</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 21</td>
    <td align="right">    0.180616</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 27</td>
    <td align="right">    0.303132</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 4</td>
    <td align="right">    0.178156</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 25</td>
    <td align="right">    0.303027</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 30</td>
    <td align="right">    0.350334</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 20</td>
    <td align="right">    0.362828</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 17</td>
    <td align="right">    0.505468</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 23</td>
    <td align="right">    0.981020</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 3</td>
    <td align="right">    0.984762</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 26</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 22</td>
    <td align="right">    0.795200</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">    0.408409</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 19</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 24</td>
    <td align="right">        1.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.312725</td>
    <td align="right">    0.312725</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009272</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.386080</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008230</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008230</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">    0.000087</td>
    <td align="right">    0.269731</td>
    <td align="right">    0.264160</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008161</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008161</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.321566</td>
    <td align="right">    0.321566</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009094</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">    0.000157</td>
    <td align="right">    0.425480</td>
    <td align="right">    0.425480</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008953</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.312896</td>
    <td align="right">    0.312896</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009110</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">    0.000156</td>
    <td align="right">    0.421680</td>
    <td align="right">    0.421680</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008957</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">    0.000095</td>
    <td align="right">    0.236372</td>
    <td align="right">    0.236372</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009314</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">    0.000097</td>
    <td align="right">    0.243846</td>
    <td align="right">    0.243846</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009275</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.334856</td>
    <td align="right">    0.334856</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009073</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.341923</td>
    <td align="right">    0.341923</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009062</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">    0.000060</td>
    <td align="right">    0.180616</td>
    <td align="right">    0.180616</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008451</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008451</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.303132</td>
    <td align="right">    0.303132</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008474</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008474</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.178156</td>
    <td align="right">    0.178156</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008450</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008450</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.303027</td>
    <td align="right">    0.303027</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008474</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008474</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.350334</td>
    <td align="right">    0.350334</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008358</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008358</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.362828</td>
    <td align="right">    0.362828</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008346</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008346</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">    0.000167</td>
    <td align="right">    0.505468</td>
    <td align="right">    0.505468</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008444</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008444</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">    0.000324</td>
    <td align="right">    0.981020</td>
    <td align="right">    0.981020</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008355</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008355</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">    0.001131</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008500</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">    0.000642</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">       23.29</td>
    <td align="right">        6.70</td>
    <td align="right">    0.010120</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009216</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">    0.000519</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009037</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">    0.000390</td>
    <td align="right">    0.984762</td>
    <td align="right">    0.984762</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009247</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">    0.000512</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009046</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">    0.000336</td>
    <td align="right">    0.795200</td>
    <td align="right">    0.795200</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009546</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">    0.000410</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009206</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">    0.000170</td>
    <td align="right">    0.408409</td>
    <td align="right">    0.408409</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009470</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">    0.000415</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.009194</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">    0.000474</td>
    <td align="right">        1.32</td>
    <td align="right">        1.32</td>
    <td align="right">       23.30</td>
    <td align="right">        6.70</td>
    <td align="right">    0.008815</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">    0.004376</td>
    <td align="right">        5.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.45</td>
    <td align="right">        6.70</td>
    <td align="right">    0.005430</td>
    <td align="right">       12.80</td>
    <td align="right">    0.005430</td>
    <td align="right">   123061.36</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">    0.003557</td>
    <td align="right">        4.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.47</td>
    <td align="right">        6.70</td>
    <td align="right">    0.005430</td>
    <td align="right">       12.80</td>
    <td align="right">    0.005430</td>
    <td align="right">   100047.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">    0.002515</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">        6.70</td>
    <td align="right">    0.005430</td>
    <td align="right">       12.80</td>
    <td align="right">    0.005430</td>
    <td align="right">    70740.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">    0.001787</td>
    <td align="right">        3.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.06</td>
    <td align="right">        6.70</td>
    <td align="right">    0.005430</td>
    <td align="right">       12.80</td>
    <td align="right">    0.005430</td>
    <td align="right">    50247.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">    0.004491</td>
    <td align="right">        5.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">        6.70</td>
    <td align="right">    0.005430</td>
    <td align="right">       12.80</td>
    <td align="right">    0.005430</td>
    <td align="right">   126316.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">     5801.30</td>
    <td align="right">    0.000083</td>
    <td align="right">      307.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">     7161.82</td>
    <td align="right">    0.000103</td>
    <td align="right">      379.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">     5004.06</td>
    <td align="right">    0.000072</td>
    <td align="right">      265.22</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">     4385.11</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">     4385.10</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.40</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">     4385.11</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">     4385.10</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.40</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">     4385.11</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">     4385.11</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">     4385.10</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">     4385.10</td>
    <td align="right">    0.000063</td>
    <td align="right">      232.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">     1624.54</td>
    <td align="right">    0.000023</td>
    <td align="right">       86.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">     2388.25</td>
    <td align="right">    0.000034</td>
    <td align="right">      126.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">     1615.11</td>
    <td align="right">    0.000023</td>
    <td align="right">       85.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">     2386.26</td>
    <td align="right">    0.000034</td>
    <td align="right">      126.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">     4002.32</td>
    <td align="right">    0.000057</td>
    <td align="right">      212.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">     3962.02</td>
    <td align="right">    0.000057</td>
    <td align="right">      209.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">     4119.36</td>
    <td align="right">    0.000059</td>
    <td align="right">      218.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">    11326.90</td>
    <td align="right">    0.000162</td>
    <td align="right">      600.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">     2595.18</td>
    <td align="right">    0.000037</td>
    <td align="right">      137.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    13912.73</td>
    <td align="right">    0.000199</td>
    <td align="right">      737.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    14751.61</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    14751.59</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    14751.61</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">    14751.59</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">    14751.61</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    14751.59</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">     7576.31</td>
    <td align="right">    0.000109</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">    14751.59</td>
    <td align="right">    0.000211</td>
    <td align="right">      781.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">    11324.90</td>
    <td align="right">    0.000162</td>
    <td align="right">      600.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    98300.18</td>
    <td align="right">    0.001409</td>
    <td align="right">     2845.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">    79849.05</td>
    <td align="right">    0.001145</td>
    <td align="right">     2311.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    55457.61</td>
    <td align="right">    0.000795</td>
    <td align="right">     1605.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    65996.35</td>
    <td align="right">    0.000946</td>
    <td align="right">     1910.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    99027.57</td>
    <td align="right">    0.001420</td>
    <td align="right">     2866.96</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 4</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 5</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 3</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.004376</td>
    <td align="right">    0.000109</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.001409</td>
    <td align="right">    0.000338</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 4</td>
    <td align="right">    0.003557</td>
    <td align="right">    0.000134</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">    0.001145</td>
    <td align="right">    0.000416</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">    0.000795</td>
    <td align="right">    0.000599</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">    0.002515</td>
    <td align="right">    0.000189</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 10</td>
    <td align="right">    0.000946</td>
    <td align="right">    0.000503</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">    0.001787</td>
    <td align="right">    0.000267</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">    0.001420</td>
    <td align="right">    0.000335</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 5</td>
    <td align="right">    0.004491</td>
    <td align="right">    0.000106</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">AEDG CHILLED WATER LOOP</td>
    <td align="right">    0.024517</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">AEDG HOT WATER LOOP</td>
    <td align="right">    0.008913</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.019751</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.024517</td>
    <td align="right">     5219.55</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.008913</td>
    <td align="right">     1485.11</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.000211</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.024517</td>
    <td align="right">   689494.57</td>
    <td align="right">       78.60</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">   624180.72</td>
    <td align="right">    0.008913</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">    0.000165</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PV - CAFETERIA - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - GYM - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - GYM - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - LOBBY - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - LOBBY - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">PV - MECH - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - MECH - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - BATHROOMS - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - BATHROOMS - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - OFFICES - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - OFFICES - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">PV - MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">PV - KITCHEN - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - KITCHEN - ROOFCEILING:A</td>
    <td align="right">BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 1</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 11</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 090:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">BATHROOMS - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_2 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY - WALL 180:A | LOBBY 1 - WALL 090:A | LOBBY 1 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 090:A | MEDIA_CENTER - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_2 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A | CORNER_CLASS_1_POD_3 - WALL 180:A | LOBBY - WALL 180:A | MEDIA_CENTER - WALL 090:A | MULT_CLASS_1_POD_1 - WALL 180:A | MULT_CLASS_1_POD_3 - WALL 180:A | OFFICES - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | ART_CLASS - WALL 000:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_2 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">Mir-PV - MEDIA_CENTER - ROOFCEILING:A | MEDIA_CENTER - WALL 090:A |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">GYM - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MECH - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | CORNER_CLASS_2_POD_3 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 090:A</td>
    <td align="right">Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 9 | CAFETERIA - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 270:A</td>
    <td align="right">Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | ART_CLASS - WALL 000:A | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_2 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_3 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 000:A | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_2_POD_3 - WALL 000:A | CORNER_CLASS_2_POD_4 - WALL 000:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_2_POD_2 - WALL 000:A | MULT_CLASS_2_POD_4 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 9 | CORNER_CLASS_2_POD_1 - WALL 000:A | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_1 - WALL 000:A | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | CORNER_CLASS_2_POD_3 - WALL 000:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_2_POD_2 - WALL 000:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 10 | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_3 - WALL 180:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR - WALL 270:C | MAIN_CORRIDOR 1 - WALL 270:B | MEDIA_CENTER - WALL 270:A | MULT_CLASS_1_POD_3 - WALL 180:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 270:A | CORNER_CLASS_1_POD_4 - WALL 180:A | MAIN_CORRIDOR 1 - WALL 270:B | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS - WALL 270:A | BATHROOMS 1 - WALL 270:A | MEDIA_CENTER - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | BATHROOMS 1 - WALL 270:A |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - ROOFCEILING:A</td>
    <td align="right">Mir-PV - LOBBY 1 - ROOFCEILING:A | Mir-PV - BATHROOMS 1 - ROOFCEILING:A | Mir-PV - MAIN_CORRIDOR 1 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_4 - ROOFCEILING:A | Mir-PV - MULT_CLASS_2_POD_2 - ROOFCEILING:A | Mir-PV - MULT_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - CAFETERIA - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_4 - ROOFCEILING:A | Mir-PV - GYM - ROOFCEILING:A | Mir-PV - CORNER_CLASS_2_POD_3 - ROOFCEILING:A | Mir-PV - LOBBY - ROOFCEILING:A | Mir-PV - CORRIDOR_POD_2 - ROOFCEILING:A | Mir-PV - MECH - ROOFCEILING:A | Mir-PV - BATHROOMS - ROOFCEILING:A | Mir-PV - CORNER_CLASS_1_POD_2 - ROOFCEILING:A | Mir-PV - OFFICES - ROOFCEILING:A | Mir-PV - MEDIA_CENTER - ROOFCEILING:A | Mir-PV - KITCHEN - ROOFCEILING:A | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 10 | BATHROOMS 1 - WALL 090:A | CORNER_CLASS_1_POD_4 - WALL 180:A | LOBBY 1 - WALL 090:A | MAIN_CORRIDOR 1 - WALL 090:A | MULT_CLASS_1_POD_4 - WALL 180:A |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ART_CLASS - WALL 000:A</td>
    <td align="right">SUB SURFACE 46 | SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS 1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA - WALL 000:A</td>
    <td align="right">SUB SURFACE 51 | SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 29 | SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">SUB SURFACE 20 | SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">SUB SURFACE 26 | SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">SUB SURFACE 22 | SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 - WALL 270:A</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2 - WALL 270:A</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3 - WALL 270:A</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_4 - WALL 270:A</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">GYM - WALL 090:A</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY - WALL 180:A</td>
    <td align="right">SUB SURFACE 49 | SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY 1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 33 | SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR - WALL 270:C</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 090:A</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR 1 - WALL 270:B</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER - WALL 000:A</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 - WALL 180:A</td>
    <td align="right">SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2 - WALL 180:A</td>
    <td align="right">SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3 - WALL 180:A</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_4 - WALL 180:A</td>
    <td align="right">SUB SURFACE 43 | SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 - WALL 000:A</td>
    <td align="right">SUB SURFACE 36 | SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2 - WALL 000:A</td>
    <td align="right">SUB SURFACE 1 | SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3 - WALL 000:A</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_4 - WALL 000:A</td>
    <td align="right">SUB SURFACE 31 | SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES - WALL 180:A</td>
    <td align="right">SUB SURFACE 40 | SUB SURFACE 41 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-10-23
    08:57:09</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.8</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Primary School</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullExterior</td>
    <td align="right">120</td>
    <td align="right">120</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Other Side Conditions Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Other Side Conditions Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Class</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GROUNDCOUPLEDOSCM</td>
    <td align="right">GROUNDCOUPLEDSURFACE</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">42</td>
    <td align="right">22</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">33</td>
    <td align="right">326</td>
    <td align="right">53</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">45.27</td>
    <td align="right">26.73</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">56.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">130.00</td>
    <td align="right">132.00</td>
    <td align="right">117.05</td>
    <td align="right">14.95</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">92.02</td>
    <td align="right">51.98</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">4.41</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">4.41</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">34.41</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">34.41</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">387.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">66.63</td>
    <td align="right">13.37</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.51</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">16.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">-42.51</td>
    <td align="right">46.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">63.66</td>
    <td align="right">16.34</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">-24.00</td>
    <td align="right">10.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-48.01</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">-24.00</td>
    <td align="right">40.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.01</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">576.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.02</td>
    <td align="right">12.00</td>
    <td align="right">6.60</td>
    <td align="right">5.40</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">43.01</td>
    <td align="right">24.99</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.40</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">669.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">52.91</td>
    <td align="right">23.09</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">4.40</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">458.17</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">117.00</td>
    <td align="right">88.00</td>
    <td align="right">72.21</td>
    <td align="right">15.80</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">19.80</td>
    <td align="right">16.20</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">0.0</td>
    <td align="right">-5.78E-015</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.78E-015</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">204.00</td>
    <td align="right">165.78</td>
    <td align="right">38.22</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">244.00</td>
    <td align="right">189.85</td>
    <td align="right">54.15</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
