    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">4.39</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">4.39</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">34.39</td>
    <td align="right">2.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">34.39</td>
    <td align="right">6.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">3.92</td>
    <td align="right">1304.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">103.06</td>
    <td align="right">44.96</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1332.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">93.07</td>
    <td align="right">54.95</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">16.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1332.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">93.07</td>
    <td align="right">54.95</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">-18.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.05</td>
    <td align="right">76.02</td>
    <td align="right">47.80</td>
    <td align="right">28.22</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">0.0</td>
    <td align="right">-37.01</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">-18.50</td>
    <td align="right">46.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-37.01</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1332.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">333.05</td>
    <td align="right">148.02</td>
    <td align="right">93.07</td>
    <td align="right">54.95</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.21</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.84</td>
    <td align="right">1691.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">108.47</td>
    <td align="right">59.54</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">4.645</td>
    <td align="right">0.215</td>
    <td align="right">6.450</td>
    <td align="right">4.074</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.524</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">4.306</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.458</td>
    <td align="right">259.226</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">265.685</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.965</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.965</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">0.431</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.736</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.306</td>
    <td align="right">127.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">131.726</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">4.306</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.654</td>
    <td align="right">0.377</td>
    <td align="right">4.306</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.382</td>
    <td align="right">6.458</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.840</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">34.9</td>
    <td align="right">0.215</td>
    <td align="right">4.645</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA PEOPLE</td>
    <td align="right">PRIMARY CAFE_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">339.1</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">339</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">37.3</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">64.4</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM PEOPLE</td>
    <td align="right">PRIMARY BLDG_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">125.5</td>
    <td align="right">0.377</td>
    <td align="right">2.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: GYM GYM PEOPLE</td>
    <td align="right">PRIMARY GYM_OCC_SCH</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">384.3</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">384</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER PEOPLE</td>
    <td align="right">PRIMARY LIB_OCC_SCH</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">107.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">107</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES PEOPLE</td>
    <td align="right">PRIMARY OFF_OCC_SCH</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">23.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARY ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">1044.900</td>
    <td align="right">6.450</td>
    <td align="right">29.961</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1044.900</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS BATHROOMS_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">818.057</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">818.057</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1 BATHROOMS_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">559.723</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">559.723</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA_LIGHTS</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION 1</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">1356.253</td>
    <td align="right">4.306</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">813.752</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">426.251</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">426.251</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">736.484</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">736.484</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">1433.985</td>
    <td align="right">4.306</td>
    <td align="right">11.429</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1433.985</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">620.079</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">620.079</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2350.838</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2350.838</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 CORRIDOR_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2350.838</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2350.838</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: GYM GYM_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">1921.358</td>
    <td align="right">5.382</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1921.358</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: KITCHEN KITCHEN_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">1085.002</td>
    <td align="right">6.458</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1085.002</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: LOBBY LOBBY_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1288.440</td>
    <td align="right">7.535</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1288.440</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: LOBBY 1 LOBBY_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">881.564</td>
    <td align="right">7.535</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">881.564</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MECH MECH_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">1085.002</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1085.002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">1717.920</td>
    <td align="right">4.306</td>
    <td align="right">16.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1717.920</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES_LIGHTS</td>
    <td align="right">PRIMARY BLDG_LIGHT_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">2373.442</td>
    <td align="right">5.382</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2373.442</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ELECTRIC EQUIPMENT 8</td>
    <td align="right">ART KILN FIRING SCHEDULE PRIMARY 10X YEAR</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">660.000</td>
    <td align="right">4.074</td>
    <td align="right">18.925</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">660.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ELECTRIC EQUIPMENT 6</td>
    <td align="right">ZEDG K-12 PRIMARY KITCHEN ELECTRIC EQUIPMENT SCHEDULE</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">43550.000</td>
    <td align="right">259.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">43550.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ELECTRIC EQUIPMENT 7</td>
    <td align="right">SECONDARY ELEVATOR_SCH</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">32110.000</td>
    <td align="right">127.421</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32110.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: BATHROOMS ELECTRIC EQUIPMENT 4</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1 ELECTRIC EQUIPMENT 4</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA_PLUGMISC_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">1017.190</td>
    <td align="right">3.229</td>
    <td align="right">3.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">610.314</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">895.127</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">537.076</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">1546.616</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">927.970</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">3011.369</td>
    <td align="right">9.042</td>
    <td align="right">24.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1806.822</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">62.008</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37.205</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">235.084</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">141.050</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">235.084</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">141.050</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: GYM ELECTRIC EQUIPMENT 5</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: LOBBY ELECTRIC EQUIPMENT 3</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">73.625</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">44.175</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: LOBBY 1 ELECTRIC EQUIPMENT 3</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">50.375</td>
    <td align="right">0.431</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">30.225</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MECH ELECTRIC EQUIPMENT 2</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER_PLUGMISC_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">1288.440</td>
    <td align="right">3.229</td>
    <td align="right">12.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">773.064</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES_PLUGMISC_EQUIP</td>
    <td align="right">PRIMARY BLDG_EQUIP_SCH - CONTROLS REDUCTION</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">2848.131</td>
    <td align="right">6.458</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1708.878</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">1.0000</td>
    <td align="right">845000.0</td>
    <td align="right">0.784</td>
    <td align="right">0.6564</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS ART_CLASS  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">162.00</td>
    <td align="right">34.9</td>
    <td align="right">1.372E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS BATHROOMS  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">7.620E-003</td>
    <td align="right">4.011E-005</td>
    <td align="right">2.628E-005</td>
    <td align="right">3.609E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1 BATHROOMS  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">130.00</td>
    <td align="right">0.0</td>
    <td align="right">2.515E-002</td>
    <td align="right">1.934E-004</td>
    <td align="right">9.598E-005</td>
    <td align="right">0.174</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA CAFETERIA  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">2.743E-002</td>
    <td align="right">8.709E-005</td>
    <td align="right">3.544E-005</td>
    <td align="right">7.838E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.142</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">99.00</td>
    <td align="right">37.3</td>
    <td align="right">1.524E-002</td>
    <td align="right">1.539E-004</td>
    <td align="right">8.514E-005</td>
    <td align="right">0.139</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">171.05</td>
    <td align="right">64.4</td>
    <td align="right">1.448E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4 CLASSROOM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">333.05</td>
    <td align="right">125.5</td>
    <td align="right">2.820E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">5.862E-005</td>
    <td align="right">7.620E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">144.02</td>
    <td align="right">0.0</td>
    <td align="right">2.286E-003</td>
    <td align="right">1.587E-005</td>
    <td align="right">1.465E-005</td>
    <td align="right">1.429E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">6.858E-003</td>
    <td align="right">1.256E-005</td>
    <td align="right">1.178E-005</td>
    <td align="right">1.130E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1 CORRIDOR  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">3.886E-002</td>
    <td align="right">7.118E-005</td>
    <td align="right">5.182E-005</td>
    <td align="right">6.406E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: GYM GYM  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">357.00</td>
    <td align="right">384.3</td>
    <td align="right">1.295E-002</td>
    <td align="right">3.629E-005</td>
    <td align="right">1.657E-005</td>
    <td align="right">3.266E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: KITCHEN KITCHEN  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">168.00</td>
    <td align="right">0.0</td>
    <td align="right">6.096E-003</td>
    <td align="right">3.629E-005</td>
    <td align="right">1.657E-005</td>
    <td align="right">3.266E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: LOBBY LOBBY  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1.448E-002</td>
    <td align="right">8.467E-005</td>
    <td align="right">4.810E-005</td>
    <td align="right">7.783E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: LOBBY 1 LOBBY  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">117.00</td>
    <td align="right">0.0</td>
    <td align="right">1.676E-002</td>
    <td align="right">1.433E-004</td>
    <td align="right">8.178E-005</td>
    <td align="right">0.132</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MECH MECH  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER MEDIA_CENTER  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">107.4</td>
    <td align="right">4.648E-002</td>
    <td align="right">1.165E-004</td>
    <td align="right">4.461E-005</td>
    <td align="right">0.105</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES OFFICES  - ENVELOPE INFILTRATION</td>
    <td align="right">PRIMARY INFIL_SCH</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">3.200E-002</td>
    <td align="right">7.257E-005</td>
    <td align="right">3.048E-005</td>
    <td align="right">6.811E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL ZONE: ART_CLASS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ZONE: CAFETERIA</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone THERMAL ZONE: GYM</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone THERMAL ZONE: KITCHEN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone THERMAL ZONE: LOBBY</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone THERMAL ZONE: LOBBY 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone THERMAL ZONE: MECH</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone THERMAL ZONE: OFFICES</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL ZONE: ART_CLASS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ZONE: CAFETERIA</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone THERMAL ZONE: GYM</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone THERMAL ZONE: KITCHEN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone THERMAL ZONE: LOBBY</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone THERMAL ZONE: LOBBY 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone THERMAL ZONE: MECH</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone THERMAL ZONE: OFFICES</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">Cooling</td>
    <td align="right">1809.15435</td>
    <td align="right">2170.98522</td>
    <td align="right">0.19502</td>
    <td align="right">0.31272</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">33.45600</td>
    <td align="right">5.43030E-003</td>
    <td align="right">162.00000</td>
    <td align="right">34.87507</td>
    <td align="right">0.31272</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: ART_CLASS</td>
    <td align="right">Heating</td>
    <td align="right">3014.09667</td>
    <td align="right">3616.91600</td>
    <td align="right">0.16524</td>
    <td align="right">0.31272</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">162.00000</td>
    <td align="right">34.87507</td>
    <td align="right">0.31272</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">Cooling</td>
    <td align="right">739.47774</td>
    <td align="right">887.37328</td>
    <td align="right">7.97027E-002</td>
    <td align="right">0.38608</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">26.90700</td>
    <td align="right">5.43031E-003</td>
    <td align="right">190.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.38608</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: BATHROOMS</td>
    <td align="right">Heating</td>
    <td align="right">1919.51362</td>
    <td align="right">2303.41634</td>
    <td align="right">0.10523</td>
    <td align="right">0.38608</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">190.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.38608</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">Cooling</td>
    <td align="right">1787.87160</td>
    <td align="right">2145.44592</td>
    <td align="right">0.19269</td>
    <td align="right">0.26416</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">33.23400</td>
    <td align="right">5.43030E-003</td>
    <td align="right">130.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26416</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: BATHROOMS 1</td>
    <td align="right">Heating</td>
    <td align="right">4100.40897</td>
    <td align="right">4920.49076</td>
    <td align="right">0.22478</td>
    <td align="right">0.26973</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">130.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26416</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">Cooling</td>
    <td align="right">25076.26838</td>
    <td align="right">30091.52206</td>
    <td align="right">2.70886</td>
    <td align="right">3.25063</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">315.00000</td>
    <td align="right">339.06318</td>
    <td align="right">3.25063</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: CAFETERIA</td>
    <td align="right">Heating</td>
    <td align="right">7433.43576</td>
    <td align="right">8920.12291</td>
    <td align="right">0.40751</td>
    <td align="right">1.32817</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">315.00000</td>
    <td align="right">339.06318</td>
    <td align="right">3.25063</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">2485.67831</td>
    <td align="right">2982.81398</td>
    <td align="right">0.26797</td>
    <td align="right">0.32157</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">2377.74223</td>
    <td align="right">2853.29067</td>
    <td align="right">0.13035</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">3288.99710</td>
    <td align="right">3946.79652</td>
    <td align="right">0.35457</td>
    <td align="right">0.42548</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">2837.03473</td>
    <td align="right">3404.44167</td>
    <td align="right">0.15552</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">2418.65551</td>
    <td align="right">2902.38661</td>
    <td align="right">0.26075</td>
    <td align="right">0.31290</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">2352.20813</td>
    <td align="right">2822.64975</td>
    <td align="right">0.12895</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">3259.62526</td>
    <td align="right">3911.55031</td>
    <td align="right">0.35140</td>
    <td align="right">0.42168</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_1_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">2828.24233</td>
    <td align="right">3393.89080</td>
    <td align="right">0.15504</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">1789.91380</td>
    <td align="right">2147.89656</td>
    <td align="right">0.19296</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">2493.81234</td>
    <td align="right">2992.57480</td>
    <td align="right">0.13671</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">1884.92109</td>
    <td align="right">2261.90530</td>
    <td align="right">0.20321</td>
    <td align="right">0.24385</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">2520.59490</td>
    <td align="right">3024.71389</td>
    <td align="right">0.13818</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">2588.47320</td>
    <td align="right">3106.16784</td>
    <td align="right">0.27905</td>
    <td align="right">0.33486</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">2990.00023</td>
    <td align="right">3588.00028</td>
    <td align="right">0.16391</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">2643.09859</td>
    <td align="right">3171.71831</td>
    <td align="right">0.28494</td>
    <td align="right">0.34192</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: CORNER_CLASS_2_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">2999.75889</td>
    <td align="right">3599.71067</td>
    <td align="right">0.16444</td>
    <td align="right">0.23637</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">99.00000</td>
    <td align="right">37.29695</td>
    <td align="right">0.23637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">1396.44456</td>
    <td align="right">1675.73347</td>
    <td align="right">0.15051</td>
    <td align="right">0.18062</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">1331.17589</td>
    <td align="right">1597.41107</td>
    <td align="right">7.29814E-002</td>
    <td align="right">8.75776E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">2343.67605</td>
    <td align="right">2812.41126</td>
    <td align="right">0.25261</td>
    <td align="right">0.30313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">1956.97084</td>
    <td align="right">2348.36501</td>
    <td align="right">0.10729</td>
    <td align="right">0.12875</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">1377.42744</td>
    <td align="right">1652.91293</td>
    <td align="right">0.14846</td>
    <td align="right">0.17816</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">1323.44855</td>
    <td align="right">1588.13826</td>
    <td align="right">7.25577E-002</td>
    <td align="right">8.70693E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">2342.86383</td>
    <td align="right">2811.43659</td>
    <td align="right">0.25252</td>
    <td align="right">0.30303</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: CORRIDOR_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">1955.34504</td>
    <td align="right">2346.41405</td>
    <td align="right">0.10720</td>
    <td align="right">0.12864</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">144.01800</td>
    <td align="right">0.00000</td>
    <td align="right">4.38967E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">Cooling</td>
    <td align="right">29838.94151</td>
    <td align="right">35806.72981</td>
    <td align="right">3.22363</td>
    <td align="right">3.86835</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">25.05700</td>
    <td align="right">5.43030E-003</td>
    <td align="right">357.00000</td>
    <td align="right">384.27160</td>
    <td align="right">3.86835</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: GYM</td>
    <td align="right">Heating</td>
    <td align="right">5236.65036</td>
    <td align="right">6283.98043</td>
    <td align="right">0.28709</td>
    <td align="right">1.46898</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 12:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">357.00000</td>
    <td align="right">384.27160</td>
    <td align="right">3.86835</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">Cooling</td>
    <td align="right">44877.87948</td>
    <td align="right">53853.45538</td>
    <td align="right">4.83706</td>
    <td align="right">5.80447</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">168.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.80447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: KITCHEN</td>
    <td align="right">Heating</td>
    <td align="right">2065.61620</td>
    <td align="right">2478.73943</td>
    <td align="right">0.11324</td>
    <td align="right">0.59741</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">168.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.80447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">Cooling</td>
    <td align="right">2708.70781</td>
    <td align="right">3250.44937</td>
    <td align="right">0.29195</td>
    <td align="right">0.35033</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.21208E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: LOBBY</td>
    <td align="right">Heating</td>
    <td align="right">3279.57113</td>
    <td align="right">3935.48536</td>
    <td align="right">0.17979</td>
    <td align="right">0.21575</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.21208E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">Cooling</td>
    <td align="right">2805.34028</td>
    <td align="right">3366.40833</td>
    <td align="right">0.30236</td>
    <td align="right">0.36283</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">117.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56616E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: LOBBY 1</td>
    <td align="right">Heating</td>
    <td align="right">3246.54456</td>
    <td align="right">3895.85348</td>
    <td align="right">0.17797</td>
    <td align="right">0.21357</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">117.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56616E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">3908.05641</td>
    <td align="right">4689.66769</td>
    <td align="right">0.42122</td>
    <td align="right">0.50547</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">3375.47682</td>
    <td align="right">4050.57218</td>
    <td align="right">0.18506</td>
    <td align="right">0.22207</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">Cooling</td>
    <td align="right">7585.01404</td>
    <td align="right">9102.01685</td>
    <td align="right">0.81752</td>
    <td align="right">0.98102</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">25.05700</td>
    <td align="right">5.43030E-003</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: MAIN_CORRIDOR 1</td>
    <td align="right">Heating</td>
    <td align="right">9281.45080</td>
    <td align="right">11137.74096</td>
    <td align="right">0.50883</td>
    <td align="right">0.61059</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16642</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">Cooling</td>
    <td align="right">26510.25688</td>
    <td align="right">31812.30826</td>
    <td align="right">2.85739</td>
    <td align="right">3.42886</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">30.71800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">252.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.68096E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: MECH</td>
    <td align="right">Heating</td>
    <td align="right">2126.53837</td>
    <td align="right">2551.84604</td>
    <td align="right">0.11659</td>
    <td align="right">0.13991</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">252.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.68096E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">Cooling</td>
    <td align="right">10480.95418</td>
    <td align="right">12577.14501</td>
    <td align="right">1.13035</td>
    <td align="right">1.35642</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">399.00000</td>
    <td align="right">107.37001</td>
    <td align="right">0.74996</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: MEDIA_CENTER</td>
    <td align="right">Heating</td>
    <td align="right">10069.07766</td>
    <td align="right">12082.89319</td>
    <td align="right">0.55199</td>
    <td align="right">0.74996</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">399.00000</td>
    <td align="right">107.37001</td>
    <td align="right">0.74996</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">7936.82335</td>
    <td align="right">9524.18801</td>
    <td align="right">0.85567</td>
    <td align="right">1.02681</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">5815.03843</td>
    <td align="right">6978.04611</td>
    <td align="right">0.31879</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">10639.50006</td>
    <td align="right">12767.40007</td>
    <td align="right">1.14702</td>
    <td align="right">1.37642</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">7283.71184</td>
    <td align="right">8740.45421</td>
    <td align="right">0.39930</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">7611.76349</td>
    <td align="right">9134.11619</td>
    <td align="right">0.82064</td>
    <td align="right">0.98476</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">5674.05967</td>
    <td align="right">6808.87161</td>
    <td align="right">0.31106</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 11:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">10465.79170</td>
    <td align="right">12558.95005</td>
    <td align="right">1.12829</td>
    <td align="right">1.35395</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_1_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">7223.04648</td>
    <td align="right">8667.65577</td>
    <td align="right">0.39598</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">5386.93847</td>
    <td align="right">6464.32617</td>
    <td align="right">0.58078</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">6118.51322</td>
    <td align="right">7342.21586</td>
    <td align="right">0.33543</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 20:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">Cooling</td>
    <td align="right">8071.77912</td>
    <td align="right">9686.13495</td>
    <td align="right">0.87020</td>
    <td align="right">1.04424</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_2</td>
    <td align="right">Heating</td>
    <td align="right">7742.31612</td>
    <td align="right">9290.77934</td>
    <td align="right">0.42445</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">Cooling</td>
    <td align="right">2990.78566</td>
    <td align="right">3588.94279</td>
    <td align="right">0.32244</td>
    <td align="right">0.40841</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">171.05400</td>
    <td align="right">64.44235</td>
    <td align="right">0.40841</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_3</td>
    <td align="right">Heating</td>
    <td align="right">3241.85138</td>
    <td align="right">3890.22165</td>
    <td align="right">0.17772</td>
    <td align="right">0.40841</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">171.05400</td>
    <td align="right">64.44235</td>
    <td align="right">0.40841</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">Cooling</td>
    <td align="right">8209.43518</td>
    <td align="right">9851.32222</td>
    <td align="right">0.88504</td>
    <td align="right">1.06205</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: MULT_CLASS_2_POD_4</td>
    <td align="right">Heating</td>
    <td align="right">7775.63922</td>
    <td align="right">9330.76706</td>
    <td align="right">0.42627</td>
    <td align="right">0.79520</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">333.05400</td>
    <td align="right">125.47372</td>
    <td align="right">0.79520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right">10237.04794</td>
    <td align="right">12284.45753</td>
    <td align="right">1.10351</td>
    <td align="right">1.32421</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">441.00000</td>
    <td align="right">23.73442</td>
    <td align="right">0.19042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">9279.81266</td>
    <td align="right">11135.77519</td>
    <td align="right">0.50874</td>
    <td align="right">0.61048</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">441.00000</td>
    <td align="right">23.73442</td>
    <td align="right">0.19042</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">111190.99</td>
    <td align="right">12.35273</td>
    <td align="right">5.76183</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">327667.27</td>
    <td align="right">6.55112</td>
    <td align="right">5.76183</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:30:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">90404.86</td>
    <td align="right">8.57477</td>
    <td align="right">4.68032</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">266163.50</td>
    <td align="right">5.47757</td>
    <td align="right">4.68032</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:45:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">67366.47</td>
    <td align="right">3.25063</td>
    <td align="right">3.25063</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">75530.94</td>
    <td align="right">1.32817</td>
    <td align="right">1.32817</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">46569.79</td>
    <td align="right">3.86835</td>
    <td align="right">3.86835</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">83539.05</td>
    <td align="right">1.46898</td>
    <td align="right">1.46898</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">120292.56</td>
    <td align="right">5.80447</td>
    <td align="right">5.80447</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">33973.76</td>
    <td align="right">0.59741</td>
    <td align="right">0.59741</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39474</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 15</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.38174E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 28</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 28</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.31646E-005</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 28</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.24492E-004</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.24492E-004</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31272</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29882</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.27172E-003</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5801.29689</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.31646E-005</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">307.43757</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11582</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 5</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 5</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.02668E-004</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 5</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.27304E-004</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.27304E-004</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30015</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.23015E-003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.23015E-003</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7161.82337</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.02668E-004</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">379.52209</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26416</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 29</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.92480E-002</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 29</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 29</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">7.17357E-005</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 29</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">8.70952E-005</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.70952E-005</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26973</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26416</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30051</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.16099E-003</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.16099E-003</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5004.05703</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.17357E-005</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">265.22193</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 32</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40859</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 32</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 32</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.97519</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 11</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 18</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 18</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 18</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.22952E-004</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.22952E-004</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32157</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29819</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.09402E-003</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.10940</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.42518</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 18</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 2</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 2</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 2</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.57399E-004</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.57399E-004</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42548</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29836</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.95349E-003</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.09974</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.40102</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 13</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 13</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 13</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.20073E-004</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.20073E-004</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31290</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29816</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.10980E-003</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.10960</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.42676</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 27</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 15</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 15</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 15</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.56141E-004</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.56141E-004</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42168</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29835</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.95745E-003</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.09985</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.40142</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 8</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 8</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 8</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.49722E-005</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.49722E-005</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29810</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.31387E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.11055</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.41843</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 17</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 16</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 16</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 16</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.71445E-005</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.71445E-005</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24385</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29815</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.27532E-003</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.11041</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28628E-005</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.41694</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 20</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 10</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 10</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 10</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.27411E-004</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.27411E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33486</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29833</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.07296E-003</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.10093</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.39457</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23637</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 25</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.09117E-002</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 14</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 14</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 14</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.29757E-004</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.29757E-004</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34192</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29833</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.06159E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4385.10083</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28627E-005</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.39417</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.31690E-002</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 21</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 21</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.32886E-005</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 21</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.95788E-005</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.95788E-005</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18062</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30006</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.45109E-003</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.45109E-003</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1624.54041</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.32886E-005</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">86.06759</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 21</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.31690E-002</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 27</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 27</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.42368E-005</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 27</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.99963E-005</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.99963E-005</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30313</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30005</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.47351E-003</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.47351E-003</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2388.24804</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.42368E-005</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">126.52044</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.31690E-002</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 4</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 4</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.31534E-005</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 4</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.87674E-005</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.87674E-005</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17816</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30006</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.45003E-003</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.45003E-003</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1615.11012</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.31534E-005</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">85.56808</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.38967E-002</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 23</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.31690E-002</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 25</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 25</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.42083E-005</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 25</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">9.99617E-005</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.99617E-005</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30303</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30005</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.47350E-003</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.47350E-003</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2386.26395</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.42083E-005</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">126.41534</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 33</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37974</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 33</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 33</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.16051</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 31</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10292</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 31</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 31</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.74134</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.21208E-002</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 12</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.56362E-002</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 30</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 30</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.73754E-005</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 30</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.15546E-004</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.15546E-004</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35033</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30030</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.35787E-003</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.35787E-003</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4002.32296</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.73754E-005</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">212.09867</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.56616E-002</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 30</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.06985E-002</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 20</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 20</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.67976E-005</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 20</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.19666E-004</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.19666E-004</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36283</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30042</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.34637E-003</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.34637E-003</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3962.01800</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.67976E-005</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">209.97482</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16642</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.99262E-002</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 17</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 17</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.90532E-005</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 17</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.66734E-004</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.66734E-004</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50547</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30006</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.44366E-003</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.44366E-003</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4119.36434</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.90532E-005</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">218.25052</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16642</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 28</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.99262E-002</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 23</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 23</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.62377E-004</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 23</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.23554E-004</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.23554E-004</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98102</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30027</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.35499E-003</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.35499E-003</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11326.89678</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.62377E-004</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">600.24449</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.68096E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">2.50000</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.30429E-002</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 9</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 9</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">3.72033E-005</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 9</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.13115E-003</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.13115E-003</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">3.42886</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.30000</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2595.18486</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.72033E-005</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">137.46455</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.74996</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40541</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 16</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.22499</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 7</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 7</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.99446E-004</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 7</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.41548E-004</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.41548E-004</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.35642</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29454</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.01203E-002</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13912.73101</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.99446E-004</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">737.29552</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 6</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 6</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 6</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.03706E-004</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.03706E-004</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02681</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29783</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.21644E-003</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.61126</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.77991</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 19</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 12</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 12</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 12</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.19348E-004</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.19348E-004</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.37642</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29804</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.03712E-003</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.58618</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.69907</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 3</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 3</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 3</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.89802E-004</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.89802E-004</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98476</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29778</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.24663E-003</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.61281</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.78964</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 24</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 26</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 26</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 26</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.11923E-004</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.11923E-004</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.35395</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29804</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.04592E-003</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.58700</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.70180</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 13</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 22</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 22</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 22</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.35798E-004</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.35798E-004</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29765</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.54578E-003</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.61317</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.76051</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 22</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 1</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.09576E-004</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.09576E-004</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.04424</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29800</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.20573E-003</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.58777</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.67986</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 14</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12252</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 11</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 11</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.08610E-004</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 11</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.69746E-004</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.69746E-004</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40841</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29780</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.47047E-003</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7576.30699</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.08610E-004</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">401.50008</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79520</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31915</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 26</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23856</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 19</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 19</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 19</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.15477E-004</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.15477E-004</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06205</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29800</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.19419E-003</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14751.58749</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11472E-004</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">781.67854</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19042</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.76471</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV NO REHEAT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.71271E-002</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 24</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 24</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.62348E-004</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">ZONE HVAC FOUR PIPE FAN COIL 24</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.73694E-004</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.73694E-004</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32421</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.29907</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.81506E-003</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11324.89762</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.62348E-004</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">600.09076</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AEDG AIR LOOP HVAC BUILDING STORY 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: CAFETERIA</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: GYM</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AEDG AIR LOOP HVAC THERMAL ZONE: KITCHEN</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 1</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">123061.36298</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.37571E-003</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">32.44785</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">98300.18212</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.40918E-003</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2845.90443</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.76183</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.37571E-003</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.08826E-004</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.40918E-003</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.37919E-004</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 2</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">100047.98954</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.55742E-003</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">32.46626</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">79849.05127</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.14468E-003</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2311.72277</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.68032</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 4</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.55742E-003</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 4</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.33858E-004</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.14468E-003</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.16004E-004</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 4</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">55457.60907</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.95013E-004</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1605.56219</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">70739.99733</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.51531E-003</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">33.90000</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.25063</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.95013E-004</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 8</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.98972E-004</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.51531E-003</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.89317E-004</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 5</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">65996.35224</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.46092E-004</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1910.67104</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">50247.49710</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.78666E-003</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.05700</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.86835</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 10</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.46092E-004</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 10</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.03324E-004</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.78666E-003</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 9</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.66526E-004</td>
  </tr>
  <tr>
    <td align="right">         660</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         661</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEAT EXCHANGER AIR TO AIR SENSIBLE AND LATENT 3</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         662</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">99027.56950</td>
  </tr>
  <tr>
    <td align="right">         663</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.41961E-003</td>
  </tr>
  <tr>
    <td align="right">         664</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2866.96314</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">126316.48062</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.49146E-003</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">33.90000</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">5.43030E-003</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.80447</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.41961E-003</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.35437E-004</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 5</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.49146E-003</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 5</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.06021E-004</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">PlantLoop</td>
    <td align="right">AEDG CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.45169E-002</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">PlantLoop</td>
    <td align="right">AEDG CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.94203</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.45169E-002</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5219.54544</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.45169E-002</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">689494.57362</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
    <td align="right">78.60238</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">PlantLoop</td>
    <td align="right">AEDG HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.91345E-003</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">PlantLoop</td>
    <td align="right">AEDG HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.06961</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.91345E-003</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1485.11494</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">624180.72010</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.91345E-003</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">PlantLoop</td>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.64594E-004</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">PlantLoop</td>
    <td align="right">ZEDG SWH LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.97513E-002</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.64594E-004</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.11019E-004</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.64594E-004</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 33</td>
    <td align="right">5760.78</td>
    <td align="right">3956.29</td>
    <td align="right">1804.49</td>
    <td align="right">0.69</td>
    <td align="right">865.30</td>
    <td align="right">8.78</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 10</td>
    <td align="right">6480.52</td>
    <td align="right">4706.42</td>
    <td align="right">1774.10</td>
    <td align="right">0.73</td>
    <td align="right">1244.22</td>
    <td align="right">12.62</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 34</td>
    <td align="right">4463.42</td>
    <td align="right">3235.16</td>
    <td align="right">1228.26</td>
    <td align="right">0.72</td>
    <td align="right">894.66</td>
    <td align="right">9.07</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 23</td>
    <td align="right">5780.68</td>
    <td align="right">4018.90</td>
    <td align="right">1761.78</td>
    <td align="right">0.70</td>
    <td align="right">884.87</td>
    <td align="right">8.97</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 7</td>
    <td align="right">7492.84</td>
    <td align="right">5264.18</td>
    <td align="right">2228.66</td>
    <td align="right">0.70</td>
    <td align="right">1165.45</td>
    <td align="right">11.82</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 18</td>
    <td align="right">5637.37</td>
    <td align="right">3914.85</td>
    <td align="right">1722.52</td>
    <td align="right">0.69</td>
    <td align="right">861.40</td>
    <td align="right">8.74</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 20</td>
    <td align="right">7430.30</td>
    <td align="right">5218.65</td>
    <td align="right">2211.65</td>
    <td align="right">0.70</td>
    <td align="right">1155.15</td>
    <td align="right">11.72</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 13</td>
    <td align="right">4378.49</td>
    <td align="right">2998.75</td>
    <td align="right">1379.74</td>
    <td align="right">0.68</td>
    <td align="right">655.01</td>
    <td align="right">6.64</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 21</td>
    <td align="right">4493.98</td>
    <td align="right">3085.61</td>
    <td align="right">1408.37</td>
    <td align="right">0.69</td>
    <td align="right">674.81</td>
    <td align="right">6.84</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 15</td>
    <td align="right">6001.67</td>
    <td align="right">4178.87</td>
    <td align="right">1822.80</td>
    <td align="right">0.70</td>
    <td align="right">920.91</td>
    <td align="right">9.34</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 19</td>
    <td align="right">6118.39</td>
    <td align="right">4263.66</td>
    <td align="right">1854.73</td>
    <td align="right">0.70</td>
    <td align="right">940.06</td>
    <td align="right">9.53</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 26</td>
    <td align="right">2968.82</td>
    <td align="right">2167.31</td>
    <td align="right">801.51</td>
    <td align="right">0.73</td>
    <td align="right">505.93</td>
    <td align="right">5.13</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 32</td>
    <td align="right">4971.83</td>
    <td align="right">3631.22</td>
    <td align="right">1340.61</td>
    <td align="right">0.73</td>
    <td align="right">837.97</td>
    <td align="right">8.50</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 9</td>
    <td align="right">2928.69</td>
    <td align="right">2137.97</td>
    <td align="right">790.72</td>
    <td align="right">0.73</td>
    <td align="right">499.35</td>
    <td align="right">5.06</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 30</td>
    <td align="right">4970.11</td>
    <td align="right">3629.96</td>
    <td align="right">1340.15</td>
    <td align="right">0.73</td>
    <td align="right">837.68</td>
    <td align="right">8.50</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 35</td>
    <td align="right">5809.86</td>
    <td align="right">4232.76</td>
    <td align="right">1577.11</td>
    <td align="right">0.73</td>
    <td align="right">1038.17</td>
    <td align="right">10.53</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 25</td>
    <td align="right">6023.83</td>
    <td align="right">4387.43</td>
    <td align="right">1636.40</td>
    <td align="right">0.73</td>
    <td align="right">1083.15</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 22</td>
    <td align="right">8314.45</td>
    <td align="right">6068.81</td>
    <td align="right">2245.64</td>
    <td align="right">0.73</td>
    <td align="right">1422.16</td>
    <td align="right">14.42</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 28</td>
    <td align="right">16273.54</td>
    <td align="right">11855.24</td>
    <td align="right">4418.30</td>
    <td align="right">0.73</td>
    <td align="right">2912.49</td>
    <td align="right">29.54</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 14</td>
    <td align="right">56105.09</td>
    <td align="right">40996.67</td>
    <td align="right">15108.42</td>
    <td align="right">0.73</td>
    <td align="right">9344.71</td>
    <td align="right">94.78</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 12</td>
    <td align="right">27598.53</td>
    <td align="right">18084.44</td>
    <td align="right">9514.09</td>
    <td align="right">0.66</td>
    <td align="right">3899.99</td>
    <td align="right">39.56</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 11</td>
    <td align="right">18774.13</td>
    <td align="right">12941.46</td>
    <td align="right">5832.67</td>
    <td align="right">0.69</td>
    <td align="right">2835.99</td>
    <td align="right">28.76</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 17</td>
    <td align="right">24542.98</td>
    <td align="right">17133.89</td>
    <td align="right">7409.09</td>
    <td align="right">0.70</td>
    <td align="right">3781.91</td>
    <td align="right">38.36</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 8</td>
    <td align="right">18078.87</td>
    <td align="right">12436.93</td>
    <td align="right">5641.94</td>
    <td align="right">0.69</td>
    <td align="right">2722.57</td>
    <td align="right">27.61</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 31</td>
    <td align="right">24172.93</td>
    <td align="right">16864.62</td>
    <td align="right">7308.31</td>
    <td align="right">0.70</td>
    <td align="right">3721.00</td>
    <td align="right">37.74</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 27</td>
    <td align="right">15171.87</td>
    <td align="right">10243.17</td>
    <td align="right">4928.69</td>
    <td align="right">0.68</td>
    <td align="right">2225.48</td>
    <td align="right">22.57</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 6</td>
    <td align="right">19065.16</td>
    <td align="right">13151.59</td>
    <td align="right">5913.57</td>
    <td align="right">0.69</td>
    <td align="right">2883.13</td>
    <td align="right">29.24</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 16</td>
    <td align="right">7720.17</td>
    <td align="right">5235.57</td>
    <td align="right">2484.59</td>
    <td align="right">0.68</td>
    <td align="right">1139.57</td>
    <td align="right">11.56</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 24</td>
    <td align="right">19359.77</td>
    <td align="right">13365.35</td>
    <td align="right">5994.42</td>
    <td align="right">0.69</td>
    <td align="right">2931.22</td>
    <td align="right">29.73</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 29</td>
    <td align="right">22833.90</td>
    <td align="right">16219.63</td>
    <td align="right">6614.27</td>
    <td align="right">0.71</td>
    <td align="right">3617.91</td>
    <td align="right">36.69</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">132971.43</td>
    <td align="right">81681.97</td>
    <td align="right">51289.46</td>
    <td align="right">0.61</td>
    <td align="right">13934.12</td>
    <td align="right">141.33</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">108049.32</td>
    <td align="right">66364.30</td>
    <td align="right">41685.02</td>
    <td align="right">0.61</td>
    <td align="right">11321.06</td>
    <td align="right">114.82</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 4</td>
    <td align="right">71917.77</td>
    <td align="right">44561.27</td>
    <td align="right">27356.50</td>
    <td align="right">0.62</td>
    <td align="right">6909.43</td>
    <td align="right">70.08</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 5</td>
    <td align="right">68134.93</td>
    <td align="right">46166.76</td>
    <td align="right">21968.16</td>
    <td align="right">0.68</td>
    <td align="right">7043.72</td>
    <td align="right">71.44</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">128419.57</td>
    <td align="right">79570.59</td>
    <td align="right">48848.98</td>
    <td align="right">0.62</td>
    <td align="right">12337.79</td>
    <td align="right">125.14</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">9824.86</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">12128.85</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">8475.09</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">7426.98</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">7426.59</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">7427.00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">7426.59</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">7426.87</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">7426.85</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">7426.49</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">7426.48</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">2750.91</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">4044.00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">2734.94</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">4040.64</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">6778.14</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">6710.01</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">6975.64</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">19182.52</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">4394.12</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">23561.86</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">24983.15</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">24981.85</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">24983.30</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">24981.89</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">24982.84</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">24981.54</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">12830.89</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">24981.52</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">19178.37</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">83433.51</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">67772.88</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">47070.34</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">56015.23</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">84050.89</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">4.54</td>
    <td align="right">15.50</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
