
OS:Version,
  {1f8bf126-c6e1-4aae-a070-c6a2f9d8795e}, !- Handle
  2.0.5;                                  !- Version Identifier

OS:SimulationControl,
  {41f65c43-2dc9-4d82-a6e4-a562bae08803}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {eb4c2965-98e5-4997-8a4e-8c4f15debb16}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SurfaceConvectionAlgorithm:Inside,
  {81e0d50e-12a1-42bd-977d-f7c5a2f8db48}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4cd5774b-32a2-4735-bc88-a9704e322959}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {fb07df21-178f-40a0-868e-360603ea5cfc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {82730f22-7533-4ae2-85c6-69dbcc9f2cda}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ConvergenceLimits,
  {17bc7ac9-f4b7-4401-b4e6-9cdcd6f62f24}; !- Handle

OS:ShadowCalculation,
  {2c59bec7-e7be-489b-8d3d-042e6bf6bda3}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Site,
  {5c1f9d16-87a5-488e-aa99-a6dd668a2146}, !- Handle
  Site 1,                                 !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {2d661510-368a-464f-97bd-5b2b69e35b08}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {b1134434-51a2-4c57-a796-ee6a763117e6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {93dffeb2-8b85-49e9-8487-9710c53e82fe}, !- Handle
  Sizing Period Design Day 1,             !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  AshraeClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ab722a10-2e37-4ef0-983a-14f23e04319c}, !- Handle
  Sizing Period Design Day 2,             !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  AshraeClearSky;                         !- Solar Model Indicator

OS:ScheduleTypeLimits,
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultScheduleSet,
  {530f9623-af4a-491d-9109-39cfa4e2ff70}, !- Handle
  Default Schedules,                      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {35d41c23-6394-45d7-b106-c7f7e4e44690}, !- Number of People Schedule Name
  {2bb42ccb-e34b-4324-8f09-5156c3fbc2e9}, !- People Activity Level Schedule Name
  {1b3e2a57-5b2d-4679-b7f3-70bb7ef55c9d}, !- Lighting Schedule Name
  {5bbe0d01-a739-4142-9e8d-e9afcebe2cf0}, !- Electric Equipment Schedule Name
  {17bce6fe-ee3a-46a7-b1f4-2779b03f2c1b}, !- Gas Equipment Schedule Name
  {fdc257e0-8d8f-4817-b643-d7bd7f907b1c}, !- Hot Water Equipment Schedule Name
  {0817a303-def9-43ca-87bc-67ba69219932}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {35d41c23-6394-45d7-b106-c7f7e4e44690}, !- Handle
  Medium Office Number of People Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  {8c58dfc9-2203-4e39-b1d1-cddb1aec4625}, !- Default Day Schedule Name
  {2ad4872c-04f0-4fb1-bd5a-e6c06804b414}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {8c58dfc9-2203-4e39-b1d1-cddb1aec4625}, !- Handle
  Medium Office Number of People All Other Days Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7dc2489-089a-43f2-bce6-91912fc8bf31}, !- Handle
  Medium Office Number of People Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2ad4872c-04f0-4fb1-bd5a-e6c06804b414}, !- Handle
  Medium Office Number of People Summer Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {84d67a93-4f94-4b9c-97e8-7256e6a4a525}, !- Handle
  Medium Office Number of People Schedule Weekdays Rule, !- Name
  {35d41c23-6394-45d7-b106-c7f7e4e44690}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1e3b54e-956f-4cf9-ad46-6b016df057b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {d1e3b54e-956f-4cf9-ad46-6b016df057b5}, !- Handle
  Medium Office Number of People Weekdays Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {38230b6f-22e1-42c1-b909-190a9e11ff3d}, !- Handle
  Medium Office Number of People Schedule Saturday Rule, !- Name
  {35d41c23-6394-45d7-b106-c7f7e4e44690}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22292183-b2fd-42ce-ae32-0c4bedefce79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {22292183-b2fd-42ce-ae32-0c4bedefce79}, !- Handle
  Medium Office Number of People Saturday Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {2bb42ccb-e34b-4324-8f09-5156c3fbc2e9}, !- Handle
  Medium Office People Activity Level Schedule, !- Name
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, !- Schedule Type Limits Name
  {be2217e5-f9a6-4145-82e4-fe6dea134fdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be2217e5-f9a6-4145-82e4-fe6dea134fdf}, !- Handle
  Medium Office People Activity Level All Days Schedule, !- Name
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1b3e2a57-5b2d-4679-b7f3-70bb7ef55c9d}, !- Handle
  Medium Office Lighting Schedule,        !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  {52dc26b0-ebb2-41a7-be32-1329122c80d2}, !- Default Day Schedule Name
  {735bcaaa-90b4-4638-9810-1140c5040126}, !- Summer Design Day Schedule Name
  {2e222c53-7abb-4f2a-b857-579df1c90494}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52dc26b0-ebb2-41a7-be32-1329122c80d2}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2ec688b9-ece2-477b-8517-990049371503}, !- Handle
  Medium Office Lighting Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {735bcaaa-90b4-4638-9810-1140c5040126}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7694d260-3e08-4966-bdaf-fca94e097e46}, !- Handle
  Medium Office Lighting Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e222c53-7abb-4f2a-b857-579df1c90494}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ee9ca74-9a1a-44fe-ba78-5daad1484425}, !- Handle
  Medium Office Lighting Schedule Weekdays Rule, !- Name
  {1b3e2a57-5b2d-4679-b7f3-70bb7ef55c9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0f474ad-7ea5-41d4-a944-4ad9ad64068b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {b0f474ad-7ea5-41d4-a944-4ad9ad64068b}, !- Handle
  Medium Office Lighting Weekdays Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4db8ca8f-75fd-4884-930b-df9f36c68d3d}, !- Handle
  Medium Office Lighting Schedule Saturday Rule, !- Name
  {1b3e2a57-5b2d-4679-b7f3-70bb7ef55c9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a74bb354-c78f-4c0f-a8d3-f014b72f5a52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a74bb354-c78f-4c0f-a8d3-f014b72f5a52}, !- Handle
  Medium Office Lighting Saturday Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {5bbe0d01-a739-4142-9e8d-e9afcebe2cf0}, !- Handle
  Medium Office Electric Equipment Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  {60425952-2855-41ce-89ae-fd00b5e20368}, !- Default Day Schedule Name
  {cadacfcd-bb65-41e4-8c6f-40516a3ead6d}, !- Summer Design Day Schedule Name
  {f6bdaa84-8b3e-4e2d-9909-edb8b75b9ac1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60425952-2855-41ce-89ae-fd00b5e20368}, !- Handle
  Medium Office Electric Equipment All Other Days Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {517cee82-af8f-4bc8-b8c0-6aafaa719955}, !- Handle
  Medium Office Electric Equipment Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cadacfcd-bb65-41e4-8c6f-40516a3ead6d}, !- Handle
  Medium Office Electric Equipment Summer Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b6d14b80-ba6e-4844-b274-57f6a8068d6d}, !- Handle
  Medium Office Electric Equipment Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6bdaa84-8b3e-4e2d-9909-edb8b75b9ac1}, !- Handle
  Medium Office Electric Equipment Winter Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc3c0917-2cfc-49b2-9500-534807f71b81}, !- Handle
  Medium Office Electric Equipment Schedule Weekdays Rule, !- Name
  {5bbe0d01-a739-4142-9e8d-e9afcebe2cf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f68a15c8-a377-48d7-b8fe-d903355cf2d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {f68a15c8-a377-48d7-b8fe-d903355cf2d7}, !- Handle
  Medium Office Electric Equipment Weekdays Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {b1750ba2-6a17-4cdc-bcaa-cd99babdec60}, !- Handle
  Medium Office Electric Equipment Schedule Saturday Rule, !- Name
  {5bbe0d01-a739-4142-9e8d-e9afcebe2cf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc0c90c8-a38f-45cd-bd98-b13da679e5e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bc0c90c8-a38f-45cd-bd98-b13da679e5e0}, !- Handle
  Medium Office Electric Equipment Saturday Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {17bce6fe-ee3a-46a7-b1f4-2779b03f2c1b}, !- Handle
  Medium Office Gas Equipment Schedule,   !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  {61c7a887-87f1-418d-9253-2811684c428b}, !- Default Day Schedule Name
  {d069537b-4890-4227-a189-e7d9f4952c91}, !- Summer Design Day Schedule Name
  {e78b0b24-59fe-40ed-a063-872a0a7d3c9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61c7a887-87f1-418d-9253-2811684c428b}, !- Handle
  Medium Office Gas Equipment All Other Days Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9521fd14-7124-44a9-a468-436a025d6ad5}, !- Handle
  Medium Office Gas Equipment Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d069537b-4890-4227-a189-e7d9f4952c91}, !- Handle
  Medium Office Gas Equipment Summer Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {221ec613-5505-4bff-9908-ef3663e0f90f}, !- Handle
  Medium Office Gas Equipment Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e78b0b24-59fe-40ed-a063-872a0a7d3c9b}, !- Handle
  Medium Office Gas Equipment Winter Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8086c332-a134-49de-8815-7d57e0516c4d}, !- Handle
  Medium Office Gas Equipment Schedule Weekdays Rule, !- Name
  {17bce6fe-ee3a-46a7-b1f4-2779b03f2c1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c9689a2-4ded-435e-9e24-16147cbadae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {0c9689a2-4ded-435e-9e24-16147cbadae2}, !- Handle
  Medium Office Gas Equipment Weekdays Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {18bd1011-4b0b-424f-9ca9-768af75c7fe1}, !- Handle
  Medium Office Gas Equipment Schedule Saturday Rule, !- Name
  {17bce6fe-ee3a-46a7-b1f4-2779b03f2c1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f792b5be-c7f5-4596-9f1e-b8f098488d77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f792b5be-c7f5-4596-9f1e-b8f098488d77}, !- Handle
  Medium Office Gas Equipment Saturday Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {fdc257e0-8d8f-4817-b643-d7bd7f907b1c}, !- Handle
  Medium Office Hot Water Equipment Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  {eab3f7c6-a85a-4c94-87f4-7e5048db057d}, !- Default Day Schedule Name
  {bba4f310-6433-48c8-9121-340699cb2bd8}, !- Summer Design Day Schedule Name
  {2d842ac5-7650-4aa9-b4bf-c4e377a94dbc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eab3f7c6-a85a-4c94-87f4-7e5048db057d}, !- Handle
  Medium Office Hot Water Equipment Default Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {77eb4f53-1834-4131-92db-e9b2b0f79ba1}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {bba4f310-6433-48c8-9121-340699cb2bd8}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {e7f4775d-e709-4b0f-a9de-585e7f8de071}, !- Handle
  Medium Office Hot Water Schedule Weekdays Rule, !- Name
  {fdc257e0-8d8f-4817-b643-d7bd7f907b1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecc5b92e-c700-45dd-9c3a-c89d744aceb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {ecc5b92e-c700-45dd-9c3a-c89d744aceb7}, !- Handle
  Medium Office Hot Water Equipment Weekdays Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {95c22007-35ea-49b9-a888-40989e6f9154}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Day,
  {2d842ac5-7650-4aa9-b4bf-c4e377a94dbc}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {65496630-d30e-469e-88d7-8a621f284675}, !- Handle
  Medium Office Hot Water Schedule Saturday Rule, !- Name
  {fdc257e0-8d8f-4817-b643-d7bd7f907b1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ebd9e71-8edf-4d97-895a-5d4dfdada090}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6ebd9e71-8edf-4d97-895a-5d4dfdada090}, !- Handle
  Medium Office Hot Water Equipment Saturday Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {0817a303-def9-43ca-87bc-67ba69219932}, !- Handle
  Medium Office Infiltration Schedule,    !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  {0f98fdc3-df16-4be0-b67a-a250b0c59707}, !- Default Day Schedule Name
  {87884ef9-074d-4c15-81f4-6ea06454e067}, !- Summer Design Day Schedule Name
  {4ef554fc-8338-4a16-a81c-e30e49d952b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f98fdc3-df16-4be0-b67a-a250b0c59707}, !- Handle
  Medium Office Infiltration Default Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5172715a-3080-4bf6-9f2b-bfc528c12495}, !- Handle
  Medium Office Infiltration Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {87884ef9-074d-4c15-81f4-6ea06454e067}, !- Handle
  Medium Office Infiltration Summer Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79ccd7b5-8154-4fb3-89b0-ba883d843a0c}, !- Handle
  Medium Office Infiltration Schedule Weekdays Rule, !- Name
  {0817a303-def9-43ca-87bc-67ba69219932}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f990e4e-a912-40e7-b7f5-7112e7a02b1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {7f990e4e-a912-40e7-b7f5-7112e7a02b1c}, !- Handle
  Medium Office Infiltration Weekdays Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ec9f8f21-ee0d-4eb8-b3a2-4fc356ee5386}, !- Handle
  Medium Office Infiltration Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ef554fc-8338-4a16-a81c-e30e49d952b2}, !- Handle
  Medium Office Infiltration Winter Design Day Schedule 1, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3494ed9-a1f5-4dea-8c75-946d3483e33e}, !- Handle
  Medium Office Infiltration Schedule Saturday Rule, !- Name
  {0817a303-def9-43ca-87bc-67ba69219932}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41c8d5cf-e6de-4e57-8b7e-e1a5a55bc0e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {41c8d5cf-e6de-4e57-8b7e-e1a5a55bc0e8}, !- Handle
  Medium Office Infiltration Saturday Schedule, !- Name
  {5fd8c602-e708-4659-b6b9-f4780954b948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {df3e3633-7709-4d03-8b8c-d2380d3bf15c}, !- Handle
  Medium Office Cooling Setpoint Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  {59c29b3f-5ec2-41eb-ad03-9f8d8a3367e1}, !- Default Day Schedule Name
  {228eb914-1741-4b49-924b-2cd109408353}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {59c29b3f-5ec2-41eb-ad03-9f8d8a3367e1}, !- Handle
  Medium Office Cooling Setpoint All Other Days Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f7b9f15f-f032-440d-a1dd-1bdbcba48a08}, !- Handle
  Medium Office Cooling Setpoint Summer Design Day Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {228eb914-1741-4b49-924b-2cd109408353}, !- Handle
  Medium Office Cooling Setpoint Summer Design Day Schedule 1, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {16d21843-31f7-40d1-ade1-299b8c0e9239}, !- Handle
  Medium Office Cooling Setpoint Schedule Weekdays Rule, !- Name
  {df3e3633-7709-4d03-8b8c-d2380d3bf15c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55522280-9c6f-4340-b3c1-c364ad05f4a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {55522280-9c6f-4340-b3c1-c364ad05f4a4}, !- Handle
  Medium Office Cooling Setpoint Weekdays Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9097a283-83f9-4812-b53b-962f4f83e1e0}, !- Handle
  Medium Office Cooling Setpoint Schedule Saturday Rule, !- Name
  {df3e3633-7709-4d03-8b8c-d2380d3bf15c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eafd19d4-e4ae-4975-9d86-56fc38df748c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {eafd19d4-e4ae-4975-9d86-56fc38df748c}, !- Handle
  Medium Office Cooling Setpoint Saturday Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {d9207542-d5a1-478e-8e00-0f7fa8d8bd28}, !- Handle
  Medium Office Heating Setpoint Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  {887a72c6-5343-441e-961d-7641a93495dd}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {0cc81ba7-2cb4-4014-bc12-3e55c577deb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {887a72c6-5343-441e-961d-7641a93495dd}, !- Handle
  Medium Office Heating Setpoint All Other Days Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0cb35b54-5636-41cc-8e23-4b38e5f98f70}, !- Handle
  Medium Office Heating Setpoint Winter Design Day Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0cc81ba7-2cb4-4014-bc12-3e55c577deb0}, !- Handle
  Medium Office Heating Setpoint Winter Design Day Schedule 1, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0eb310a1-12bc-46a8-a645-5fbae689edf8}, !- Handle
  Medium Office Heating Setpoint Schedule Weekdays Rule, !- Name
  {d9207542-d5a1-478e-8e00-0f7fa8d8bd28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a7922b3-0ec5-491d-a8c3-38b0af6b6fa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {2a7922b3-0ec5-491d-a8c3-38b0af6b6fa0}, !- Handle
  Medium Office Heating Setpoint Weekdays Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a86910b6-5b04-4868-9a70-7eba180d0706}, !- Handle
  Medium Office Heating Setpoint Schedule Saturday Rule, !- Name
  {d9207542-d5a1-478e-8e00-0f7fa8d8bd28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b41e5d08-c913-43f6-aa39-0967e399b681}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b41e5d08-c913-43f6-aa39-0967e399b681}, !- Handle
  Medium Office Heating Setpoint Saturday Schedule, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:DefaultConstructionSet,
  {c50911a9-e76e-4759-bb87-25716b1a78da}, !- Handle
  Default Constructions,                  !- Name
  {fc66023b-7db0-4a01-85ee-dcbb644dea02}, !- Default Exterior Surface Constructions Name
  {120c6117-aade-4d6a-843e-e619187441d6}, !- Default Interior Surface Constructions Name
  {a70921cd-dee0-4c00-9621-9d357557fc17}, !- Default Ground Contact Surface Constructions Name
  {e69fe22a-82bb-4ce9-ab85-ccce546c3867}, !- Default Exterior SubSurface Constructions Name
  {e0614ef6-411f-4119-b2f0-8bbdf663fc8d}, !- Default Interior SubSurface Constructions Name
  {b2cbb0ea-6535-4d3c-956b-742c1f3ae382}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fc66023b-7db0-4a01-85ee-dcbb644dea02}, !- Handle
  Exterior Surface Constructions,         !- Name
  ,                                       !- Floor Construction Name
  {caa58376-d24d-4bc4-8d0f-3a92bce53f09}, !- Wall Construction Name
  {78a76174-c95d-4b69-8a5f-7815517db3f6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {120c6117-aade-4d6a-843e-e619187441d6}, !- Handle
  Interior Surface Constructions,         !- Name
  {7f836c9e-0a6c-47d4-b85a-9dae019d8019}, !- Floor Construction Name
  {56743cf8-5bbe-469c-a829-251ef9d4912a}, !- Wall Construction Name
  {c42029ff-8c7f-4804-8017-d32191580342}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a70921cd-dee0-4c00-9621-9d357557fc17}, !- Handle
  Ground Contact Surface Constructions,   !- Name
  {0a92b73e-9d8f-4ee2-b899-8055c9924bd1}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e69fe22a-82bb-4ce9-ab85-ccce546c3867}, !- Handle
  Exterior SubSurface Constructions,      !- Name
  {b6557f5b-55b5-49cd-ac39-6648022974d0}, !- Fixed Window Construction Name
  {b6557f5b-55b5-49cd-ac39-6648022974d0}, !- Operable Window Construction Name
  {c6c2add5-aa1f-4e15-bd7a-0492aa07a418}, !- Door Construction Name
  {b6557f5b-55b5-49cd-ac39-6648022974d0}, !- Glass Door Construction Name
  {c6c2add5-aa1f-4e15-bd7a-0492aa07a418}, !- Overhead Door Construction Name
  {b6557f5b-55b5-49cd-ac39-6648022974d0}, !- Skylight Construction Name
  {b6557f5b-55b5-49cd-ac39-6648022974d0}, !- Tubular Daylight Dome Construction Name
  {b6557f5b-55b5-49cd-ac39-6648022974d0}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e0614ef6-411f-4119-b2f0-8bbdf663fc8d}, !- Handle
  Interior SubSurface Constructions,      !- Name
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}, !- Fixed Window Construction Name
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}, !- Operable Window Construction Name
  {d71a482d-3cf7-4558-95f5-bd7d6f6e592c}, !- Door Construction Name
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}, !- Glass Door Construction Name
  {d71a482d-3cf7-4558-95f5-bd7d6f6e592c}, !- Overhead Door Construction Name
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}, !- Skylight Construction Name
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}, !- Tubular Daylight Dome Construction Name
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}; !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {72bec73f-619f-4f5a-815a-a7a76706d6fc}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ab9b2203-1184-41a7-8759-49f593ef4015}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a2de9a57-f5c7-4040-a7c3-5e9e783a1f95}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {17225ec2-56f2-4470-832d-2cd762f99f98}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {fd30b7cc-6da0-49fd-a3dd-339962d18610}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {caa58376-d24d-4bc4-8d0f-3a92bce53f09}, !- Handle
  Exterior Wall,                          !- Name
  {82747019-54e2-4a09-9a74-3c176235b67f}, !- Surface Rendering Name
  {72bec73f-619f-4f5a-815a-a7a76706d6fc}, !- Layer 1
  {ab9b2203-1184-41a7-8759-49f593ef4015}, !- Layer 2
  {a2de9a57-f5c7-4040-a7c3-5e9e783a1f95}, !- Layer 3
  {17225ec2-56f2-4470-832d-2cd762f99f98}, !- Layer 4
  {fd30b7cc-6da0-49fd-a3dd-339962d18610}; !- Layer 5

OS:StandardsInformation:Construction,
  {0fed2599-a9fb-49a7-9f6d-9314e62bc523}, !- Handle
  {caa58376-d24d-4bc4-8d0f-3a92bce53f09}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d3f40ebc-0c64-4305-be9c-461c165c927c}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {d97468f9-8e44-4d52-970a-08af7ade886e}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {9088762d-3f1b-49c4-ae12-1d9e0ea55ecf}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {78a76174-c95d-4b69-8a5f-7815517db3f6}, !- Handle
  Exterior Roof,                          !- Name
  {d17ec8b5-1140-4dbb-a66a-1ba825ffda2a}, !- Surface Rendering Name
  {d3f40ebc-0c64-4305-be9c-461c165c927c}, !- Layer 1
  {d97468f9-8e44-4d52-970a-08af7ade886e}, !- Layer 2
  {9088762d-3f1b-49c4-ae12-1d9e0ea55ecf}; !- Layer 3

OS:Construction,
  {7f836c9e-0a6c-47d4-b85a-9dae019d8019}, !- Handle
  Interior Floor,                         !- Name
  {8b6998db-9afa-4a39-bac6-d4e77a6ce234}, !- Surface Rendering Name
  {9088762d-3f1b-49c4-ae12-1d9e0ea55ecf}, !- Layer 1
  {d97468f9-8e44-4d52-970a-08af7ade886e}, !- Layer 2
  {d3f40ebc-0c64-4305-be9c-461c165c927c}; !- Layer 3

OS:Material:AirWall,
  {73967d5f-7741-4476-bebf-3784750f9b5c}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {56743cf8-5bbe-469c-a829-251ef9d4912a}, !- Handle
  Air Wall,                               !- Name
  {6693ea2b-d3f5-4a87-876b-9bdec7498333}, !- Surface Rendering Name
  {73967d5f-7741-4476-bebf-3784750f9b5c}; !- Layer 1

OS:Construction,
  {c42029ff-8c7f-4804-8017-d32191580342}, !- Handle
  Interior Ceiling,                       !- Name
  {7f683ad6-f9c2-412d-9fc0-da6f5c82dcaf}, !- Surface Rendering Name
  {d3f40ebc-0c64-4305-be9c-461c165c927c}, !- Layer 1
  {d97468f9-8e44-4d52-970a-08af7ade886e}, !- Layer 2
  {9088762d-3f1b-49c4-ae12-1d9e0ea55ecf}; !- Layer 3

OS:Material,
  {04df09a4-6cce-45c6-93bf-727fc3628b8b}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6a1562f0-e9fb-4f1e-bf01-9a3fe6339dd6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0a92b73e-9d8f-4ee2-b899-8055c9924bd1}, !- Handle
  Slab,                                   !- Name
  {8d5159a5-4466-45b4-bb69-f37154d869f0}, !- Surface Rendering Name
  {04df09a4-6cce-45c6-93bf-727fc3628b8b}, !- Layer 1
  {6a1562f0-e9fb-4f1e-bf01-9a3fe6339dd6}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {72ea4c49-7c50-42ee-ac0f-58c3648c5cd3}, !- Handle
  Simple Glazing,                         !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:WindowMaterial:Glazing,
  {d6d337d7-3a8e-49dd-9d7b-c6aedf22968b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.084,                                  !- Front Side Infrared Hemispherical Emissivity
  0.084,                                  !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {29cfecae-4a35-445c-aad0-8f4fe9ff0931}, !- Handle
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {b6557f5b-55b5-49cd-ac39-6648022974d0}, !- Handle
  Exterior Window,                        !- Name
  {e72491a0-236d-412e-b1a0-1bc6bee46a36}, !- Surface Rendering Name
  {72ea4c49-7c50-42ee-ac0f-58c3648c5cd3}; !- Layer 1

OS:Material,
  {31195528-8bd0-4708-94e9-c9e7590889a8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ee1f1620-a09d-4201-abf8-01b8eaed9b1a}, !- Handle
  I02 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {c6c2add5-aa1f-4e15-bd7a-0492aa07a418}, !- Handle
  Exterior Door,                          !- Name
  {5111c90c-6cab-4591-843a-f8a671c7bb6a}, !- Surface Rendering Name
  {31195528-8bd0-4708-94e9-c9e7590889a8}, !- Layer 1
  {ee1f1620-a09d-4201-abf8-01b8eaed9b1a}; !- Layer 2

OS:StandardsInformation:Construction,
  {ff76aeec-55d5-437c-8a1c-05739ffb4d98}, !- Handle
  {c6c2add5-aa1f-4e15-bd7a-0492aa07a418}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e8b31698-c56b-477c-a4ff-0b4afcae51f0}, !- Handle
  Interior Window,                        !- Name
  {68389cfb-ee41-4d04-98c7-93edea30b814}, !- Surface Rendering Name
  {72ea4c49-7c50-42ee-ac0f-58c3648c5cd3}; !- Layer 1

OS:Material,
  {05430c9e-caa2-4112-b720-c934f43f494a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {d71a482d-3cf7-4558-95f5-bd7d6f6e592c}, !- Handle
  Interior Door,                          !- Name
  {e9ab5773-d043-4dee-b6bc-7f354352ec7e}, !- Surface Rendering Name
  {05430c9e-caa2-4112-b720-c934f43f494a}; !- Layer 1

OS:Construction,
  {b2cbb0ea-6535-4d3c-956b-742c1f3ae382}, !- Handle
  Interior Partition,                     !- Name
  {8fbfbb2e-feb2-45c4-8206-7eadbb72c64c}, !- Surface Rendering Name
  {05430c9e-caa2-4112-b720-c934f43f494a}; !- Layer 1

OS:SpaceType,
  {53148cd3-f7e8-45bd-becf-46361d6848b4}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a5091f9-381f-4a4b-b5cb-353801cfb21f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Lights:Definition,
  {30077710-ec09-456a-b5ce-93ac9d61937b}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {710408f1-1eae-4bc7-bf4e-3e291fa83250}, !- Handle
  Lights 1,                               !- Name
  {30077710-ec09-456a-b5ce-93ac9d61937b}, !- Lights Definition Name
  {53148cd3-f7e8-45bd-becf-46361d6848b4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {81ac9d51-674f-4237-ac5b-9794852c4818}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cfa7e0fa-432f-4ade-a4e8-519952211967}, !- Handle
  Electric Equipment 1,                   !- Name
  {81ac9d51-674f-4237-ac5b-9794852c4818}, !- Electric Equipment Definition Name
  {53148cd3-f7e8-45bd-becf-46361d6848b4}; !- Space or SpaceType Name

OS:People:Definition,
  {bcb05790-a158-4873-83c3-02b2a95727c8}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {07bd4014-90b9-470c-8747-a0e7c7f74cb2}, !- Handle
  People 1,                               !- Name
  {bcb05790-a158-4873-83c3-02b2a95727c8}, !- People Definition Name
  {53148cd3-f7e8-45bd-becf-46361d6848b4}; !- Space or SpaceType Name

OS:Facility,
  {a6468ea3-4188-4667-86f7-1a35b777f6ce}; !- Handle

OS:ThermalZone,
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c07bf71-fc6c-47ee-ba46-40685d96292e}, !- Zone Air Inlet Port List
  {57e66df3-c877-44bc-8c28-bbbbe6a5aa99}, !- Zone Air Exhaust Port List
  {22759e45-ecec-4674-a7c5-20aa0a1c6ed5}, !- Zone Air Node Name
  {5e7dd03f-e665-4b39-b57e-bca1d58755d5}, !- Zone Return Air Node Name
  {13334f98-3e2e-46d8-a8f7-04e3c85f6dc1}, !- Primary Daylighting Control Name
  0.25,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  {19f905a0-4942-4cdd-b358-d1dc3c2560e2}, !- Illuminance Map Name
  {049b1eb0-9802-4b5c-88db-8e75c8f7ae51}, !- Group Rendering Name
  {d0bc7d98-a348-486f-b25d-c89e243627b3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {c8f96879-cdf7-4609-9169-8f1f813920b7}, !- Handle
  Node 1,                                 !- Name
  {22759e45-ecec-4674-a7c5-20aa0a1c6ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22759e45-ecec-4674-a7c5-20aa0a1c6ed5}, !- Handle
  Connection 1,                           !- Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Source Object
  11,                                     !- Outlet Port
  {c8f96879-cdf7-4609-9169-8f1f813920b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c07bf71-fc6c-47ee-ba46-40685d96292e}, !- Handle
  Port List 1,                            !- Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- HVAC Component
  {b3d6b5b9-cb43-4f0f-9b7e-ff2b33b7f794}; !- Port 1

OS:PortList,
  {57e66df3-c877-44bc-8c28-bbbbe6a5aa99}, !- Handle
  Port List 2,                            !- Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}; !- HVAC Component

OS:Sizing:Zone,
  {1e5b3711-ee35-4ea7-bf3f-eb606c99e312}, !- Handle
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3a4ffbe-860b-49d8-b8c6-f4f70dfdef0f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Thermal Zone
  {e95eecc2-55c3-4de1-99bb-7a31dd48c1ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d0bc7d98-a348-486f-b25d-c89e243627b3}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d9207542-d5a1-478e-8e00-0f7fa8d8bd28}, !- Heating Setpoint Temperature Schedule Name
  {df3e3633-7709-4d03-8b8c-d2380d3bf15c}; !- Cooling Setpoint Temperature Schedule Name

OS:BuildingStory,
  {67d37358-1511-4b0b-a14a-17503161c3c7}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9ef04724-9b33-4053-b66f-94ef7f280b7d}; !- Group Rendering Name

OS:Space,
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Handle
  Space 1,                                !- Name
  {53148cd3-f7e8-45bd-becf-46361d6848b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67d37358-1511-4b0b-a14a-17503161c3c7}, !- Building Story Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}; !- Thermal Zone Name

OS:Surface,
  {22af23cf-b9ec-42ee-98b7-36e4f0e93984}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7381f6d1-b203-4da1-aaed-9d5df34c22b3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011119f2-d438-4644-baba-3214878e5d4f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c128ac-db9d-4897-9a7f-b41607c1d456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274f7a42-9a2a-4d32-909c-b8aa58ff2690}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1c7f3c-743f-47ee-81c5-81ab50be3515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eaebb79-b2ca-44e2-ba40-9e283fd495f3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3a1a11-1496-4b51-9cfb-e816119a49b4}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e81b6eb-e552-4e68-8e12-8ff03c46a0d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Handle
  Space 2,                                !- Name
  {53148cd3-f7e8-45bd-becf-46361d6848b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67d37358-1511-4b0b-a14a-17503161c3c7}, !- Building Story Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4693b256-3d38-4008-afd8-73c1f9cd15eb}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {195d59ee-99a7-4d31-a0f2-1aef7ca742d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703c5351-4ea6-4c72-b425-3d1d1bb24b1a}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ce5991-4af5-4dc2-9e45-6d12b98fac26}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf1b553-afe1-409e-ba40-c6d170e4f7c4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1c7f3c-743f-47ee-81c5-81ab50be3515}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274f7a42-9a2a-4d32-909c-b8aa58ff2690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913b1d62-c555-40e3-9304-82a37ee1e6af}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Handle
  Space 3,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  10,                                     !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67d37358-1511-4b0b-a14a-17503161c3c7}, !- Building Story Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {673bbc92-d413-4758-aad9-dd62260ee86f}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c1322e-596c-4d44-80fa-da896dbe7ecf}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679605d3-78db-43bd-b0a0-b56e1b02194e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c523c66-c48e-453d-b13f-cf4b5559bdd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c128ac-db9d-4897-9a7f-b41607c1d456}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011119f2-d438-4644-baba-3214878e5d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaadee75-b5ac-428c-a722-74a2cc56d2be}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52715eef-b40d-4ba5-a0f6-1df31ed1db3c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49bf11a2-cdfe-4934-b912-21c1340aedbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Handle
  Space 4,                                !- Name
  {65496cbc-4ae0-4fcb-86b5-84350689acb6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67d37358-1511-4b0b-a14a-17503161c3c7}, !- Building Story Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}; !- Thermal Zone Name

OS:Surface,
  {21bffbe0-051c-4c4f-8a95-3214976c07ba}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e87dde1-a2bc-4a45-84da-bb0e2fcdf28c}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109d67e5-c5dd-4fbe-b30e-8acd8c0b143e}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195d59ee-99a7-4d31-a0f2-1aef7ca742d2}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4693b256-3d38-4008-afd8-73c1f9cd15eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c523c66-c48e-453d-b13f-cf4b5559bdd5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {679605d3-78db-43bd-b0a0-b56e1b02194e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6079c9c7-429c-444c-b8a9-381203519245}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a61dba-4372-4778-9bdd-0741e12df02a}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3eaebb79-b2ca-44e2-ba40-9e283fd495f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, 0, 2,                                !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a049aac-2a12-48aa-9fa5-41acef9697f8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5ce5991-4af5-4dc2-9e45-6d12b98fac26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 2, 2,                               !- X,Y,Z Vertex 1 {m}
  10, 2, 1,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 1,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 2;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {32353ffc-580f-45a7-a05d-0ceb5913954f}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}; !- Space Name

OS:ShadingSurface,
  {ab9757da-a3ce-4da2-81b5-a6a22691c9e7}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {32353ffc-580f-45a7-a05d-0ceb5913954f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.55, 1.9, 2.1,                        !- X,Y,Z Vertex 1 {m}
  10.55, 8.1, 2.1,                        !- X,Y,Z Vertex 2 {m}
  10, 8.1, 2.1,                           !- X,Y,Z Vertex 3 {m}
  10, 1.9, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {13334f98-3e2e-46d8-a8f7-04e3c85f6dc1}, !- Handle
  Daylighting Control 1,                  !- Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  5,                                      !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  1.1;                                    !- Position Z-Coordinate {m}

OS:IlluminanceMap,
  {19f905a0-4942-4cdd-b358-d1dc3c2560e2}, !- Handle
  Illuminance Map 1,                      !- Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  1,                                      !- Origin X-Coordinate {m}
  1,                                      !- Origin Y-Coordinate {m}
  1.1,                                    !- Origin Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  8,                                      !- X Length {m}
  ,                                       !- Number of X Grid Points
  8;                                      !- Y Length {m}

OS:Glare:Sensor,
  {1369df70-6cf8-48ee-a6f9-55454898f035}, !- Handle
  Glare Sensor 1,                         !- Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}, !- Space Name
  5,                                      !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  1.1;                                    !- Position Z-Coordinate {m}

OS:InteriorPartitionSurfaceGroup,
  {53fcbecd-a3a5-4c0f-af43-df64a65764ef}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {996bd4ee-09ec-49da-adc7-2f7f22db1ae6}; !- Space Name

OS:InteriorPartitionSurface,
  {5d940a97-a381-4a64-8b26-2fd683d16384}, !- Handle
  Interior Partition Surface 1,           !- Name
  ,                                       !- Construction Name
  {53fcbecd-a3a5-4c0f-af43-df64a65764ef}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  8, 6, 1,                                !- X,Y,Z Vertex 1 {m}
  8, 8, 1,                                !- X,Y,Z Vertex 2 {m}
  5, 8, 1,                                !- X,Y,Z Vertex 3 {m}
  5, 6, 1;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {37445666-38da-4d13-ab38-3c3656fc1c37}, !- Handle
  Printer Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  200,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e7518ed4-26d4-4f92-800d-81e09944a6d0}, !- Handle
  Printer,                                !- Name
  {37445666-38da-4d13-ab38-3c3656fc1c37}, !- Electric Equipment Definition Name
  {3a7a81ff-50b5-4417-8f8b-0147fba16d67}; !- Space or SpaceType Name

OS:ShadingSurfaceGroup,
  {cf35fbd4-5b94-4566-8ff5-0306382ac579}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ;                                       !- Space Name

OS:ShadingSurface,
  {ba5e2cdb-0021-4458-8627-e301c826d7d9}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {cf35fbd4-5b94-4566-8ff5-0306382ac579}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4, -1, 2,                               !- X,Y,Z Vertex 1 {m}
  4, 0, 2,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 2,                                !- X,Y,Z Vertex 3 {m}
  2, -1, 2;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0b143cd8-e111-438b-9365-6807fc017b9e}, !- Handle
  Shading Surface Group 3,                !- Name
  Site,                                   !- Shading Surface Type
  ;                                       !- Space Name

OS:ShadingSurface,
  {41ba88a8-0cb8-410e-bf1a-3c873cefa86e}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {0b143cd8-e111-438b-9365-6807fc017b9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30, 0, 20,                             !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -30, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 20, 20;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ac27bd9e-96a8-4fed-b7aa-06b830184239}, !- Handle
  ALWAYS_ON,                              !- Name
  {995b1994-deb2-4ea9-a031-5c4654526dbb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Fan:ConstantVolume,
  {59bd5da9-ec95-4ef4-a694-d56122eb57c8}, !- Handle
  Standard Fan,                           !- Name
  {ac27bd9e-96a8-4fed-b7aa-06b830184239}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {db39f946-0d49-4f43-b455-48ec981cc620}, !- Air Inlet Node Name
  {3be07c83-a6d2-4ff2-a87f-993944ae42ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {995b1994-deb2-4ea9-a031-5c4654526dbb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {d3bcc350-6fcc-48d2-b70e-18536a02797e}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {ac27bd9e-96a8-4fed-b7aa-06b830184239}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cfec8af2-8948-4c46-b386-58515631e01c}, !- Air Inlet Node Name
  {4616c6cc-bdb6-4d3e-a2c3-0dfc59f29489}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {40fec692-ed63-4f55-901e-c13c74063739}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46,                                     !- Maximum Value of y
  -1000,                                  !- Minimum Curve Output
  1000;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {82b43c6a-6e37-4b90-834e-f8cba1665253}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877,                                !- Maximum Value of x
  -1000,                                  !- Minimum Curve Output
  1000;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5719ccca-1a04-47b0-b10d-2a65d8e6322c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  46,                                     !- Maximum Value of y
  -1000,                                  !- Minimum Curve Output
  1000;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {02817041-348a-40cf-a190-456fd8128ebb}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877,                                !- Maximum Value of x
  -1000,                                  !- Minimum Curve Output
  1000;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d8786894-f31c-4ee9-b6f8-79dd44685dfc}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.71,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {50f83082-71db-4dac-acfb-03b5a65b2623}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {ac27bd9e-96a8-4fed-b7aa-06b830184239}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2f2ae158-bdb4-40e9-b592-c1e18ac38331}, !- Air Inlet Node Name
  {519e1e26-e03b-48d6-af94-1cafbb7458b3}, !- Air Outlet Node Name
  {40fec692-ed63-4f55-901e-c13c74063739}, !- Total Cooling Capacity Function of Temperature Curve Name
  {82b43c6a-6e37-4b90-834e-f8cba1665253}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5719ccca-1a04-47b0-b10d-2a65d8e6322c}, !- Energy Input Ratio Function of Temperature Curve Name
  {02817041-348a-40cf-a190-456fd8128ebb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8786894-f31c-4ee9-b6f8-79dd44685dfc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {5e05823a-7498-44ba-9122-6160dc938005}, !- Handle
  Evaporative Cooler Direct Research Special 1, !- Name
  {ac27bd9e-96a8-4fed-b7aa-06b830184239}, !- Availability Schedule Name
  1,                                      !- Cooler Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {b201c597-5991-47c6-a451-c8c9e15214eb}, !- Air Inlet Node Name
  {2fce10f1-d607-4e07-adcb-2af994cc2cce}, !- Air Outlet Node Name
  {8608f700-2023-4277-b10a-277f68b863fe}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e95eecc2-55c3-4de1-99bb-7a31dd48c1ff}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {ac27bd9e-96a8-4fed-b7aa-06b830184239}, !- Availability Schedule Name
  {682fd730-3099-4dd6-8a01-149de1dd75e6}, !- Inlet Air Node Name
  {69640d9c-2df1-48e3-a2ed-b7b211e55de2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Controller:OutdoorAir,
  {d743530d-3a15-487c-b0b4-46b772f1b10f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {754c0891-6e78-483f-854d-39acb1585b96}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {754c0891-6e78-483f-854d-39acb1585b96}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Schedule:Constant,
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Handle
  Always On Discrete,                     !- Name
  {86f21575-3513-4183-a4c6-8da255be4706}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {86f21575-3513-4183-a4c6-8da255be4706}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {4557d61c-1de5-4320-bfd0-7554723baf39}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {d743530d-3a15-487c-b0b4-46b772f1b10f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c97556ea-dde0-4318-9c1b-b4115f25a40f}, !- Mixed Air Node Name
  {20c8a4a0-98c2-47eb-aa9f-647c7e6c897d}, !- Outdoor Air Stream Node Name
  {2d0e1fd4-3eb4-4424-83f1-c9aa38829433}, !- Relief Air Stream Node Name
  {842e9e9e-53db-4a42-94d3-24a69a3a8c75}; !- Return Air Stream Node Name

OS:Node,
  {1f19e10a-c401-477f-a602-dcf57c9ceadc}, !- Handle
  Node 2,                                 !- Name
  ,                                       !- Inlet Port
  {b201c597-5991-47c6-a451-c8c9e15214eb}; !- Outlet Port

OS:Node,
  {791c021c-1a50-42dc-a7c0-9d8ee11fa3f4}, !- Handle
  Node 3,                                 !- Name
  {2d0e1fd4-3eb4-4424-83f1-c9aa38829433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d0e1fd4-3eb4-4424-83f1-c9aa38829433}, !- Handle
  Connection 3,                           !- Name
  {4557d61c-1de5-4320-bfd0-7554723baf39}, !- Source Object
  7,                                      !- Outlet Port
  {791c021c-1a50-42dc-a7c0-9d8ee11fa3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85cf90c9-9555-4437-9e91-1210fbc84bdd}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {904dbc49-5b4a-45e5-8bbd-e4f75a22607f}, !- Supply Side Inlet Node Name
  {16266f96-6637-4945-89cc-89054b9eab85}, !- Demand Side Outlet Node Name
  {718e601b-a6a4-4e69-ba90-1c6aeee6daa8}, !- Demand Side Inlet Node A
  {2a7e1904-be9e-4447-939d-5ac0f0fdc167}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d23ccc0d-2206-4d45-ba97-61cd457755fa}, !- Handle
  Node 4,                                 !- Name
  {904dbc49-5b4a-45e5-8bbd-e4f75a22607f}, !- Inlet Port
  {842e9e9e-53db-4a42-94d3-24a69a3a8c75}; !- Outlet Port

OS:Node,
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Handle
  Node 5,                                 !- Name
  {3be07c83-a6d2-4ff2-a87f-993944ae42ca}, !- Inlet Port
  {2a7e1904-be9e-4447-939d-5ac0f0fdc167}; !- Outlet Port

OS:Connection,
  {904dbc49-5b4a-45e5-8bbd-e4f75a22607f}, !- Handle
  Connection 4,                           !- Name
  {85cf90c9-9555-4437-9e91-1210fbc84bdd}, !- Source Object
  7,                                      !- Outlet Port
  {d23ccc0d-2206-4d45-ba97-61cd457755fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7e1904-be9e-4447-939d-5ac0f0fdc167}, !- Handle
  Connection 6,                           !- Name
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Source Object
  3,                                      !- Outlet Port
  {85cf90c9-9555-4437-9e91-1210fbc84bdd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8d9e2b6d-725e-4585-8e45-5a97cd66b910}, !- Handle
  Node 6,                                 !- Name
  {718e601b-a6a4-4e69-ba90-1c6aeee6daa8}, !- Inlet Port
  {1347380a-cfb5-4921-928a-4c1006f4154f}; !- Outlet Port

OS:Node,
  {6e246c06-9f03-4c28-8986-7bcd57c0d063}, !- Handle
  Node 7,                                 !- Name
  {2cee7034-048b-41a7-82e4-1f0b74cb9c27}, !- Inlet Port
  {16266f96-6637-4945-89cc-89054b9eab85}; !- Outlet Port

OS:Node,
  {50e71686-fad3-44d5-86ce-0dce60e2fdf1}, !- Handle
  Node 8,                                 !- Name
  {69640d9c-2df1-48e3-a2ed-b7b211e55de2}, !- Inlet Port
  {b3d6b5b9-cb43-4f0f-9b7e-ff2b33b7f794}; !- Outlet Port

OS:Connection,
  {718e601b-a6a4-4e69-ba90-1c6aeee6daa8}, !- Handle
  Connection 7,                           !- Name
  {85cf90c9-9555-4437-9e91-1210fbc84bdd}, !- Source Object
  9,                                      !- Outlet Port
  {8d9e2b6d-725e-4585-8e45-5a97cd66b910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16266f96-6637-4945-89cc-89054b9eab85}, !- Handle
  Connection 8,                           !- Name
  {6e246c06-9f03-4c28-8986-7bcd57c0d063}, !- Source Object
  3,                                      !- Outlet Port
  {85cf90c9-9555-4437-9e91-1210fbc84bdd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {82de5883-47f2-4491-a1b5-7f25cf1c9380}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1347380a-cfb5-4921-928a-4c1006f4154f}, !- Inlet Node Name
  {682fd730-3099-4dd6-8a01-149de1dd75e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c7de8071-03fa-4f40-89c0-5044a1d282ac}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2cee7034-048b-41a7-82e4-1f0b74cb9c27}, !- Outlet Node Name
  {383d018b-c1f6-4730-8085-0dfb460481c7}; !- Inlet Node Name 1

OS:Connection,
  {1347380a-cfb5-4921-928a-4c1006f4154f}, !- Handle
  Connection 9,                           !- Name
  {8d9e2b6d-725e-4585-8e45-5a97cd66b910}, !- Source Object
  3,                                      !- Outlet Port
  {82de5883-47f2-4491-a1b5-7f25cf1c9380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cee7034-048b-41a7-82e4-1f0b74cb9c27}, !- Handle
  Connection 12,                          !- Name
  {c7de8071-03fa-4f40-89c0-5044a1d282ac}, !- Source Object
  2,                                      !- Outlet Port
  {6e246c06-9f03-4c28-8986-7bcd57c0d063}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1b9f802-8c6d-4c85-8451-75df97621e6e}, !- Handle
  {85cf90c9-9555-4437-9e91-1210fbc84bdd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Node,
  {1f57ab27-7640-49b5-8eb2-d9f55018c20c}, !- Handle
  Node 9,                                 !- Name
  {5e7dd03f-e665-4b39-b57e-bca1d58755d5}, !- Inlet Port
  {383d018b-c1f6-4730-8085-0dfb460481c7}; !- Outlet Port

OS:Connection,
  {b3d6b5b9-cb43-4f0f-9b7e-ff2b33b7f794}, !- Handle
  Connection 11,                          !- Name
  {50e71686-fad3-44d5-86ce-0dce60e2fdf1}, !- Source Object
  3,                                      !- Outlet Port
  {3c07bf71-fc6c-47ee-ba46-40685d96292e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e7dd03f-e665-4b39-b57e-bca1d58755d5}, !- Handle
  Connection 13,                          !- Name
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Source Object
  12,                                     !- Outlet Port
  {1f57ab27-7640-49b5-8eb2-d9f55018c20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383d018b-c1f6-4730-8085-0dfb460481c7}, !- Handle
  Connection 14,                          !- Name
  {1f57ab27-7640-49b5-8eb2-d9f55018c20c}, !- Source Object
  3,                                      !- Outlet Port
  {c7de8071-03fa-4f40-89c0-5044a1d282ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {682fd730-3099-4dd6-8a01-149de1dd75e6}, !- Handle
  Connection 10,                          !- Name
  {82de5883-47f2-4491-a1b5-7f25cf1c9380}, !- Source Object
  3,                                      !- Outlet Port
  {e95eecc2-55c3-4de1-99bb-7a31dd48c1ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69640d9c-2df1-48e3-a2ed-b7b211e55de2}, !- Handle
  Connection 15,                          !- Name
  {e95eecc2-55c3-4de1-99bb-7a31dd48c1ff}, !- Source Object
  4,                                      !- Outlet Port
  {50e71686-fad3-44d5-86ce-0dce60e2fdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be07c83-a6d2-4ff2-a87f-993944ae42ca}, !- Handle
  Connection 16,                          !- Name
  {59bd5da9-ec95-4ef4-a694-d56122eb57c8}, !- Source Object
  9,                                      !- Outlet Port
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Handle
  Node 10,                                !- Name
  {4616c6cc-bdb6-4d3e-a2c3-0dfc59f29489}, !- Inlet Port
  {db39f946-0d49-4f43-b455-48ec981cc620}; !- Outlet Port

OS:Connection,
  {4616c6cc-bdb6-4d3e-a2c3-0dfc59f29489}, !- Handle
  Connection 17,                          !- Name
  {d3bcc350-6fcc-48d2-b70e-18536a02797e}, !- Source Object
  6,                                      !- Outlet Port
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db39f946-0d49-4f43-b455-48ec981cc620}, !- Handle
  Connection 18,                          !- Name
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Source Object
  3,                                      !- Outlet Port
  {59bd5da9-ec95-4ef4-a694-d56122eb57c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e05ee46-f95f-46a5-a8e4-837fe600d21d}, !- Handle
  Node 11,                                !- Name
  {519e1e26-e03b-48d6-af94-1cafbb7458b3}, !- Inlet Port
  {cfec8af2-8948-4c46-b386-58515631e01c}; !- Outlet Port

OS:Connection,
  {519e1e26-e03b-48d6-af94-1cafbb7458b3}, !- Handle
  Connection 19,                          !- Name
  {50f83082-71db-4dac-acfb-03b5a65b2623}, !- Source Object
  9,                                      !- Outlet Port
  {0e05ee46-f95f-46a5-a8e4-837fe600d21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfec8af2-8948-4c46-b386-58515631e01c}, !- Handle
  Connection 20,                          !- Name
  {0e05ee46-f95f-46a5-a8e4-837fe600d21d}, !- Source Object
  3,                                      !- Outlet Port
  {d3bcc350-6fcc-48d2-b70e-18536a02797e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4dd0127a-5588-4ee3-852c-5230a2e0053a}, !- Handle
  Node 12,                                !- Name
  {c97556ea-dde0-4318-9c1b-b4115f25a40f}, !- Inlet Port
  {2f2ae158-bdb4-40e9-b592-c1e18ac38331}; !- Outlet Port

OS:Connection,
  {842e9e9e-53db-4a42-94d3-24a69a3a8c75}, !- Handle
  Connection 5,                           !- Name
  {d23ccc0d-2206-4d45-ba97-61cd457755fa}, !- Source Object
  3,                                      !- Outlet Port
  {4557d61c-1de5-4320-bfd0-7554723baf39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c97556ea-dde0-4318-9c1b-b4115f25a40f}, !- Handle
  Connection 21,                          !- Name
  {4557d61c-1de5-4320-bfd0-7554723baf39}, !- Source Object
  5,                                      !- Outlet Port
  {4dd0127a-5588-4ee3-852c-5230a2e0053a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2ae158-bdb4-40e9-b592-c1e18ac38331}, !- Handle
  Connection 22,                          !- Name
  {4dd0127a-5588-4ee3-852c-5230a2e0053a}, !- Source Object
  3,                                      !- Outlet Port
  {50f83082-71db-4dac-acfb-03b5a65b2623}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8608f700-2023-4277-b10a-277f68b863fe}, !- Handle
  Node 14,                                !- Name
  {2fce10f1-d607-4e07-adcb-2af994cc2cce}, !- Inlet Port
  {20c8a4a0-98c2-47eb-aa9f-647c7e6c897d}; !- Outlet Port

OS:Connection,
  {b201c597-5991-47c6-a451-c8c9e15214eb}, !- Handle
  Connection 2,                           !- Name
  {1f19e10a-c401-477f-a602-dcf57c9ceadc}, !- Source Object
  3,                                      !- Outlet Port
  {5e05823a-7498-44ba-9122-6160dc938005}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fce10f1-d607-4e07-adcb-2af994cc2cce}, !- Handle
  Connection 23,                          !- Name
  {5e05823a-7498-44ba-9122-6160dc938005}, !- Source Object
  6,                                      !- Outlet Port
  {8608f700-2023-4277-b10a-277f68b863fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c8a4a0-98c2-47eb-aa9f-647c7e6c897d}, !- Handle
  Connection 24,                          !- Name
  {8608f700-2023-4277-b10a-277f68b863fe}, !- Source Object
  3,                                      !- Outlet Port
  {4557d61c-1de5-4320-bfd0-7554723baf39}, !- Target Object
  6;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {96da8eb4-db4b-4d42-8168-da2aa0674c24}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Reference Setpoint Node Name
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Fan Inlet Node Name
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Fan Outlet Node Name
  {4dd0127a-5588-4ee3-852c-5230a2e0053a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ea6f8638-bde4-4e5a-8c23-344afe8e6d08}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Reference Setpoint Node Name
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Fan Inlet Node Name
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Fan Outlet Node Name
  {0e05ee46-f95f-46a5-a8e4-837fe600d21d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {19e3f82c-6d69-4fd4-a5ee-15da78882cf9}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Reference Setpoint Node Name
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Fan Inlet Node Name
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Fan Outlet Node Name
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {b099eb55-9ed2-49b7-8647-7d2fb8da8eb2}, !- Handle
  Setpoint Manager Mixed Air 4,           !- Name
  ,                                       !- Control Variable
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Reference Setpoint Node Name
  {c80f15f1-3a41-4a39-8bf7-5648f564b00a}, !- Fan Inlet Node Name
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}, !- Fan Outlet Node Name
  {8608f700-2023-4277-b10a-277f68b863fe}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {22fb0750-e18b-4b79-a2dc-e710c3426b95}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {fc71e57a-151a-46b8-a678-25e6fe6f7b47}, !- Control Zone Name
  {d24ce95a-634b-4e5e-8753-e839b4b79dd0}; !- Setpoint Node or NodeList Name

OS:Output:Variable,
  {53396c41-2d2b-4372-9510-246eddcf8b43}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Outdoor Air Drybulb Temperature;   !- Variable Name

OS:Output:Variable,
  {89a82f45-298f-4938-9c1e-8ca1b201d618}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Outdoor Air Wetbulb Temperature;   !- Variable Name

OS:Output:Variable,
  {b6166f3a-2f27-43d9-b9cc-da15c738be6d}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Surface Inside Face Temperature;        !- Variable Name

OS:Output:Variable,
  {e6d9045f-4663-48da-bb46-960f812a514c}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Surface Outside Face Temperature;       !- Variable Name

OS:Output:Meter,
  {a60ebd85-57b3-471b-a95f-21bda9b0dc8a}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {47503b76-9590-4fa7-95f3-d730ed27e9fc}, !- Handle
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46cc5b2e-bbf7-48a5-9ee1-89b94a4d6cb9}, !- Handle
  Propane:Facility,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:YearDescription,
  {cc25c0b7-0a9a-4a68-8068-93a13153fb44}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {46c82c0e-60d3-4bad-ac61-998576d94182}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {77451c42-cf75-4ea0-b1a9-bdb193b96b0c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {807ad925-cc53-445d-aaa2-905a99ddfa0d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {3059009e-a46e-45bb-b74a-f0c2b28ff695}; !- Handle

OS:ZoneAirContaminantBalance,
  {a72820f2-f7df-417d-b6e8-07787aa81fcb}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d9422987-dfa2-41cd-b95d-410bf94d5db9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {eda09313-72c2-4707-b5d5-7df8afcc3ad0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Rendering:Color,
  {8a5091f9-381f-4a4b-b5cb-353801cfb21f}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {9ef04724-9b33-4053-b66f-94ef7f280b7d}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WeatherFile,
  {cc5a7650-318f-41dd-a20a-acaeef25de6a}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:///C:/Users/dgoldwas/Documents/GitHub/OpenStudio-measures/NREL working measures/OpenStudioResults/tests/ExampleModel/files/USA_CO_Golden-NREL.724666_TMY3.epw, !- Url
  BDF687C1;                               !- Checksum

OS:Rendering:Color,
  {05fe2a32-7705-4617-9d37-17b9d1c310c0}, !- Handle
  Rendering Color 3,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:ThermalZone,
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb2f98b8-6287-46ae-986b-c6f8ff187a48}, !- Zone Air Inlet Port List
  {2c10f91a-28b7-4f97-9ee5-2a937af982b2}, !- Zone Air Exhaust Port List
  {42f42ee1-4c5e-48fe-a364-f4724b424346}, !- Zone Air Node Name
  {1c275ff4-525a-4ba1-a644-1d0c14660116}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c56f6683-17ae-4d99-9efe-12105b204375}, !- Group Rendering Name
  {bd812496-db30-4430-9a1d-5db1a427d349}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a378d652-1413-45a6-a2c6-24414012e026}, !- Handle
  Node 13,                                !- Name
  {42f42ee1-4c5e-48fe-a364-f4724b424346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42f42ee1-4c5e-48fe-a364-f4724b424346}, !- Handle
  Connection 25,                          !- Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- Source Object
  11,                                     !- Outlet Port
  {a378d652-1413-45a6-a2c6-24414012e026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb2f98b8-6287-46ae-986b-c6f8ff187a48}, !- Handle
  Port List 3,                            !- Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- HVAC Component
  {71e69e59-8732-47a4-8928-4f4ff2efe73a}; !- Port 1

OS:PortList,
  {2c10f91a-28b7-4f97-9ee5-2a937af982b2}, !- Handle
  Port List 4,                            !- Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- HVAC Component
  {f0823798-afd0-4dc6-98af-da584969e647}; !- Port 1

OS:Sizing:Zone,
  {d867bf9a-cc00-4543-991e-336f1f066908}, !- Handle
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1758d07a-3c82-4077-908b-43f991e91243}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- Thermal Zone
  {eb235589-87e0-419c-bb5e-120e10a80df8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f3817f35-3bd2-4c5b-b8c1-29c34487b142}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:SpaceType,
  {65496cbc-4ae0-4fcb-86b5-84350689acb6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, ! Name
  ,                                       ! Default Construction Set Name
  {c3094619-993e-4ad1-83d0-f56e292cab0d}, ! Default Schedule Set Name
  {e2d0b9f1-48d1-4eaa-baa3-78fa13ccd6b6}, ! Group Rendering Name
  {22a98bb5-a290-4915-a535-d25d7b7eb810}; ! Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {c3094619-993e-4ad1-83d0-f56e292cab0d}, ! Handle
  MediumOffice Schedules,                 ! Name
  ,                                       ! Hours of Operation Schedule Name
  {0cace12b-9319-47cb-9b90-3e9871cbbb47}, ! Number of People Schedule Name
  {aae1863b-788d-4841-95b0-c1c2108caac1}, ! People Activity Level Schedule Name
  {426b3362-db38-4273-8ae7-031b8ef73747}, ! Lighting Schedule Name
  {4c8296de-ae22-4370-a320-46a31c24cb88}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {071ab6e5-28fd-4e3b-9033-f885334eadb6}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Rendering:Color,
  {e2d0b9f1-48d1-4eaa-baa3-78fa13ccd6b6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22a98bb5-a290-4915-a535-d25d7b7eb810}, ! Handle
  MediumOffice Outdoor Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cace12b-9319-47cb-9b90-3e9871cbbb47}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  {d1794213-0dc9-44a4-9e4b-a37831484624}, ! Default Day Schedule Name
  {f3f97b30-99b6-4b25-bd6c-0d3ef9f616b2}, ! Summer Design Day Schedule Name
  {ed4a5394-11b4-4292-b834-ad0e3e248b9f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1794213-0dc9-44a4-9e4b-a37831484624}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {f3f97b30-99b6-4b25-bd6c-0d3ef9f616b2}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {ed4a5394-11b4-4292-b834-ad0e3e248b9f}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {528c3ab2-5268-4dfc-b467-f133b2b4de3f}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {0cace12b-9319-47cb-9b90-3e9871cbbb47}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ad9f0faf-2ed8-44b5-94f0-346336447619}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {de1d0e7a-3580-484f-bfc3-94570fa7e190}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {0cace12b-9319-47cb-9b90-3e9871cbbb47}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0a096fed-b4be-4f90-9a92-5b6722814df5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ad9f0faf-2ed8-44b5-94f0-346336447619}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0a096fed-b4be-4f90-9a92-5b6722814df5}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {aae1863b-788d-4841-95b0-c1c2108caac1}, ! Handle
  Medium Office Activity,                 ! Name
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, ! Schedule Type Limits Name
  {6c03a69b-8106-4a5b-bd60-adf371012206}, ! Default Day Schedule Name
  {834caae5-704e-44b6-a4a0-0bf5a794fa3a}, ! Summer Design Day Schedule Name
  {3efebb14-fc3a-4bcb-a1be-75baed309453}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c03a69b-8106-4a5b-bd60-adf371012206}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {834caae5-704e-44b6-a4a0-0bf5a794fa3a}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3efebb14-fc3a-4bcb-a1be-75baed309453}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {08da3382-abbe-41ff-a4b8-b8c1ccc07f52}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {426b3362-db38-4273-8ae7-031b8ef73747}, ! Handle
  Medium Office Bldg Light,               ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  {57764da9-2c97-45df-9061-0cb44f5d764a}, ! Default Day Schedule Name
  {e935b82b-1f13-44fa-a214-fb670f53a800}, ! Summer Design Day Schedule Name
  {ed7d297d-d6a0-43c9-bd2f-3322c18e9219}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {57764da9-2c97-45df-9061-0cb44f5d764a}, ! Handle
  Medium Office Bldg Light Default Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e935b82b-1f13-44fa-a214-fb670f53a800}, ! Handle
  Medium Office Bldg Light Summer Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ed7d297d-d6a0-43c9-bd2f-3322c18e9219}, ! Handle
  Medium Office Bldg Light Winter Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4b4d39ca-31a3-4ada-9e71-5462c67a946c}, ! Handle
  Medium Office Bldg Light Rule 1,        ! Name
  {426b3362-db38-4273-8ae7-031b8ef73747}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b7ed5a9b-6d2a-4c14-95bb-b19db17c6ee5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {2246bf22-72be-4ba1-ba23-3daa2178e8d2}, ! Handle
  Medium Office Bldg Light Rule 2,        ! Name
  {426b3362-db38-4273-8ae7-031b8ef73747}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {826191b2-3f9b-4565-8573-e5dfd1c7aece}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b7ed5a9b-6d2a-4c14-95bb-b19db17c6ee5}, ! Handle
  Medium Office Bldg Light Rule 1 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {826191b2-3f9b-4565-8573-e5dfd1c7aece}, ! Handle
  Medium Office Bldg Light Rule 2 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {4c8296de-ae22-4370-a320-46a31c24cb88}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  {4a2482b5-1533-49e5-86c3-03ad9509331c}, ! Default Day Schedule Name
  {a6486a18-9a90-470a-8455-a4f8b417962c}, ! Summer Design Day Schedule Name
  {c614031b-57a5-42fa-8501-eccadc65b533}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a2482b5-1533-49e5-86c3-03ad9509331c}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {a6486a18-9a90-470a-8455-a4f8b417962c}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c614031b-57a5-42fa-8501-eccadc65b533}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6c5eee20-3020-454f-9aa0-942d1f7ba225}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {4c8296de-ae22-4370-a320-46a31c24cb88}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5a8e9f7a-75f6-4864-a180-8adc2cc88eb5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {7bce668f-a439-4b0f-ab8c-3efd78729cc5}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {4c8296de-ae22-4370-a320-46a31c24cb88}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4e87e5ac-fb5a-4b6c-b6f2-bb3acce95625}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5a8e9f7a-75f6-4864-a180-8adc2cc88eb5}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {4e87e5ac-fb5a-4b6c-b6f2-bb3acce95625}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {071ab6e5-28fd-4e3b-9033-f885334eadb6}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  {840dc824-7e56-4814-a529-c8871c2912af}, ! Default Day Schedule Name
  {26e23be1-38e7-49c8-8a3c-97ae94cd0ecc}, ! Summer Design Day Schedule Name
  {4848f899-6e74-4171-8753-4acbc9c0daa3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {840dc824-7e56-4814-a529-c8871c2912af}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {26e23be1-38e7-49c8-8a3c-97ae94cd0ecc}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {4848f899-6e74-4171-8753-4acbc9c0daa3}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {7e6a0899-a468-4e8f-9d31-3d8c04594a89}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {071ab6e5-28fd-4e3b-9033-f885334eadb6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1939acd7-934a-41ea-b309-9d970760e441}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e3aa49b9-2432-4e40-940b-e7968c8f6da6}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {071ab6e5-28fd-4e3b-9033-f885334eadb6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8758c0bc-452d-4720-8085-d8ac9952c929}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1939acd7-934a-41ea-b309-9d970760e441}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8758c0bc-452d-4720-8085-d8ac9952c929}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {bb2eced9-8bdf-40af-b528-9a4ca5d83651}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:People,
  {4cdc4860-46c4-4c2e-97cd-214ea349840f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice PeopInst, ! Name
  {69717950-f5e1-4b15-be50-6f90728320a3}, ! People Definition Name
  {65496cbc-4ae0-4fcb-86b5-84350689acb6}; ! Space or SpaceType Name

OS:People:Definition,
  {69717950-f5e1-4b15-be50-6f90728320a3}, ! Handle
  MediumOffice PeopDef,                   ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.053819575255912078,                   ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {ef98e8ef-71de-4bc7-9781-f078f047bcb8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsInst, ! Name
  {bab1fbbe-47f9-4741-90ea-321340dd7ae7}, ! Lights Definition Name
  {65496cbc-4ae0-4fcb-86b5-84350689acb6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {bab1fbbe-47f9-4741-90ea-321340dd7ae7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.687523546064174,                      ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Radiant
  ,                                       ! Fraction Visible
  ,                                       ! Return Air Fraction
  ,                                       ! Return Air Fraction Calculated from Plenum Temperature
  ,                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 1
  ;                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 2

OS:ElectricEquipment,
  {3c2aeaa2-ba7c-43ab-9e8f-741a17e62c37}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecInst, ! Name
  {6c0c5604-54db-4c44-8119-49b7f9b80012}, ! Electric Equipment Definition Name
  {65496cbc-4ae0-4fcb-86b5-84350689acb6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6c0c5604-54db-4c44-8119-49b7f9b80012}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.8125141276385044,                     ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Latent
  ,                                       ! Fraction Radiant
  ;                                       ! Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {437f5b8a-b736-4042-ab9c-84397851ff37}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil, ! Name
  {65496cbc-4ae0-4fcb-86b5-84350689acb6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.14999999999999999,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {26eb8db3-1f6d-4299-aa25-ecbb3326830b}, !- Handle
  Not Used,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d17a14ca-da49-41a7-b5a8-c13f179c2e62}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {d17a14ca-da49-41a7-b5a8-c13f179c2e62}, !- Handle
  Rendering Color 4,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Building,
  {e11b34af-2bb6-4f16-8082-cbd61ee7679e}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c50911a9-e76e-4759-bb87-25716b1a78da}, !- Default Construction Set Name
  {530f9623-af4a-491d-9109-39cfa4e2ff70}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ClimateZones,
  {a5ff52c9-3afa-4761-8e52-6da7a4886ff4}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1242216a-eb49-4a5a-b287-651aa1b055d1}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Rendering:Color,
  {82747019-54e2-4a09-9a74-3c176235b67f}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8d5159a5-4466-45b4-bb69-f37154d869f0}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7f683ad6-f9c2-412d-9fc0-da6f5c82dcaf}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e72491a0-236d-412e-b1a0-1bc6bee46a36}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6693ea2b-d3f5-4a87-876b-9bdec7498333}, !- Handle
  Rendering Color 9,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5111c90c-6cab-4591-843a-f8a671c7bb6a}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b6998db-9afa-4a39-bac6-d4e77a6ce234}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68389cfb-ee41-4d04-98c7-93edea30b814}, !- Handle
  Rendering Color 12,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9ab5773-d043-4dee-b6bc-7f354352ec7e}, !- Handle
  Rendering Color 13,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d17ec8b5-1140-4dbb-a66a-1ba825ffda2a}, !- Handle
  Rendering Color 14,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fbfbb2e-feb2-45c4-8206-7eadbb72c64c}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c56f6683-17ae-4d99-9efe-12105b204375}, !- Handle
  Rendering Color 16,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {049b1eb0-9802-4b5c-88db-8e75c8f7ae51}, !- Handle
  Rendering Color 17,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3176d18c-1541-4687-8f28-134a22218293}, !- Handle
  Deck_Temperature,                       !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  {7ac70c1c-c331-4f2e-8275-ceebf2bd2182}, !- Default Day Schedule Name
  {01691cbd-1cf0-4061-83fa-c1a0d68a0e87}, !- Summer Design Day Schedule Name
  {842541cd-4fa6-4c4a-97fb-421104fe840f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ac70c1c-c331-4f2e-8275-ceebf2bd2182}, !- Handle
  Deck_Temperature_Default,               !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {01691cbd-1cf0-4061-83fa-c1a0d68a0e87}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {842541cd-4fa6-4c4a-97fb-421104fe840f}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af5f1b8c-1db3-4895-9d39-24d788347242}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  {60a619b3-68a7-4ea2-9886-34a993c1a3b2}, !- Default Day Schedule Name
  {859ce242-bf26-4e29-b47f-1ff1685669e0}, !- Summer Design Day Schedule Name
  {83ed01cc-468b-4b6d-9c41-beeb64f4c496}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60a619b3-68a7-4ea2-9886-34a993c1a3b2}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {859ce242-bf26-4e29-b47f-1ff1685669e0}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {83ed01cc-468b-4b6d-9c41-beeb64f4c496}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {05ea7324-c7c8-41ff-af2d-dfe01feaec80}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  {2216091a-04cd-4966-9241-a3ff8a771634}, !- Default Day Schedule Name
  {8b764b2a-aa92-4955-a020-f06fce549758}, !- Summer Design Day Schedule Name
  {4d1f271f-3287-4f6e-8afb-e955d41b5cc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2216091a-04cd-4966-9241-a3ff8a771634}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8b764b2a-aa92-4955-a020-f06fce549758}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d1f271f-3287-4f6e-8afb-e955d41b5cc7}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {5c6ddcc6-ada7-47e2-bf93-0c9e8ff94915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {61409aea-253c-4402-8ad5-5bd785fdbac1}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c93315e-9a78-4f50-b7a4-b5ba5b82c257}, !- Supply Side Inlet Node Name
  {855596af-2949-491a-99a6-bbad6c27533e}, !- Demand Side Outlet Node Name
  {fbef7323-5917-4fee-a2b6-751e7d2ad41e}, !- Demand Side Inlet Node A
  {f020c5c7-4311-4868-9511-ea7f5599a48d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e967a974-d4ff-4bdb-8426-73aec5d7d4db}, !- Handle
  Node 15,                                !- Name
  {4c93315e-9a78-4f50-b7a4-b5ba5b82c257}, !- Inlet Port
  {79876148-a680-4293-bca1-32401076d4f2}; !- Outlet Port

OS:Node,
  {0147a2af-e5c7-41d7-8ae1-7d72d8290107}, !- Handle
  Node 16,                                !- Name
  {3933199d-c65c-4209-8330-9b51dc0966d3}, !- Inlet Port
  {f020c5c7-4311-4868-9511-ea7f5599a48d}; !- Outlet Port

OS:Connection,
  {4c93315e-9a78-4f50-b7a4-b5ba5b82c257}, !- Handle
  {aa2f8ce2-e9f8-478f-bfc2-3119238e8cff}, !- Name
  {61409aea-253c-4402-8ad5-5bd785fdbac1}, !- Source Object
  7,                                      !- Outlet Port
  {e967a974-d4ff-4bdb-8426-73aec5d7d4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f020c5c7-4311-4868-9511-ea7f5599a48d}, !- Handle
  {5508cac2-8715-4368-b88e-e56424c13548}, !- Name
  {0147a2af-e5c7-41d7-8ae1-7d72d8290107}, !- Source Object
  3,                                      !- Outlet Port
  {61409aea-253c-4402-8ad5-5bd785fdbac1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a231b1bc-b7bb-4050-a035-e7e861629f35}, !- Handle
  Node 17,                                !- Name
  {fbef7323-5917-4fee-a2b6-751e7d2ad41e}, !- Inlet Port
  {8bd983ba-239a-4910-94d0-0b62fccece60}; !- Outlet Port

OS:Node,
  {a161019d-3939-4f96-903a-02148bcba174}, !- Handle
  Node 18,                                !- Name
  {fd137a75-c854-4c16-bd9b-37765634279e}, !- Inlet Port
  {855596af-2949-491a-99a6-bbad6c27533e}; !- Outlet Port

OS:Node,
  {243fcacb-cc70-4ec2-9dee-806e5c597743}, !- Handle
  Node 19,                                !- Name
  {c8aadf59-beff-4614-a477-e387930912fe}, !- Inlet Port
  {71e69e59-8732-47a4-8928-4f4ff2efe73a}; !- Outlet Port

OS:Connection,
  {fbef7323-5917-4fee-a2b6-751e7d2ad41e}, !- Handle
  {5a7c1326-70f8-44eb-82cb-6212b2d9d721}, !- Name
  {61409aea-253c-4402-8ad5-5bd785fdbac1}, !- Source Object
  9,                                      !- Outlet Port
  {a231b1bc-b7bb-4050-a035-e7e861629f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855596af-2949-491a-99a6-bbad6c27533e}, !- Handle
  {a5f96434-3de8-4ec8-990d-7ebc7f5dd59f}, !- Name
  {a161019d-3939-4f96-903a-02148bcba174}, !- Source Object
  3,                                      !- Outlet Port
  {61409aea-253c-4402-8ad5-5bd785fdbac1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5d9516a-55ff-4269-9554-4de275701931}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8bd983ba-239a-4910-94d0-0b62fccece60}, !- Inlet Node Name
  {72211a0d-f25c-4382-bd70-931ecf44c1f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cec5aa5c-1ba4-4508-a518-e410dbde7925}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {fd137a75-c854-4c16-bd9b-37765634279e}, !- Outlet Node Name
  {15504667-31c5-489a-bfd2-a2ecc1b5f277}; !- Inlet Node Name 1

OS:Connection,
  {8bd983ba-239a-4910-94d0-0b62fccece60}, !- Handle
  {698a8fbf-dd8c-4d57-91c9-1522ed745f5e}, !- Name
  {a231b1bc-b7bb-4050-a035-e7e861629f35}, !- Source Object
  3,                                      !- Outlet Port
  {e5d9516a-55ff-4269-9554-4de275701931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd137a75-c854-4c16-bd9b-37765634279e}, !- Handle
  {d1f3451e-00bf-46ff-9818-0542cbf25ef4}, !- Name
  {cec5aa5c-1ba4-4508-a518-e410dbde7925}, !- Source Object
  2,                                      !- Outlet Port
  {a161019d-3939-4f96-903a-02148bcba174}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ba36250-ede4-4df8-a99a-773fa7fd6c55}, !- Handle
  {61409aea-253c-4402-8ad5-5bd785fdbac1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {54c34d4a-af73-4c46-ae03-a46763f4f00b}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ebb7504d-71fe-4e69-8f73-92d7fa77881a}, !- Air Inlet Node Name
  {3933199d-c65c-4209-8330-9b51dc0966d3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5408042c-3203-412d-8583-dfcd3d946fad}, !- Handle
  Coil Heating Water 1,                   !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5eee819f-1353-44ec-b5f7-a3755ab0b29c}, !- Water Inlet Node Name
  {c57c22ef-8de8-4bf1-a7e1-02d87d2d4653}, !- Water Outlet Node Name
  {7bfe5633-9ff5-47a0-9842-d64f510c3ffa}, !- Air Inlet Node Name
  {668b00ad-f642-4903-acbe-68aae6b66eed}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {c31dec70-ae85-4866-bd98-01be4b21f8e8}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {041d2c2d-cde0-48c0-b6c3-c22cff8b8d85}, !- Water Inlet Node Name
  {895bcde9-8e67-4669-9851-d88cfbbc63f6}, !- Water Outlet Node Name
  {b198fbeb-7a3b-4f84-a36f-27bf7337d403}, !- Air Inlet Node Name
  {1f635cfe-2618-4373-9fd9-58eb9a3b8b45}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {7fecf5d9-52da-4728-a843-bd5d64da8cab}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3176d18c-1541-4687-8f28-134a22218293}, !- Schedule Name
  {0147a2af-e5c7-41d7-8ae1-7d72d8290107}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {06d22045-a61a-4e61-bab0-f4a9358a0922}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6df2832c-6370-4e27-b46e-2252e6e5a80f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6df2832c-6370-4e27-b46e-2252e6e5a80f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e2c0178-8bdd-4265-969f-dbf0890ca86f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {06d22045-a61a-4e61-bab0-f4a9358a0922}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b159b2ed-49bc-4c83-9787-559b29ce6876}, !- Mixed Air Node Name
  {39a16124-f445-409e-b835-9abab3b75a40}, !- Outdoor Air Stream Node Name
  {7fe89f99-b7c6-4554-bedf-3d679575fc88}, !- Relief Air Stream Node Name
  {79876148-a680-4293-bca1-32401076d4f2}; !- Return Air Stream Node Name

OS:Node,
  {4c1dec96-3ef5-4910-bef3-72164d811599}, !- Handle
  Node 20,                                !- Name
  ,                                       !- Inlet Port
  {39a16124-f445-409e-b835-9abab3b75a40}; !- Outlet Port

OS:Connection,
  {39a16124-f445-409e-b835-9abab3b75a40}, !- Handle
  {c48f9596-e2d2-4e30-811e-95affb243b6d}, !- Name
  {4c1dec96-3ef5-4910-bef3-72164d811599}, !- Source Object
  3,                                      !- Outlet Port
  {0e2c0178-8bdd-4265-969f-dbf0890ca86f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9eee7bc0-a9fe-4d8d-b1c6-6ab16b89b32e}, !- Handle
  Node 21,                                !- Name
  {7fe89f99-b7c6-4554-bedf-3d679575fc88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fe89f99-b7c6-4554-bedf-3d679575fc88}, !- Handle
  {f050fe14-f00c-473a-b26e-e561d3cebf8e}, !- Name
  {0e2c0178-8bdd-4265-969f-dbf0890ca86f}, !- Source Object
  7,                                      !- Outlet Port
  {9eee7bc0-a9fe-4d8d-b1c6-6ab16b89b32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79876148-a680-4293-bca1-32401076d4f2}, !- Handle
  {b1fc8b14-fc95-40f9-8a1c-341e922abba3}, !- Name
  {e967a974-d4ff-4bdb-8426-73aec5d7d4db}, !- Source Object
  3,                                      !- Outlet Port
  {0e2c0178-8bdd-4265-969f-dbf0890ca86f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {76a7265e-3a9e-48fa-a399-9bc3fa64b464}, !- Handle
  Node 22,                                !- Name
  {b159b2ed-49bc-4c83-9787-559b29ce6876}, !- Inlet Port
  {b198fbeb-7a3b-4f84-a36f-27bf7337d403}; !- Outlet Port

OS:Connection,
  {b159b2ed-49bc-4c83-9787-559b29ce6876}, !- Handle
  {ab4e8603-c434-49e7-9ff0-30e6fb796717}, !- Name
  {0e2c0178-8bdd-4265-969f-dbf0890ca86f}, !- Source Object
  5,                                      !- Outlet Port
  {76a7265e-3a9e-48fa-a399-9bc3fa64b464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b198fbeb-7a3b-4f84-a36f-27bf7337d403}, !- Handle
  {0c2a200d-bdad-4e7b-97cc-64da2576684c}, !- Name
  {76a7265e-3a9e-48fa-a399-9bc3fa64b464}, !- Source Object
  3,                                      !- Outlet Port
  {c31dec70-ae85-4866-bd98-01be4b21f8e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05996b58-2da6-47a1-ae22-e6fcb9a8f983}, !- Handle
  Node 23,                                !- Name
  {1f635cfe-2618-4373-9fd9-58eb9a3b8b45}, !- Inlet Port
  {7bfe5633-9ff5-47a0-9842-d64f510c3ffa}; !- Outlet Port

OS:Connection,
  {1f635cfe-2618-4373-9fd9-58eb9a3b8b45}, !- Handle
  {4e1762d1-e4df-40da-87b7-2512a11c4cce}, !- Name
  {c31dec70-ae85-4866-bd98-01be4b21f8e8}, !- Source Object
  13,                                     !- Outlet Port
  {05996b58-2da6-47a1-ae22-e6fcb9a8f983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfe5633-9ff5-47a0-9842-d64f510c3ffa}, !- Handle
  {4f67aa89-bc97-4e9d-9a6d-afecf8881b4e}, !- Name
  {05996b58-2da6-47a1-ae22-e6fcb9a8f983}, !- Source Object
  3,                                      !- Outlet Port
  {5408042c-3203-412d-8583-dfcd3d946fad}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {02e872dc-ff91-4db8-a09b-20438607c0bc}, !- Handle
  Node 24,                                !- Name
  {668b00ad-f642-4903-acbe-68aae6b66eed}, !- Inlet Port
  {ebb7504d-71fe-4e69-8f73-92d7fa77881a}; !- Outlet Port

OS:Connection,
  {668b00ad-f642-4903-acbe-68aae6b66eed}, !- Handle
  {0ce6baea-4a98-401c-a248-77f93a341e9a}, !- Name
  {5408042c-3203-412d-8583-dfcd3d946fad}, !- Source Object
  8,                                      !- Outlet Port
  {02e872dc-ff91-4db8-a09b-20438607c0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb7504d-71fe-4e69-8f73-92d7fa77881a}, !- Handle
  {739c0bbc-77d1-4c25-9f7f-7a9b44d74e3d}, !- Name
  {02e872dc-ff91-4db8-a09b-20438607c0bc}, !- Source Object
  3,                                      !- Outlet Port
  {54c34d4a-af73-4c46-ae03-a46763f4f00b}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3933199d-c65c-4209-8330-9b51dc0966d3}, !- Handle
  {a11721f5-3686-4472-9457-f3482433938d}, !- Name
  {54c34d4a-af73-4c46-ae03-a46763f4f00b}, !- Source Object
  17,                                     !- Outlet Port
  {0147a2af-e5c7-41d7-8ae1-7d72d8290107}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {edd8eec8-fc22-4c64-904e-82c51d118e17}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {29bfcedc-4593-4a71-aaec-bbe669088467}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f0f8159d-a4bb-46e7-b5ca-ecad91204acc}, !- Plant Side Inlet Node Name
  {94a7e426-3c4d-4990-b3f9-6f4efd6ba8e2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c3b2fd18-34bd-496b-a6f5-d63e0c52e733}, !- Demand Side Inlet Node Name
  {55c52303-c5fd-40ce-a37a-ad0d1a1507c6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1232c97e-16fc-4e1d-a359-2bbb0ef3c6d4}, !- Handle
  {edd8eec8-fc22-4c64-904e-82c51d118e17}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4d2097d6-e7df-4cb2-84b2-32b4421193cc}, !- Handle
  Node 25,                                !- Name
  {f0f8159d-a4bb-46e7-b5ca-ecad91204acc}, !- Inlet Port
  {d8d55b1b-fa58-4b3b-8b65-e994b860bfff}; !- Outlet Port

OS:Node,
  {29bfcedc-4593-4a71-aaec-bbe669088467}, !- Handle
  Node 26,                                !- Name
  {c56bf1cf-cb1d-4523-aa5b-d0521b37a5c0}, !- Inlet Port
  {94a7e426-3c4d-4990-b3f9-6f4efd6ba8e2}; !- Outlet Port

OS:Node,
  {60963130-e4fa-49f7-8d73-a96e23cbfb76}, !- Handle
  Node 27,                                !- Name
  {ed5f0a16-4fd0-4d34-bb0a-871b2f1b5ab1}, !- Inlet Port
  {725612f8-2a0a-480c-bd7a-8932d59383f1}; !- Outlet Port

OS:Connector:Mixer,
  {82db318e-feb6-4d71-ab96-d69a9d4417ac}, !- Handle
  Connector Mixer 1,                      !- Name
  {38c41dbf-c795-4173-9f8f-82c55edfae2f}, !- Outlet Branch Name
  {020a80dd-04d4-4e59-869c-8f8579c38d9b}, !- Inlet Branch Name 1
  {edbede01-3365-427f-85c8-eb7e5f821427}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {803c8b8e-f1da-47a5-86a7-ff541f0b9329}, !- Handle
  Connector Splitter 1,                   !- Name
  {35ef39c4-fbb6-45e3-ac9b-99e3683eda55}, !- Inlet Branch Name
  {ed5f0a16-4fd0-4d34-bb0a-871b2f1b5ab1}, !- Outlet Branch Name 1
  {c62a5487-e577-46dc-ada3-35f98e9febef}; !- Outlet Branch Name 2

OS:Connection,
  {f0f8159d-a4bb-46e7-b5ca-ecad91204acc}, !- Handle
  {b9dfe976-ad55-406b-ac1e-008e0cd6556a}, !- Name
  {edd8eec8-fc22-4c64-904e-82c51d118e17}, !- Source Object
  11,                                     !- Outlet Port
  {4d2097d6-e7df-4cb2-84b2-32b4421193cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5f0a16-4fd0-4d34-bb0a-871b2f1b5ab1}, !- Handle
  {c61eaf63-c924-485d-b511-b52ea84c625f}, !- Name
  {803c8b8e-f1da-47a5-86a7-ff541f0b9329}, !- Source Object
  3,                                      !- Outlet Port
  {60963130-e4fa-49f7-8d73-a96e23cbfb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a7e426-3c4d-4990-b3f9-6f4efd6ba8e2}, !- Handle
  {8dcf984f-3bf6-411b-8279-f28078a23657}, !- Name
  {29bfcedc-4593-4a71-aaec-bbe669088467}, !- Source Object
  3,                                      !- Outlet Port
  {edd8eec8-fc22-4c64-904e-82c51d118e17}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f793f0b4-f952-4741-baff-430f911fbe11}, !- Handle
  Node 28,                                !- Name
  {c3b2fd18-34bd-496b-a6f5-d63e0c52e733}, !- Inlet Port
  {5da76e33-6760-4f63-9bc4-4251292d38f8}; !- Outlet Port

OS:Node,
  {e604e747-dbf0-447f-a221-91023aed40ac}, !- Handle
  Node 29,                                !- Name
  {2ec98733-9a74-4ab9-ac50-67c352d66942}, !- Inlet Port
  {55c52303-c5fd-40ce-a37a-ad0d1a1507c6}; !- Outlet Port

OS:Node,
  {8d580854-f2fb-4547-b903-fac9237b73f2}, !- Handle
  Node 30,                                !- Name
  {bbaac7be-176a-43c5-91b2-c6d8fcc9152d}, !- Inlet Port
  {88a21db6-db4c-47c9-8a50-6075f622350d}; !- Outlet Port

OS:Connector:Mixer,
  {d6ca1494-f1a8-479b-b6a4-f345af1310f6}, !- Handle
  Connector Mixer 2,                      !- Name
  {047721ec-173e-4c8c-a76b-edaf327f905b}, !- Outlet Branch Name
  {96dc9b93-975c-41cc-a96d-32cf9ee8be66}, !- Inlet Branch Name 1
  {c8ec1c3d-87b5-4feb-b134-6d26cdcccfcf}, !- Inlet Branch Name 2
  {0298cfc5-da6b-4f60-97e1-9d59dae84e6d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c509735c-03ec-41f3-8d3d-25cd659c0ff0}, !- Handle
  Connector Splitter 2,                   !- Name
  {b11eb407-3a77-4331-bae0-4c4789b07595}, !- Inlet Branch Name
  {bbaac7be-176a-43c5-91b2-c6d8fcc9152d}, !- Outlet Branch Name 1
  {3ff029cf-0070-4003-8ba2-7928d459c875}, !- Outlet Branch Name 2
  {9ad2a174-1520-4e82-be55-dffca61c83f4}; !- Outlet Branch Name 3

OS:Connection,
  {c3b2fd18-34bd-496b-a6f5-d63e0c52e733}, !- Handle
  {918dbdc4-b969-4b0d-8701-e11fff2086b8}, !- Name
  {edd8eec8-fc22-4c64-904e-82c51d118e17}, !- Source Object
  14,                                     !- Outlet Port
  {f793f0b4-f952-4741-baff-430f911fbe11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbaac7be-176a-43c5-91b2-c6d8fcc9152d}, !- Handle
  {4aad48ae-12ef-4d32-9dac-a859f1212adb}, !- Name
  {c509735c-03ec-41f3-8d3d-25cd659c0ff0}, !- Source Object
  3,                                      !- Outlet Port
  {8d580854-f2fb-4547-b903-fac9237b73f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c52303-c5fd-40ce-a37a-ad0d1a1507c6}, !- Handle
  {f00af4f9-6d1a-416f-a965-1932eb6f20b4}, !- Name
  {e604e747-dbf0-447f-a221-91023aed40ac}, !- Source Object
  3,                                      !- Outlet Port
  {edd8eec8-fc22-4c64-904e-82c51d118e17}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {a90c03ac-316a-4882-a19b-95c0ddde4eee}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {d8d55b1b-fa58-4b3b-8b65-e994b860bfff}, !- Inlet Node Name
  {2b89aa7e-3c90-4e59-8314-64b5b5eed44a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {7e809d85-d308-4515-a89c-6ad7296a4271}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {92774814-8871-4529-b774-d1d1cbe58dac}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {725612f8-2a0a-480c-bd7a-8932d59383f1}, !- Boiler Water Inlet Node Name
  {39691ade-819f-4475-bbcf-90fc42daec83}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {92774814-8871-4529-b774-d1d1cbe58dac}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {2d4c7b17-ef84-41d1-a5c8-98442bf78d40}, !- Handle
  Node 31,                                !- Name
  {2b89aa7e-3c90-4e59-8314-64b5b5eed44a}, !- Inlet Port
  {35ef39c4-fbb6-45e3-ac9b-99e3683eda55}; !- Outlet Port

OS:Connection,
  {d8d55b1b-fa58-4b3b-8b65-e994b860bfff}, !- Handle
  {fa1e050e-1b5a-4f9c-a79c-663721cd7b6d}, !- Name
  {4d2097d6-e7df-4cb2-84b2-32b4421193cc}, !- Source Object
  3,                                      !- Outlet Port
  {a90c03ac-316a-4882-a19b-95c0ddde4eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b89aa7e-3c90-4e59-8314-64b5b5eed44a}, !- Handle
  {420d5d08-4b3b-45f0-bcd3-7c2b156a904f}, !- Name
  {a90c03ac-316a-4882-a19b-95c0ddde4eee}, !- Source Object
  3,                                      !- Outlet Port
  {2d4c7b17-ef84-41d1-a5c8-98442bf78d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ef39c4-fbb6-45e3-ac9b-99e3683eda55}, !- Handle
  {b249e4d9-3422-409c-b141-15b9cf9bd1f2}, !- Name
  {2d4c7b17-ef84-41d1-a5c8-98442bf78d40}, !- Source Object
  3,                                      !- Outlet Port
  {803c8b8e-f1da-47a5-86a7-ff541f0b9329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63b17db5-c19a-4287-ba1f-86404ad97f89}, !- Handle
  Node 32,                                !- Name
  {39691ade-819f-4475-bbcf-90fc42daec83}, !- Inlet Port
  {020a80dd-04d4-4e59-869c-8f8579c38d9b}; !- Outlet Port

OS:Connection,
  {725612f8-2a0a-480c-bd7a-8932d59383f1}, !- Handle
  {832d42f1-0b5e-430a-95c5-fb9edd509e21}, !- Name
  {60963130-e4fa-49f7-8d73-a96e23cbfb76}, !- Source Object
  3,                                      !- Outlet Port
  {7e809d85-d308-4515-a89c-6ad7296a4271}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {39691ade-819f-4475-bbcf-90fc42daec83}, !- Handle
  {c9116e3d-c644-4810-ae3c-c555b69e3f29}, !- Name
  {7e809d85-d308-4515-a89c-6ad7296a4271}, !- Source Object
  13,                                     !- Outlet Port
  {63b17db5-c19a-4287-ba1f-86404ad97f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020a80dd-04d4-4e59-869c-8f8579c38d9b}, !- Handle
  {3aad9a95-f320-445d-b2fb-d7a7b442d9a2}, !- Name
  {63b17db5-c19a-4287-ba1f-86404ad97f89}, !- Source Object
  3,                                      !- Outlet Port
  {82db318e-feb6-4d71-ab96-d69a9d4417ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46925d15-3ce9-4040-9f7d-f271638f9179}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e6d98a0c-210f-4584-a76d-43996a38d952}, !- Inlet Node Name
  {9aaee999-9578-4165-af06-99caea30e91a}; !- Outlet Node Name

OS:Node,
  {e6358de1-22e4-4653-890c-55234eb379af}, !- Handle
  Node 33,                                !- Name
  {c62a5487-e577-46dc-ada3-35f98e9febef}, !- Inlet Port
  {e6d98a0c-210f-4584-a76d-43996a38d952}; !- Outlet Port

OS:Connection,
  {c62a5487-e577-46dc-ada3-35f98e9febef}, !- Handle
  {bbbe115e-095f-4e9c-86ff-2ffee3c944eb}, !- Name
  {803c8b8e-f1da-47a5-86a7-ff541f0b9329}, !- Source Object
  4,                                      !- Outlet Port
  {e6358de1-22e4-4653-890c-55234eb379af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {745817d5-b3d5-4072-89f4-d4c2a63baa54}, !- Handle
  Node 34,                                !- Name
  {9aaee999-9578-4165-af06-99caea30e91a}, !- Inlet Port
  {edbede01-3365-427f-85c8-eb7e5f821427}; !- Outlet Port

OS:Connection,
  {e6d98a0c-210f-4584-a76d-43996a38d952}, !- Handle
  {19bbca73-dacf-4b20-a131-ea9005430e1a}, !- Name
  {e6358de1-22e4-4653-890c-55234eb379af}, !- Source Object
  3,                                      !- Outlet Port
  {46925d15-3ce9-4040-9f7d-f271638f9179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aaee999-9578-4165-af06-99caea30e91a}, !- Handle
  {6d6bc50c-fa43-4e19-bb43-ab0f970a2fa7}, !- Name
  {46925d15-3ce9-4040-9f7d-f271638f9179}, !- Source Object
  3,                                      !- Outlet Port
  {745817d5-b3d5-4072-89f4-d4c2a63baa54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbede01-3365-427f-85c8-eb7e5f821427}, !- Handle
  {d0204606-358e-42c7-a59a-c5e957a8ab09}, !- Name
  {745817d5-b3d5-4072-89f4-d4c2a63baa54}, !- Source Object
  3,                                      !- Outlet Port
  {82db318e-feb6-4d71-ab96-d69a9d4417ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e98098aa-c4bc-4160-a914-c5f4d126b0d9}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {88a21db6-db4c-47c9-8a50-6075f622350d}, !- Inlet Node Name
  {85ea691b-6cf5-485f-9020-44459734f4d2}; !- Outlet Node Name

OS:Node,
  {442dc5b4-4aeb-4efe-bcbc-eb5154ee5218}, !- Handle
  Node 35,                                !- Name
  {85ea691b-6cf5-485f-9020-44459734f4d2}, !- Inlet Port
  {96dc9b93-975c-41cc-a96d-32cf9ee8be66}; !- Outlet Port

OS:Connection,
  {88a21db6-db4c-47c9-8a50-6075f622350d}, !- Handle
  {8af0b64c-b7be-4ca7-ae88-51f85b53728a}, !- Name
  {8d580854-f2fb-4547-b903-fac9237b73f2}, !- Source Object
  3,                                      !- Outlet Port
  {e98098aa-c4bc-4160-a914-c5f4d126b0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ea691b-6cf5-485f-9020-44459734f4d2}, !- Handle
  {d1ad50f1-4a50-4092-ba0b-22bede88a941}, !- Name
  {e98098aa-c4bc-4160-a914-c5f4d126b0d9}, !- Source Object
  3,                                      !- Outlet Port
  {442dc5b4-4aeb-4efe-bcbc-eb5154ee5218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96dc9b93-975c-41cc-a96d-32cf9ee8be66}, !- Handle
  {f64710da-5d25-4819-8da5-3511944dea1a}, !- Name
  {442dc5b4-4aeb-4efe-bcbc-eb5154ee5218}, !- Source Object
  3,                                      !- Outlet Port
  {d6ca1494-f1a8-479b-b6a4-f345af1310f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ff43c20-758b-4da6-8e5a-a5c45497bb7c}, !- Handle
  Node 36,                                !- Name
  {3ff029cf-0070-4003-8ba2-7928d459c875}, !- Inlet Port
  {5eee819f-1353-44ec-b5f7-a3755ab0b29c}; !- Outlet Port

OS:Connection,
  {3ff029cf-0070-4003-8ba2-7928d459c875}, !- Handle
  {ae9b1f17-6ade-49af-a60d-85247557e11d}, !- Name
  {c509735c-03ec-41f3-8d3d-25cd659c0ff0}, !- Source Object
  4,                                      !- Outlet Port
  {4ff43c20-758b-4da6-8e5a-a5c45497bb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e79a469d-072c-4aac-8362-f07ae2d64b25}, !- Handle
  Node 37,                                !- Name
  {c57c22ef-8de8-4bf1-a7e1-02d87d2d4653}, !- Inlet Port
  {c8ec1c3d-87b5-4feb-b134-6d26cdcccfcf}; !- Outlet Port

OS:Connection,
  {5eee819f-1353-44ec-b5f7-a3755ab0b29c}, !- Handle
  {b77a9e59-9271-4505-b7cb-07d30bf51293}, !- Name
  {4ff43c20-758b-4da6-8e5a-a5c45497bb7c}, !- Source Object
  3,                                      !- Outlet Port
  {5408042c-3203-412d-8583-dfcd3d946fad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c57c22ef-8de8-4bf1-a7e1-02d87d2d4653}, !- Handle
  {5416e034-1e40-4e5e-8365-25f2e011ef84}, !- Name
  {5408042c-3203-412d-8583-dfcd3d946fad}, !- Source Object
  6,                                      !- Outlet Port
  {e79a469d-072c-4aac-8362-f07ae2d64b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ec1c3d-87b5-4feb-b134-6d26cdcccfcf}, !- Handle
  {87f8afc6-1e4a-489c-b133-2b9550d89590}, !- Name
  {e79a469d-072c-4aac-8362-f07ae2d64b25}, !- Source Object
  3,                                      !- Outlet Port
  {d6ca1494-f1a8-479b-b6a4-f345af1310f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {57344581-0c51-4932-b809-6e20f478ec10}, !- Handle
  Controller Water Coil 1,                !- Name
  {5408042c-3203-412d-8583-dfcd3d946fad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {02e872dc-ff91-4db8-a09b-20438607c0bc}, !- Sensor Node Name
  {4ff43c20-758b-4da6-8e5a-a5c45497bb7c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {6786ff45-9996-4fcc-8bbb-f03219b77562}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5da76e33-6760-4f63-9bc4-4251292d38f8}, !- Inlet Node Name
  {fcb24a08-4994-4169-99c5-badbdb88f9d6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {09b6784b-b838-42f8-90ed-9fc141c53c18}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f2a83c12-18e8-4563-a10c-2f212e837d6e}, !- Inlet Node Name
  {2ec98733-9a74-4ab9-ac50-67c352d66942}; !- Outlet Node Name

OS:Node,
  {df28062e-aa72-445f-9983-25e934c91c70}, !- Handle
  Node 38,                                !- Name
  {047721ec-173e-4c8c-a76b-edaf327f905b}, !- Inlet Port
  {f2a83c12-18e8-4563-a10c-2f212e837d6e}; !- Outlet Port

OS:Connection,
  {047721ec-173e-4c8c-a76b-edaf327f905b}, !- Handle
  {7b8018a9-652b-44ab-900e-b331bdfd17f2}, !- Name
  {d6ca1494-f1a8-479b-b6a4-f345af1310f6}, !- Source Object
  2,                                      !- Outlet Port
  {df28062e-aa72-445f-9983-25e934c91c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a83c12-18e8-4563-a10c-2f212e837d6e}, !- Handle
  {9c0aed86-1778-4aaf-bd7f-678e61885a5e}, !- Name
  {df28062e-aa72-445f-9983-25e934c91c70}, !- Source Object
  3,                                      !- Outlet Port
  {09b6784b-b838-42f8-90ed-9fc141c53c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec98733-9a74-4ab9-ac50-67c352d66942}, !- Handle
  {3ed9ea53-bd5e-4d0d-aad5-85678c5bff4c}, !- Name
  {09b6784b-b838-42f8-90ed-9fc141c53c18}, !- Source Object
  3,                                      !- Outlet Port
  {e604e747-dbf0-447f-a221-91023aed40ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48c5d837-c2eb-48f7-b66e-be3f1cfa3b66}, !- Handle
  Node 39,                                !- Name
  {fcb24a08-4994-4169-99c5-badbdb88f9d6}, !- Inlet Port
  {b11eb407-3a77-4331-bae0-4c4789b07595}; !- Outlet Port

OS:Connection,
  {5da76e33-6760-4f63-9bc4-4251292d38f8}, !- Handle
  {d7c3f1a3-4246-43b4-a74a-de5e340652da}, !- Name
  {f793f0b4-f952-4741-baff-430f911fbe11}, !- Source Object
  3,                                      !- Outlet Port
  {6786ff45-9996-4fcc-8bbb-f03219b77562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb24a08-4994-4169-99c5-badbdb88f9d6}, !- Handle
  {3e6fe38e-062a-47d1-b0b1-6e692e74f873}, !- Name
  {6786ff45-9996-4fcc-8bbb-f03219b77562}, !- Source Object
  3,                                      !- Outlet Port
  {48c5d837-c2eb-48f7-b66e-be3f1cfa3b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11eb407-3a77-4331-bae0-4c4789b07595}, !- Handle
  {bce14045-24a0-4d3e-9551-9c78fc7b834b}, !- Name
  {48c5d837-c2eb-48f7-b66e-be3f1cfa3b66}, !- Source Object
  3,                                      !- Outlet Port
  {c509735c-03ec-41f3-8d3d-25cd659c0ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {024acf6b-afec-4eb8-856a-91144bb43b0c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {73bfdac2-4c8b-4070-af7d-7e39fa39749f}, !- Inlet Node Name
  {c56bf1cf-cb1d-4523-aa5b-d0521b37a5c0}; !- Outlet Node Name

OS:Node,
  {0b948681-2d28-42ab-b78a-c3d3885c64e8}, !- Handle
  Node 40,                                !- Name
  {38c41dbf-c795-4173-9f8f-82c55edfae2f}, !- Inlet Port
  {73bfdac2-4c8b-4070-af7d-7e39fa39749f}; !- Outlet Port

OS:Connection,
  {38c41dbf-c795-4173-9f8f-82c55edfae2f}, !- Handle
  {1e652190-1500-4731-a009-e94c819355eb}, !- Name
  {82db318e-feb6-4d71-ab96-d69a9d4417ac}, !- Source Object
  2,                                      !- Outlet Port
  {0b948681-2d28-42ab-b78a-c3d3885c64e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bfdac2-4c8b-4070-af7d-7e39fa39749f}, !- Handle
  {303d2fc0-0143-4fec-b44b-8471751ed0b0}, !- Name
  {0b948681-2d28-42ab-b78a-c3d3885c64e8}, !- Source Object
  3,                                      !- Outlet Port
  {024acf6b-afec-4eb8-856a-91144bb43b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56bf1cf-cb1d-4523-aa5b-d0521b37a5c0}, !- Handle
  {3bd3e744-449b-446b-bf69-18fbdf232aab}, !- Name
  {024acf6b-afec-4eb8-856a-91144bb43b0c}, !- Source Object
  3,                                      !- Outlet Port
  {29bfcedc-4593-4a71-aaec-bbe669088467}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {6cfba106-0717-4d52-bc2b-c49a5b6ad5b7}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {af5f1b8c-1db3-4895-9d39-24d788347242}, !- Schedule Name
  {29bfcedc-4593-4a71-aaec-bbe669088467}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {fbec51ae-727e-4c19-ae1f-79b5ec576fed}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9bdb0fe6-d88f-47ca-a341-e3c9ee54d7df}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {320d5883-8426-4a93-9b20-7e488aeb48c6}, !- Plant Side Inlet Node Name
  {c06d2867-85ec-449a-ad43-948cee25d50d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0e82d00d-1211-4337-bedd-d04e64a48a6e}, !- Demand Side Inlet Node Name
  {1cc7c34b-4033-4cdb-96fb-d7f060b755d1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {baf45f36-8444-4fec-82bf-309c73688f46}, !- Handle
  {fbec51ae-727e-4c19-ae1f-79b5ec576fed}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {00a05e19-8bec-4aa3-b0dd-0e1fcba6ac20}, !- Handle
  Node 41,                                !- Name
  {320d5883-8426-4a93-9b20-7e488aeb48c6}, !- Inlet Port
  {ed247646-d754-4074-b9a1-53a43f00cba3}; !- Outlet Port

OS:Node,
  {9bdb0fe6-d88f-47ca-a341-e3c9ee54d7df}, !- Handle
  Node 42,                                !- Name
  {5c3780ab-f185-430c-97a9-fbdbb9d85b6d}, !- Inlet Port
  {c06d2867-85ec-449a-ad43-948cee25d50d}; !- Outlet Port

OS:Node,
  {1f738e71-e6af-4862-bf7a-0d9613739dbb}, !- Handle
  Node 43,                                !- Name
  {f6bd6f9e-a7b9-4bb1-9958-33f69f8aaf17}, !- Inlet Port
  {8070f54b-9754-4ed5-b291-b9a23990eb48}; !- Outlet Port

OS:Connector:Mixer,
  {64d0ebd2-59fc-414c-a964-41726b2f14ad}, !- Handle
  Connector Mixer 3,                      !- Name
  {9505ee8e-56f2-48a0-9094-34d762ee4604}, !- Outlet Branch Name
  {c7aba391-8bd4-4079-9cdb-55d0e2c5eaae}, !- Inlet Branch Name 1
  {fd81ef4f-6051-41be-a33d-1ea4ea834ec7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ecb0ea26-28ac-4b1b-890c-881caeb852ba}, !- Handle
  Connector Splitter 3,                   !- Name
  {b88b851b-94ad-4a04-9998-b47aaba06f75}, !- Inlet Branch Name
  {f6bd6f9e-a7b9-4bb1-9958-33f69f8aaf17}, !- Outlet Branch Name 1
  {8458e21d-3174-4278-9131-d6b21d34652a}; !- Outlet Branch Name 2

OS:Connection,
  {320d5883-8426-4a93-9b20-7e488aeb48c6}, !- Handle
  {287913a3-d33f-495f-a248-3b5eda1a5794}, !- Name
  {fbec51ae-727e-4c19-ae1f-79b5ec576fed}, !- Source Object
  11,                                     !- Outlet Port
  {00a05e19-8bec-4aa3-b0dd-0e1fcba6ac20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bd6f9e-a7b9-4bb1-9958-33f69f8aaf17}, !- Handle
  {dccd82f7-3715-4132-9ceb-870c7d299579}, !- Name
  {ecb0ea26-28ac-4b1b-890c-881caeb852ba}, !- Source Object
  3,                                      !- Outlet Port
  {1f738e71-e6af-4862-bf7a-0d9613739dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06d2867-85ec-449a-ad43-948cee25d50d}, !- Handle
  {548c522f-2b7c-474d-b585-30a2d1ae37c5}, !- Name
  {9bdb0fe6-d88f-47ca-a341-e3c9ee54d7df}, !- Source Object
  3,                                      !- Outlet Port
  {fbec51ae-727e-4c19-ae1f-79b5ec576fed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {685996e7-5365-4792-b6d9-c049762f7e96}, !- Handle
  Node 44,                                !- Name
  {0e82d00d-1211-4337-bedd-d04e64a48a6e}, !- Inlet Port
  {a6584d0e-bb59-4ac5-a20c-e1659f59e8e1}; !- Outlet Port

OS:Node,
  {c2d0104b-6f9a-4b08-b304-5f06b8b1c3a8}, !- Handle
  Node 45,                                !- Name
  {7937e06b-836e-4bb2-9da7-6020fe9483e8}, !- Inlet Port
  {1cc7c34b-4033-4cdb-96fb-d7f060b755d1}; !- Outlet Port

OS:Node,
  {b4857de6-47fb-49b5-9194-4807eab8ac19}, !- Handle
  Node 46,                                !- Name
  {22a3e04e-735a-4ad2-a28d-745eb31370ea}, !- Inlet Port
  {041d2c2d-cde0-48c0-b6c3-c22cff8b8d85}; !- Outlet Port

OS:Connector:Mixer,
  {c727fbb2-0250-4ae2-a01c-0c44f017cfe3}, !- Handle
  Connector Mixer 4,                      !- Name
  {fbced24c-4b6a-47d3-8e27-4918031acefd}, !- Outlet Branch Name
  {be02f782-b0c9-4476-965a-c430f6e70354}, !- Inlet Branch Name 1
  {d60fddc3-868d-4965-b7f3-2bb8f2fd4a5e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9acf6a59-5552-4062-8d08-41d2bc1d38bb}, !- Handle
  Connector Splitter 4,                   !- Name
  {919cbabe-73ca-4c6e-8721-544a7a46d8f4}, !- Inlet Branch Name
  {22a3e04e-735a-4ad2-a28d-745eb31370ea}, !- Outlet Branch Name 1
  {becb0e77-7246-4bfc-b4a6-e038e5a320c2}; !- Outlet Branch Name 2

OS:Connection,
  {0e82d00d-1211-4337-bedd-d04e64a48a6e}, !- Handle
  {19b50093-e12d-41c3-8cff-abdad9986a60}, !- Name
  {fbec51ae-727e-4c19-ae1f-79b5ec576fed}, !- Source Object
  14,                                     !- Outlet Port
  {685996e7-5365-4792-b6d9-c049762f7e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a3e04e-735a-4ad2-a28d-745eb31370ea}, !- Handle
  {ad31d60f-2804-4d76-822a-f076dee7006b}, !- Name
  {9acf6a59-5552-4062-8d08-41d2bc1d38bb}, !- Source Object
  3,                                      !- Outlet Port
  {b4857de6-47fb-49b5-9194-4807eab8ac19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc7c34b-4033-4cdb-96fb-d7f060b755d1}, !- Handle
  {9e49b101-a39f-4be3-affa-dc4b1b04c8c1}, !- Name
  {c2d0104b-6f9a-4b08-b304-5f06b8b1c3a8}, !- Source Object
  3,                                      !- Outlet Port
  {fbec51ae-727e-4c19-ae1f-79b5ec576fed}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {4f7cab53-71ba-49b4-998f-59c5ce763833}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {ed247646-d754-4074-b9a1-53a43f00cba3}, !- Inlet Node Name
  {801dc7a8-844d-4acd-83ad-1f4de198c1c4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {306daeb1-ae45-4946-b7ca-d3e05fca7897}, !- Handle
  Node 47,                                !- Name
  {801dc7a8-844d-4acd-83ad-1f4de198c1c4}, !- Inlet Port
  {b88b851b-94ad-4a04-9998-b47aaba06f75}; !- Outlet Port

OS:Connection,
  {ed247646-d754-4074-b9a1-53a43f00cba3}, !- Handle
  {f44a8088-354a-4ad6-9696-649bd56bbbf9}, !- Name
  {00a05e19-8bec-4aa3-b0dd-0e1fcba6ac20}, !- Source Object
  3,                                      !- Outlet Port
  {4f7cab53-71ba-49b4-998f-59c5ce763833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801dc7a8-844d-4acd-83ad-1f4de198c1c4}, !- Handle
  {786ea7f2-18e2-49c3-820e-b8ce7a62d0fb}, !- Name
  {4f7cab53-71ba-49b4-998f-59c5ce763833}, !- Source Object
  3,                                      !- Outlet Port
  {306daeb1-ae45-4946-b7ca-d3e05fca7897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88b851b-94ad-4a04-9998-b47aaba06f75}, !- Handle
  {f8d84a0e-73ef-4f4a-87a9-7f72dcdf0283}, !- Name
  {306daeb1-ae45-4946-b7ca-d3e05fca7897}, !- Source Object
  3,                                      !- Outlet Port
  {ecb0ea26-28ac-4b1b-890c-881caeb852ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {a022037c-90fa-44c2-90e9-a3a660daf7d0}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {6e777890-991c-4cee-8c8d-78da617b8c68}, !- Cooling Capacity Function of Temperature Curve Name
  {cf45654d-51c4-42ea-8073-09f11f9fcba5}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {ba86721d-ec59-401a-b4d9-a1ee6421e113}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {8070f54b-9754-4ed5-b291-b9a23990eb48}, !- Chilled Water Inlet Node Name
  {553d2d41-896d-4767-979b-3f9877d613e0}, !- Chilled Water Outlet Node Name
  {4bf1c136-dd77-4b8d-9e00-3938460f1bea}, !- Condenser Inlet Node Name
  {eef4ff16-0e20-4d75-aee0-114b11103776}, !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6e777890-991c-4cee-8c8d-78da617b8c68}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cf45654d-51c4-42ea-8073-09f11f9fcba5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba86721d-ec59-401a-b4d9-a1ee6421e113}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {46d76407-36ba-472e-9290-4b048801b1ff}, !- Handle
  Node 48,                                !- Name
  {553d2d41-896d-4767-979b-3f9877d613e0}, !- Inlet Port
  {c7aba391-8bd4-4079-9cdb-55d0e2c5eaae}; !- Outlet Port

OS:Connection,
  {8070f54b-9754-4ed5-b291-b9a23990eb48}, !- Handle
  {17fb83c8-981c-46b9-9b99-e135052e5f66}, !- Name
  {1f738e71-e6af-4862-bf7a-0d9613739dbb}, !- Source Object
  3,                                      !- Outlet Port
  {a022037c-90fa-44c2-90e9-a3a660daf7d0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {553d2d41-896d-4767-979b-3f9877d613e0}, !- Handle
  {da0b5bfe-5812-4d82-a73f-20143643bd10}, !- Name
  {a022037c-90fa-44c2-90e9-a3a660daf7d0}, !- Source Object
  16,                                     !- Outlet Port
  {46d76407-36ba-472e-9290-4b048801b1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7aba391-8bd4-4079-9cdb-55d0e2c5eaae}, !- Handle
  {d76c84bf-f2b8-473f-a937-edb104d037ba}, !- Name
  {46d76407-36ba-472e-9290-4b048801b1ff}, !- Source Object
  3,                                      !- Outlet Port
  {64d0ebd2-59fc-414c-a964-41726b2f14ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4f99386e-709a-4770-99a9-a851ffb26208}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3f996968-6649-4f09-adde-c02ef3f15a5f}, !- Inlet Node Name
  {62856bb8-7367-4594-ba42-b3bea373a61c}; !- Outlet Node Name

OS:Node,
  {96ea1f21-5769-414c-9f39-2379e2eb6396}, !- Handle
  Node 49,                                !- Name
  {8458e21d-3174-4278-9131-d6b21d34652a}, !- Inlet Port
  {3f996968-6649-4f09-adde-c02ef3f15a5f}; !- Outlet Port

OS:Connection,
  {8458e21d-3174-4278-9131-d6b21d34652a}, !- Handle
  {c5eb02d4-8946-4ac0-a912-b1d8e8a6c90d}, !- Name
  {ecb0ea26-28ac-4b1b-890c-881caeb852ba}, !- Source Object
  4,                                      !- Outlet Port
  {96ea1f21-5769-414c-9f39-2379e2eb6396}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a74951-75b9-41c0-b847-a14a26ae0acc}, !- Handle
  Node 50,                                !- Name
  {62856bb8-7367-4594-ba42-b3bea373a61c}, !- Inlet Port
  {fd81ef4f-6051-41be-a33d-1ea4ea834ec7}; !- Outlet Port

OS:Connection,
  {3f996968-6649-4f09-adde-c02ef3f15a5f}, !- Handle
  {a7cfda58-9380-4cfd-adc4-88ad34b72cf7}, !- Name
  {96ea1f21-5769-414c-9f39-2379e2eb6396}, !- Source Object
  3,                                      !- Outlet Port
  {4f99386e-709a-4770-99a9-a851ffb26208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62856bb8-7367-4594-ba42-b3bea373a61c}, !- Handle
  {afcf4523-9ee8-4e8c-a731-df158ff405f8}, !- Name
  {4f99386e-709a-4770-99a9-a851ffb26208}, !- Source Object
  3,                                      !- Outlet Port
  {91a74951-75b9-41c0-b847-a14a26ae0acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd81ef4f-6051-41be-a33d-1ea4ea834ec7}, !- Handle
  {5746b7d8-d803-4b9d-8523-95a2e36a18fa}, !- Name
  {91a74951-75b9-41c0-b847-a14a26ae0acc}, !- Source Object
  3,                                      !- Outlet Port
  {64d0ebd2-59fc-414c-a964-41726b2f14ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50f25f78-0550-4a4a-b377-9eda6f50d0b9}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9d9a6190-a8bc-424b-899a-55115e36cbc8}, !- Inlet Node Name
  {5c3780ab-f185-430c-97a9-fbdbb9d85b6d}; !- Outlet Node Name

OS:Node,
  {c6c544d3-82e9-4d2a-99b3-7b6053e4aa4f}, !- Handle
  Node 51,                                !- Name
  {9505ee8e-56f2-48a0-9094-34d762ee4604}, !- Inlet Port
  {9d9a6190-a8bc-424b-899a-55115e36cbc8}; !- Outlet Port

OS:Connection,
  {9505ee8e-56f2-48a0-9094-34d762ee4604}, !- Handle
  {90659133-1c6b-4f8e-a701-50f6bf9abfe2}, !- Name
  {64d0ebd2-59fc-414c-a964-41726b2f14ad}, !- Source Object
  2,                                      !- Outlet Port
  {c6c544d3-82e9-4d2a-99b3-7b6053e4aa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9a6190-a8bc-424b-899a-55115e36cbc8}, !- Handle
  {29746719-96be-4079-a73f-c5cbfc44ef39}, !- Name
  {c6c544d3-82e9-4d2a-99b3-7b6053e4aa4f}, !- Source Object
  3,                                      !- Outlet Port
  {50f25f78-0550-4a4a-b377-9eda6f50d0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3780ab-f185-430c-97a9-fbdbb9d85b6d}, !- Handle
  {4cc12641-a51d-4786-a1b0-fddbab88fa8c}, !- Name
  {50f25f78-0550-4a4a-b377-9eda6f50d0b9}, !- Source Object
  3,                                      !- Outlet Port
  {9bdb0fe6-d88f-47ca-a341-e3c9ee54d7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ee0ec44-cd7b-4142-ac13-5524bf313b2d}, !- Handle
  Node 52,                                !- Name
  {895bcde9-8e67-4669-9851-d88cfbbc63f6}, !- Inlet Port
  {be02f782-b0c9-4476-965a-c430f6e70354}; !- Outlet Port

OS:Connection,
  {041d2c2d-cde0-48c0-b6c3-c22cff8b8d85}, !- Handle
  {47d0bf77-4589-4bf4-99f9-933add425c13}, !- Name
  {b4857de6-47fb-49b5-9194-4807eab8ac19}, !- Source Object
  3,                                      !- Outlet Port
  {c31dec70-ae85-4866-bd98-01be4b21f8e8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {895bcde9-8e67-4669-9851-d88cfbbc63f6}, !- Handle
  {f1a407e5-c7fa-468d-9a9f-b53cb3b02506}, !- Name
  {c31dec70-ae85-4866-bd98-01be4b21f8e8}, !- Source Object
  11,                                     !- Outlet Port
  {6ee0ec44-cd7b-4142-ac13-5524bf313b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be02f782-b0c9-4476-965a-c430f6e70354}, !- Handle
  {0abc37a3-7812-43ef-879a-750684945c37}, !- Name
  {6ee0ec44-cd7b-4142-ac13-5524bf313b2d}, !- Source Object
  3,                                      !- Outlet Port
  {c727fbb2-0250-4ae2-a01c-0c44f017cfe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6daad181-8699-4607-b404-72e9c13b71cd}, !- Handle
  Controller Water Coil 2,                !- Name
  {c31dec70-ae85-4866-bd98-01be4b21f8e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {05996b58-2da6-47a1-ae22-e6fcb9a8f983}, !- Sensor Node Name
  {b4857de6-47fb-49b5-9194-4807eab8ac19}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {93fd1588-cf9b-40e8-92e0-655f60924cd3}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {05ea7324-c7c8-41ff-af2d-dfe01feaec80}, !- Schedule Name
  {9bdb0fe6-d88f-47ca-a341-e3c9ee54d7df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4988c170-95ce-47e3-8eae-f613499c17a0}, !- Handle
  Coil Heating Water 2,                   !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bcc27e29-5f2d-4608-b45d-01eb3d0d9705}, !- Water Inlet Node Name
  {4c7e665a-a110-4bbe-bb55-ee6737051d34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb235589-87e0-419c-bb5e-120e10a80df8}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {2a10bc52-cb2d-4a4a-a91e-d59204a88546}, !- Availability Schedule Name
  {f4f3ca18-95b6-4199-abff-9265b8fc2809}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4988c170-95ce-47e3-8eae-f613499c17a0}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c8aadf59-beff-4614-a477-e387930912fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {badce285-24b2-4ed8-a275-8c0815781460}, !- Handle
  Node 53,                                !- Name
  {72211a0d-f25c-4382-bd70-931ecf44c1f9}, !- Inlet Port
  {f4f3ca18-95b6-4199-abff-9265b8fc2809}; !- Outlet Port

OS:Connection,
  {72211a0d-f25c-4382-bd70-931ecf44c1f9}, !- Handle
  {ff724ed9-06c7-47bb-a448-179a197a2a08}, !- Name
  {e5d9516a-55ff-4269-9554-4de275701931}, !- Source Object
  3,                                      !- Outlet Port
  {badce285-24b2-4ed8-a275-8c0815781460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f3ca18-95b6-4199-abff-9265b8fc2809}, !- Handle
  {1fa9b00c-5d4e-4c70-84e8-6ffdb7883fa3}, !- Name
  {badce285-24b2-4ed8-a275-8c0815781460}, !- Source Object
  3,                                      !- Outlet Port
  {eb235589-87e0-419c-bb5e-120e10a80df8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8aadf59-beff-4614-a477-e387930912fe}, !- Handle
  {5796f56d-b755-4c15-8ff1-995dc9fce72a}, !- Name
  {eb235589-87e0-419c-bb5e-120e10a80df8}, !- Source Object
  12,                                     !- Outlet Port
  {243fcacb-cc70-4ec2-9dee-806e5c597743}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10624ef4-f210-4f25-a298-b3959cbf413b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d850ee85-c744-45c5-b7e2-3e16de1412c4}, !- Inlet Node Name
  {f0ebf6ce-eb9b-4cef-8800-5d952bd2d9fe}; !- Outlet Node Name

OS:Node,
  {f910760d-4f07-483a-b9ea-64a8b060ad78}, !- Handle
  Node 54,                                !- Name
  {becb0e77-7246-4bfc-b4a6-e038e5a320c2}, !- Inlet Port
  {d850ee85-c744-45c5-b7e2-3e16de1412c4}; !- Outlet Port

OS:Connection,
  {becb0e77-7246-4bfc-b4a6-e038e5a320c2}, !- Handle
  {642c1f06-8f01-4688-b69f-11c064a75929}, !- Name
  {9acf6a59-5552-4062-8d08-41d2bc1d38bb}, !- Source Object
  4,                                      !- Outlet Port
  {f910760d-4f07-483a-b9ea-64a8b060ad78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05afc0d5-3724-4cc6-88a4-52e8ad713535}, !- Handle
  Node 55,                                !- Name
  {f0ebf6ce-eb9b-4cef-8800-5d952bd2d9fe}, !- Inlet Port
  {d60fddc3-868d-4965-b7f3-2bb8f2fd4a5e}; !- Outlet Port

OS:Connection,
  {d850ee85-c744-45c5-b7e2-3e16de1412c4}, !- Handle
  {d4e299c6-0388-4541-a908-c84c9b8d3f05}, !- Name
  {f910760d-4f07-483a-b9ea-64a8b060ad78}, !- Source Object
  3,                                      !- Outlet Port
  {10624ef4-f210-4f25-a298-b3959cbf413b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ebf6ce-eb9b-4cef-8800-5d952bd2d9fe}, !- Handle
  {75909ca6-16b9-410e-966a-4702874611eb}, !- Name
  {10624ef4-f210-4f25-a298-b3959cbf413b}, !- Source Object
  3,                                      !- Outlet Port
  {05afc0d5-3724-4cc6-88a4-52e8ad713535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60fddc3-868d-4965-b7f3-2bb8f2fd4a5e}, !- Handle
  {46b3e6cf-4b53-4054-be6c-f96985fcd671}, !- Name
  {05afc0d5-3724-4cc6-88a4-52e8ad713535}, !- Source Object
  3,                                      !- Outlet Port
  {c727fbb2-0250-4ae2-a01c-0c44f017cfe3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8c22fa20-643b-4eaf-9b98-850d04429d7d}, !- Handle
  Node 56,                                !- Name
  {9ad2a174-1520-4e82-be55-dffca61c83f4}, !- Inlet Port
  {bcc27e29-5f2d-4608-b45d-01eb3d0d9705}; !- Outlet Port

OS:Connection,
  {9ad2a174-1520-4e82-be55-dffca61c83f4}, !- Handle
  {c85bda63-3563-4fd1-8843-fe08493561a3}, !- Name
  {c509735c-03ec-41f3-8d3d-25cd659c0ff0}, !- Source Object
  5,                                      !- Outlet Port
  {8c22fa20-643b-4eaf-9b98-850d04429d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5672212f-2873-4fca-b813-ba07d647236a}, !- Handle
  Node 57,                                !- Name
  {4c7e665a-a110-4bbe-bb55-ee6737051d34}, !- Inlet Port
  {0298cfc5-da6b-4f60-97e1-9d59dae84e6d}; !- Outlet Port

OS:Connection,
  {bcc27e29-5f2d-4608-b45d-01eb3d0d9705}, !- Handle
  {4e8fe5d8-5fe3-40fa-a81e-c42253f46556}, !- Name
  {8c22fa20-643b-4eaf-9b98-850d04429d7d}, !- Source Object
  3,                                      !- Outlet Port
  {4988c170-95ce-47e3-8eae-f613499c17a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c7e665a-a110-4bbe-bb55-ee6737051d34}, !- Handle
  {0c29147c-860f-4cfb-9131-f20add8be57a}, !- Name
  {4988c170-95ce-47e3-8eae-f613499c17a0}, !- Source Object
  6,                                      !- Outlet Port
  {5672212f-2873-4fca-b813-ba07d647236a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0298cfc5-da6b-4f60-97e1-9d59dae84e6d}, !- Handle
  {e520485d-2387-4984-ac4a-a6922bb00384}, !- Name
  {5672212f-2873-4fca-b813-ba07d647236a}, !- Source Object
  3,                                      !- Outlet Port
  {d6ca1494-f1a8-479b-b6a4-f345af1310f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eab2b908-4df3-4af5-8221-5825944d8795}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a6584d0e-bb59-4ac5-a20c-e1659f59e8e1}, !- Inlet Node Name
  {f21a9063-da83-48e4-b968-8d1637b25c79}; !- Outlet Node Name

OS:Node,
  {0dbad8d3-41dc-4219-a36b-d5b605b7fec8}, !- Handle
  Node 58,                                !- Name
  {f21a9063-da83-48e4-b968-8d1637b25c79}, !- Inlet Port
  {919cbabe-73ca-4c6e-8721-544a7a46d8f4}; !- Outlet Port

OS:Connection,
  {a6584d0e-bb59-4ac5-a20c-e1659f59e8e1}, !- Handle
  {68e2ab89-b157-44fe-922c-b2e91131ed26}, !- Name
  {685996e7-5365-4792-b6d9-c049762f7e96}, !- Source Object
  3,                                      !- Outlet Port
  {eab2b908-4df3-4af5-8221-5825944d8795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21a9063-da83-48e4-b968-8d1637b25c79}, !- Handle
  {cb46b364-707f-47fe-b1e6-159d0cf7d821}, !- Name
  {eab2b908-4df3-4af5-8221-5825944d8795}, !- Source Object
  3,                                      !- Outlet Port
  {0dbad8d3-41dc-4219-a36b-d5b605b7fec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919cbabe-73ca-4c6e-8721-544a7a46d8f4}, !- Handle
  {87774711-6ce4-4b04-96fb-0b8a6c9e7f3f}, !- Name
  {0dbad8d3-41dc-4219-a36b-d5b605b7fec8}, !- Source Object
  3,                                      !- Outlet Port
  {9acf6a59-5552-4062-8d08-41d2bc1d38bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cbcd6633-665b-4842-8032-19b7a484fb04}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {51dda5a4-79eb-4107-aab7-c4c0d8c17cf5}, !- Inlet Node Name
  {7937e06b-836e-4bb2-9da7-6020fe9483e8}; !- Outlet Node Name

OS:Node,
  {1df74b85-15f8-4a64-a075-5fa4ff0b6567}, !- Handle
  Node 59,                                !- Name
  {fbced24c-4b6a-47d3-8e27-4918031acefd}, !- Inlet Port
  {51dda5a4-79eb-4107-aab7-c4c0d8c17cf5}; !- Outlet Port

OS:Connection,
  {fbced24c-4b6a-47d3-8e27-4918031acefd}, !- Handle
  {8455e5db-1ca5-4a43-beaa-af4a9ef8e53c}, !- Name
  {c727fbb2-0250-4ae2-a01c-0c44f017cfe3}, !- Source Object
  2,                                      !- Outlet Port
  {1df74b85-15f8-4a64-a075-5fa4ff0b6567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dda5a4-79eb-4107-aab7-c4c0d8c17cf5}, !- Handle
  {2282b231-1957-4d50-b75e-a4a3f32c7523}, !- Name
  {1df74b85-15f8-4a64-a075-5fa4ff0b6567}, !- Source Object
  3,                                      !- Outlet Port
  {cbcd6633-665b-4842-8032-19b7a484fb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7937e06b-836e-4bb2-9da7-6020fe9483e8}, !- Handle
  {f2839627-4246-488e-94ca-f3a4727c76df}, !- Name
  {cbcd6633-665b-4842-8032-19b7a484fb04}, !- Source Object
  3,                                      !- Outlet Port
  {c2d0104b-6f9a-4b08-b304-5f06b8b1c3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8de69eda-6455-457b-9fc8-54f3b36ab4d5}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ca90e7a-9146-41ca-ae15-dfeaf235f770}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {49ca37e8-32e4-40af-9c29-23f98545a6d7}, !- Plant Side Inlet Node Name
  {9e4f8c9b-cb88-489d-85bb-efe567333945}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2b6b79c7-6608-42e9-adc4-b0d4549eab02}, !- Demand Side Inlet Node Name
  {0b6d359f-cf5b-498c-9bbf-82ec92dbcaff}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8b826a96-ee2c-4cce-8c88-ab800136d72f}, !- Handle
  {8de69eda-6455-457b-9fc8-54f3b36ab4d5}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {819c2c62-3d78-4b14-bf42-2c64613921d8}, !- Handle
  Node 60,                                !- Name
  {49ca37e8-32e4-40af-9c29-23f98545a6d7}, !- Inlet Port
  {b4b76dce-b918-412f-b0e8-366ddc2ec567}; !- Outlet Port

OS:Node,
  {7ca90e7a-9146-41ca-ae15-dfeaf235f770}, !- Handle
  Node 61,                                !- Name
  {95390998-bc70-4fcc-a700-add4e1f7bd03}, !- Inlet Port
  {9e4f8c9b-cb88-489d-85bb-efe567333945}; !- Outlet Port

OS:Node,
  {5f9a419c-6e74-4696-86c6-0984ef9496ae}, !- Handle
  Node 62,                                !- Name
  {8b05f81e-ec45-4e41-950c-32188c44ff0b}, !- Inlet Port
  {60935a16-5284-44b8-9397-5e13921f9365}; !- Outlet Port

OS:Connector:Mixer,
  {20c511a4-469b-413b-bee6-61d85fdb3ef1}, !- Handle
  Connector Mixer 5,                      !- Name
  {ca21c599-5cf6-4514-b8a2-acfb8b2d2e9f}, !- Outlet Branch Name
  {ee5c3a37-19dc-4e9f-b1fc-f29aec3f5b1c}, !- Inlet Branch Name 1
  {151431ef-5650-4921-b213-b4fad497e554}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {99f33284-a71e-4627-8d47-e9b13b34a233}, !- Handle
  Connector Splitter 5,                   !- Name
  {d3d73f80-adad-40ed-a50f-57ab3ecf4a72}, !- Inlet Branch Name
  {8b05f81e-ec45-4e41-950c-32188c44ff0b}, !- Outlet Branch Name 1
  {cf769982-8f88-448e-a6af-d1b32cae3663}; !- Outlet Branch Name 2

OS:Connection,
  {49ca37e8-32e4-40af-9c29-23f98545a6d7}, !- Handle
  {3f12abf9-615c-4abf-9bfb-76d7298622e1}, !- Name
  {8de69eda-6455-457b-9fc8-54f3b36ab4d5}, !- Source Object
  11,                                     !- Outlet Port
  {819c2c62-3d78-4b14-bf42-2c64613921d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b05f81e-ec45-4e41-950c-32188c44ff0b}, !- Handle
  {f6b28db5-35e2-48fa-989b-cb298e8f4518}, !- Name
  {99f33284-a71e-4627-8d47-e9b13b34a233}, !- Source Object
  3,                                      !- Outlet Port
  {5f9a419c-6e74-4696-86c6-0984ef9496ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4f8c9b-cb88-489d-85bb-efe567333945}, !- Handle
  {3dc23506-5f2e-4257-a822-370d1edd7c45}, !- Name
  {7ca90e7a-9146-41ca-ae15-dfeaf235f770}, !- Source Object
  3,                                      !- Outlet Port
  {8de69eda-6455-457b-9fc8-54f3b36ab4d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {95933948-8e64-45a4-940d-11c93d64af9a}, !- Handle
  Node 63,                                !- Name
  {2b6b79c7-6608-42e9-adc4-b0d4549eab02}, !- Inlet Port
  {dbc4a026-4167-4661-b88f-4c3662f9d54c}; !- Outlet Port

OS:Node,
  {dcc43f44-c81d-469f-99de-f96fffd8222b}, !- Handle
  Node 64,                                !- Name
  {e3ff3c1d-b3ca-4ace-a555-1476d6c6104b}, !- Inlet Port
  {0b6d359f-cf5b-498c-9bbf-82ec92dbcaff}; !- Outlet Port

OS:Node,
  {74586100-de17-47ad-a21e-d8d29e45a5f2}, !- Handle
  Node 65,                                !- Name
  {a4ccd8d4-4708-4aa2-bc64-25ebbbee6787}, !- Inlet Port
  {4bf1c136-dd77-4b8d-9e00-3938460f1bea}; !- Outlet Port

OS:Connector:Mixer,
  {97854ce6-1bea-44ce-b398-cf9986b559a3}, !- Handle
  Connector Mixer 6,                      !- Name
  {d47c937c-7179-4038-9797-c99e7c53769a}, !- Outlet Branch Name
  {daebb7e3-9182-4516-9d56-2ab732212c6a}, !- Inlet Branch Name 1
  {0415bbdb-f355-4b7c-823b-514ce68949f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9057ff4-d107-445a-866b-0ea77ad63284}, !- Handle
  Connector Splitter 6,                   !- Name
  {31f16124-b035-4fe5-ac94-c8beb4f2cfa8}, !- Inlet Branch Name
  {a4ccd8d4-4708-4aa2-bc64-25ebbbee6787}, !- Outlet Branch Name 1
  {e07a0bb5-126b-42f7-9461-1565601d36b6}; !- Outlet Branch Name 2

OS:Connection,
  {2b6b79c7-6608-42e9-adc4-b0d4549eab02}, !- Handle
  {81232b30-7b0c-4f80-95d2-2b1f009d5ee4}, !- Name
  {8de69eda-6455-457b-9fc8-54f3b36ab4d5}, !- Source Object
  14,                                     !- Outlet Port
  {95933948-8e64-45a4-940d-11c93d64af9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4ccd8d4-4708-4aa2-bc64-25ebbbee6787}, !- Handle
  {257a16db-c97c-4231-85e7-a13255deddcd}, !- Name
  {a9057ff4-d107-445a-866b-0ea77ad63284}, !- Source Object
  3,                                      !- Outlet Port
  {74586100-de17-47ad-a21e-d8d29e45a5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6d359f-cf5b-498c-9bbf-82ec92dbcaff}, !- Handle
  {39b5872d-1bd5-40be-b025-bd6a96113f85}, !- Name
  {dcc43f44-c81d-469f-99de-f96fffd8222b}, !- Source Object
  3,                                      !- Outlet Port
  {8de69eda-6455-457b-9fc8-54f3b36ab4d5}, !- Target Object
  15;                                     !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {73fdcedc-3290-4127-8094-84a97f4e31cc}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {60935a16-5284-44b8-9397-5e13921f9365}, !- Water Inlet Node Name
  {73e6587e-5d76-4715-9377-528d1c663fc4}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {6c751965-edd9-45ea-a76e-792708871683}, !- Handle
  Node 66,                                !- Name
  {73e6587e-5d76-4715-9377-528d1c663fc4}, !- Inlet Port
  {ee5c3a37-19dc-4e9f-b1fc-f29aec3f5b1c}; !- Outlet Port

OS:Connection,
  {60935a16-5284-44b8-9397-5e13921f9365}, !- Handle
  {2d4db486-c1d3-47a9-80e6-ac417fe48b0b}, !- Name
  {5f9a419c-6e74-4696-86c6-0984ef9496ae}, !- Source Object
  3,                                      !- Outlet Port
  {73fdcedc-3290-4127-8094-84a97f4e31cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e6587e-5d76-4715-9377-528d1c663fc4}, !- Handle
  {6309a0a9-cfb8-42c2-91e7-94e13141628c}, !- Name
  {73fdcedc-3290-4127-8094-84a97f4e31cc}, !- Source Object
  3,                                      !- Outlet Port
  {6c751965-edd9-45ea-a76e-792708871683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5c3a37-19dc-4e9f-b1fc-f29aec3f5b1c}, !- Handle
  {bb48dae9-f61e-4a0f-ad65-b8a9601801f6}, !- Name
  {6c751965-edd9-45ea-a76e-792708871683}, !- Source Object
  3,                                      !- Outlet Port
  {20c511a4-469b-413b-bee6-61d85fdb3ef1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1ba0e47-957f-40dc-a842-c7edab335891}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {7a7881f1-81ab-4de6-b1ed-04cf07bcb32e}, !- Inlet Node Name
  {b9b57494-5bcd-45fb-b09e-aae7f50ae5ae}; !- Outlet Node Name

OS:Node,
  {8a5a4aa9-5844-4eac-8da8-f6ebe86af91d}, !- Handle
  Node 67,                                !- Name
  {cf769982-8f88-448e-a6af-d1b32cae3663}, !- Inlet Port
  {7a7881f1-81ab-4de6-b1ed-04cf07bcb32e}; !- Outlet Port

OS:Connection,
  {cf769982-8f88-448e-a6af-d1b32cae3663}, !- Handle
  {2743db08-6f57-4fb8-895d-ebd96cec0eb4}, !- Name
  {99f33284-a71e-4627-8d47-e9b13b34a233}, !- Source Object
  4,                                      !- Outlet Port
  {8a5a4aa9-5844-4eac-8da8-f6ebe86af91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {472d36a5-bc68-4b34-88eb-6f147fac769c}, !- Handle
  Node 68,                                !- Name
  {b9b57494-5bcd-45fb-b09e-aae7f50ae5ae}, !- Inlet Port
  {151431ef-5650-4921-b213-b4fad497e554}; !- Outlet Port

OS:Connection,
  {7a7881f1-81ab-4de6-b1ed-04cf07bcb32e}, !- Handle
  {bbe1423f-7bd0-4f6f-a597-73b973807616}, !- Name
  {8a5a4aa9-5844-4eac-8da8-f6ebe86af91d}, !- Source Object
  3,                                      !- Outlet Port
  {c1ba0e47-957f-40dc-a842-c7edab335891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b57494-5bcd-45fb-b09e-aae7f50ae5ae}, !- Handle
  {6cd1208e-9d67-4c21-ac0e-7624451a6c03}, !- Name
  {c1ba0e47-957f-40dc-a842-c7edab335891}, !- Source Object
  3,                                      !- Outlet Port
  {472d36a5-bc68-4b34-88eb-6f147fac769c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151431ef-5650-4921-b213-b4fad497e554}, !- Handle
  {f28f6414-8dd2-42c6-87f8-d2b49d9e4f45}, !- Name
  {472d36a5-bc68-4b34-88eb-6f147fac769c}, !- Source Object
  3,                                      !- Outlet Port
  {20c511a4-469b-413b-bee6-61d85fdb3ef1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61f64294-e793-4b21-b79a-e0dc253ae8fa}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {37bf194d-faf5-45f7-8d43-6ab4b58324d9}, !- Inlet Node Name
  {95390998-bc70-4fcc-a700-add4e1f7bd03}; !- Outlet Node Name

OS:Node,
  {c79bd4bd-1302-4355-b5a7-5f0758b3fcf9}, !- Handle
  Node 69,                                !- Name
  {ca21c599-5cf6-4514-b8a2-acfb8b2d2e9f}, !- Inlet Port
  {37bf194d-faf5-45f7-8d43-6ab4b58324d9}; !- Outlet Port

OS:Connection,
  {ca21c599-5cf6-4514-b8a2-acfb8b2d2e9f}, !- Handle
  {98fdb210-f758-42bf-bdbe-e92d54152216}, !- Name
  {20c511a4-469b-413b-bee6-61d85fdb3ef1}, !- Source Object
  2,                                      !- Outlet Port
  {c79bd4bd-1302-4355-b5a7-5f0758b3fcf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37bf194d-faf5-45f7-8d43-6ab4b58324d9}, !- Handle
  {d93adc7b-f5b8-46df-9ffe-987b78180e9f}, !- Name
  {c79bd4bd-1302-4355-b5a7-5f0758b3fcf9}, !- Source Object
  3,                                      !- Outlet Port
  {61f64294-e793-4b21-b79a-e0dc253ae8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95390998-bc70-4fcc-a700-add4e1f7bd03}, !- Handle
  {c97edaf9-14d7-4a07-bdd8-7bb6b862da4f}, !- Name
  {61f64294-e793-4b21-b79a-e0dc253ae8fa}, !- Source Object
  3,                                      !- Outlet Port
  {7ca90e7a-9146-41ca-ae15-dfeaf235f770}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9659354a-67b7-4ee5-a10d-a51ee6f1178d}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {b4b76dce-b918-412f-b0e8-366ddc2ec567}, !- Inlet Node Name
  {372a89ce-a45b-4bf2-8265-8a26a1876169}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {b6ec0492-df03-43a4-ae3e-d1b39dabeb25}, !- Handle
  Node 70,                                !- Name
  {372a89ce-a45b-4bf2-8265-8a26a1876169}, !- Inlet Port
  {d3d73f80-adad-40ed-a50f-57ab3ecf4a72}; !- Outlet Port

OS:Connection,
  {b4b76dce-b918-412f-b0e8-366ddc2ec567}, !- Handle
  {5fbefa4b-c750-444d-ab12-c20b3050a036}, !- Name
  {819c2c62-3d78-4b14-bf42-2c64613921d8}, !- Source Object
  3,                                      !- Outlet Port
  {9659354a-67b7-4ee5-a10d-a51ee6f1178d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372a89ce-a45b-4bf2-8265-8a26a1876169}, !- Handle
  {87bbf075-f9dd-4814-a6ac-0be9b4201ba1}, !- Name
  {9659354a-67b7-4ee5-a10d-a51ee6f1178d}, !- Source Object
  3,                                      !- Outlet Port
  {b6ec0492-df03-43a4-ae3e-d1b39dabeb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d73f80-adad-40ed-a50f-57ab3ecf4a72}, !- Handle
  {8b2ccf42-bbe8-4b25-bf8a-cca9bf4e1134}, !- Name
  {b6ec0492-df03-43a4-ae3e-d1b39dabeb25}, !- Source Object
  3,                                      !- Outlet Port
  {99f33284-a71e-4627-8d47-e9b13b34a233}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4fea32a-2d98-4333-b508-671bb3330524}, !- Handle
  Node 71,                                !- Name
  {eef4ff16-0e20-4d75-aee0-114b11103776}, !- Inlet Port
  {daebb7e3-9182-4516-9d56-2ab732212c6a}; !- Outlet Port

OS:Connection,
  {4bf1c136-dd77-4b8d-9e00-3938460f1bea}, !- Handle
  {a1ada549-966c-4a63-841d-845bbbd894b5}, !- Name
  {74586100-de17-47ad-a21e-d8d29e45a5f2}, !- Source Object
  3,                                      !- Outlet Port
  {a022037c-90fa-44c2-90e9-a3a660daf7d0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {eef4ff16-0e20-4d75-aee0-114b11103776}, !- Handle
  {6d7e159f-775d-4189-a817-357b8dbe38e5}, !- Name
  {a022037c-90fa-44c2-90e9-a3a660daf7d0}, !- Source Object
  18,                                     !- Outlet Port
  {d4fea32a-2d98-4333-b508-671bb3330524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daebb7e3-9182-4516-9d56-2ab732212c6a}, !- Handle
  {9c0e3986-3913-4e54-b7da-85ab81eda2e7}, !- Name
  {d4fea32a-2d98-4333-b508-671bb3330524}, !- Source Object
  3,                                      !- Outlet Port
  {97854ce6-1bea-44ce-b398-cf9986b559a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64f18717-6cd5-4a47-832d-59d1cb31c195}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {770ccf25-c80a-4b9b-9819-ed46cb3f8f81}, !- Inlet Node Name
  {8fabd763-4b3a-4b71-8844-70d5a180bb4c}; !- Outlet Node Name

OS:Node,
  {1f150c18-a474-40b2-bd7e-bf2bc956bf5a}, !- Handle
  Node 72,                                !- Name
  {e07a0bb5-126b-42f7-9461-1565601d36b6}, !- Inlet Port
  {770ccf25-c80a-4b9b-9819-ed46cb3f8f81}; !- Outlet Port

OS:Connection,
  {e07a0bb5-126b-42f7-9461-1565601d36b6}, !- Handle
  {f3006292-ec96-4006-9fbe-d30b08527a98}, !- Name
  {a9057ff4-d107-445a-866b-0ea77ad63284}, !- Source Object
  4,                                      !- Outlet Port
  {1f150c18-a474-40b2-bd7e-bf2bc956bf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f1cae11-f1d7-4663-ba80-361fe34d89d8}, !- Handle
  Node 73,                                !- Name
  {8fabd763-4b3a-4b71-8844-70d5a180bb4c}, !- Inlet Port
  {0415bbdb-f355-4b7c-823b-514ce68949f9}; !- Outlet Port

OS:Connection,
  {770ccf25-c80a-4b9b-9819-ed46cb3f8f81}, !- Handle
  {1353668c-5afa-4ea8-9cad-c4512decf8ee}, !- Name
  {1f150c18-a474-40b2-bd7e-bf2bc956bf5a}, !- Source Object
  3,                                      !- Outlet Port
  {64f18717-6cd5-4a47-832d-59d1cb31c195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fabd763-4b3a-4b71-8844-70d5a180bb4c}, !- Handle
  {a868be13-0bce-4683-aa9e-dd920d72fcc8}, !- Name
  {64f18717-6cd5-4a47-832d-59d1cb31c195}, !- Source Object
  3,                                      !- Outlet Port
  {7f1cae11-f1d7-4663-ba80-361fe34d89d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0415bbdb-f355-4b7c-823b-514ce68949f9}, !- Handle
  {3222fdc0-8910-45d5-8298-312bb293de5f}, !- Name
  {7f1cae11-f1d7-4663-ba80-361fe34d89d8}, !- Source Object
  3,                                      !- Outlet Port
  {97854ce6-1bea-44ce-b398-cf9986b559a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af7cec85-5ab3-4711-8b92-ea5882de9938}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {dbc4a026-4167-4661-b88f-4c3662f9d54c}, !- Inlet Node Name
  {d5ae16e9-9adf-4070-b2e3-c690057e685f}; !- Outlet Node Name

OS:Node,
  {915f3c31-54b7-4da7-ac8f-625ba918fe52}, !- Handle
  Node 74,                                !- Name
  {d5ae16e9-9adf-4070-b2e3-c690057e685f}, !- Inlet Port
  {31f16124-b035-4fe5-ac94-c8beb4f2cfa8}; !- Outlet Port

OS:Connection,
  {dbc4a026-4167-4661-b88f-4c3662f9d54c}, !- Handle
  {ad87255d-9662-4f7e-bde6-507175248266}, !- Name
  {95933948-8e64-45a4-940d-11c93d64af9a}, !- Source Object
  3,                                      !- Outlet Port
  {af7cec85-5ab3-4711-8b92-ea5882de9938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ae16e9-9adf-4070-b2e3-c690057e685f}, !- Handle
  {57b81662-1227-4ae6-bde5-919261ee2d97}, !- Name
  {af7cec85-5ab3-4711-8b92-ea5882de9938}, !- Source Object
  3,                                      !- Outlet Port
  {915f3c31-54b7-4da7-ac8f-625ba918fe52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f16124-b035-4fe5-ac94-c8beb4f2cfa8}, !- Handle
  {5429bd52-a0e0-4744-8791-90a1af5913c0}, !- Name
  {915f3c31-54b7-4da7-ac8f-625ba918fe52}, !- Source Object
  3,                                      !- Outlet Port
  {a9057ff4-d107-445a-866b-0ea77ad63284}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {22af4a14-ec1b-4f12-9e0b-8345a5e24e24}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {d97a96a6-dec0-4f31-94ce-fc88056d2fb1}, !- Inlet Node Name
  {e3ff3c1d-b3ca-4ace-a555-1476d6c6104b}; !- Outlet Node Name

OS:Node,
  {a51cecff-50ae-47c8-982c-25c86c8aa3fa}, !- Handle
  Node 75,                                !- Name
  {d47c937c-7179-4038-9797-c99e7c53769a}, !- Inlet Port
  {d97a96a6-dec0-4f31-94ce-fc88056d2fb1}; !- Outlet Port

OS:Connection,
  {d47c937c-7179-4038-9797-c99e7c53769a}, !- Handle
  {52992993-d74b-4863-b742-9e792a2955f4}, !- Name
  {97854ce6-1bea-44ce-b398-cf9986b559a3}, !- Source Object
  2,                                      !- Outlet Port
  {a51cecff-50ae-47c8-982c-25c86c8aa3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97a96a6-dec0-4f31-94ce-fc88056d2fb1}, !- Handle
  {aa63a09e-532e-464c-ac0e-00bac72c2e42}, !- Name
  {a51cecff-50ae-47c8-982c-25c86c8aa3fa}, !- Source Object
  3,                                      !- Outlet Port
  {22af4a14-ec1b-4f12-9e0b-8345a5e24e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ff3c1d-b3ca-4ace-a555-1476d6c6104b}, !- Handle
  {95f9ec3e-ffb0-46bc-8f15-6040000927d1}, !- Name
  {22af4a14-ec1b-4f12-9e0b-8345a5e24e24}, !- Source Object
  3,                                      !- Outlet Port
  {dcc43f44-c81d-469f-99de-f96fffd8222b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {7de1cbfc-497d-4329-865e-7a6ac7633dfd}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {7ca90e7a-9146-41ca-ae15-dfeaf235f770}; !- Setpoint Node or NodeList Name

OS:Node,
  {bf03cc7d-00a1-41eb-8f47-174d153abd5d}, !- Handle
  Node 76,                                !- Name
  {1c275ff4-525a-4ba1-a644-1d0c14660116}, !- Inlet Port
  {15504667-31c5-489a-bfd2-a2ecc1b5f277}; !- Outlet Port

OS:Connection,
  {71e69e59-8732-47a4-8928-4f4ff2efe73a}, !- Handle
  {67652717-516d-47b9-83d6-c804e45b9960}, !- Name
  {243fcacb-cc70-4ec2-9dee-806e5c597743}, !- Source Object
  3,                                      !- Outlet Port
  {fb2f98b8-6287-46ae-986b-c6f8ff187a48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c275ff4-525a-4ba1-a644-1d0c14660116}, !- Handle
  {3430c9df-0546-48da-9b4f-79670e40a0a6}, !- Name
  {b4fbb6da-4142-456b-bacc-6bc90c4f66d0}, !- Source Object
  12,                                     !- Outlet Port
  {bf03cc7d-00a1-41eb-8f47-174d153abd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15504667-31c5-489a-bfd2-a2ecc1b5f277}, !- Handle
  {a77989d9-da49-41dd-85c5-2520244f763f}, !- Name
  {bf03cc7d-00a1-41eb-8f47-174d153abd5d}, !- Source Object
  3,                                      !- Outlet Port
  {cec5aa5c-1ba4-4508-a518-e410dbde7925}, !- Target Object
  3;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bd812496-db30-4430-9a1d-5db1a427d349}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {d9207542-d5a1-478e-8e00-0f7fa8d8bd28}, !- Heating Setpoint Temperature Schedule Name
  {df3e3633-7709-4d03-8b8c-d2380d3bf15c}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {f3817f35-3bd2-4c5b-b8c1-29c34487b142}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {a3ce9ee3-c9be-4ae8-947e-7bc002414086}, !- Air Inlet Node Name
  {d2f1498e-cb0a-43e6-b434-720a2a506604}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {dd651cb1-daea-4b4f-a12b-67709fa47c3f}, !- Handle
  Node 77,                                !- Name
  {f0823798-afd0-4dc6-98af-da584969e647}, !- Inlet Port
  {a3ce9ee3-c9be-4ae8-947e-7bc002414086}; !- Outlet Port

OS:Connection,
  {f0823798-afd0-4dc6-98af-da584969e647}, !- Handle
  {5ee2b46b-d28e-4aa6-a290-b5a5fe2a84e3}, !- Name
  {2c10f91a-28b7-4f97-9ee5-2a937af982b2}, !- Source Object
  3,                                      !- Outlet Port
  {dd651cb1-daea-4b4f-a12b-67709fa47c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ce9ee3-c9be-4ae8-947e-7bc002414086}, !- Handle
  {08ba162d-c8a5-47bb-965f-e13e03ac849a}, !- Name
  {dd651cb1-daea-4b4f-a12b-67709fa47c3f}, !- Source Object
  3,                                      !- Outlet Port
  {f3817f35-3bd2-4c5b-b8c1-29c34487b142}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ac6de72-4ea4-483d-960c-138d32cbf8d9}, !- Handle
  Node 78,                                !- Name
  {d2f1498e-cb0a-43e6-b434-720a2a506604}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2f1498e-cb0a-43e6-b434-720a2a506604}, !- Handle
  {249c94cb-820d-41fc-9c87-e4199df27515}, !- Name
  {f3817f35-3bd2-4c5b-b8c1-29c34487b142}, !- Source Object
  7,                                      !- Outlet Port
  {3ac6de72-4ea4-483d-960c-138d32cbf8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {c21cfece-3745-499a-a4db-1bc7519aacc5}, !- Handle
  LCC_Mat - Building - Life Cycle Costs,  !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {e11b34af-2bb6-4f16-8082-cbd61ee7679e}, !- Item Name
  1076.39104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  30;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {64e36051-221c-424a-8701-44d927629c7b}, !- Handle
  LCC_Demo - Building - Life Cycle Costs, !- Name
  Salvage,                                !- Category
  Building,                               !- Item Type
  {e11b34af-2bb6-4f16-8082-cbd61ee7679e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  30,                                     !- Years from Start
  ,                                       !- Months from Start
  30;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {080570b1-0561-4016-86d5-0e2f5ef47ea8}, !- Handle
  LCC_OM - Building - Life Cycle Costs,   !- Name
  Maintenance,                            !- Category
  Building,                               !- Item Type
  {e11b34af-2bb6-4f16-8082-cbd61ee7679e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:LifeCycleCost,
  {52f653bb-6526-4ef8-b292-da2361458e48}, !- Handle
  LCC_Mat - Exterior Roof,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {78a76174-c95d-4b69-8a5f-7815517db3f6}, !- Item Name
  53.8195520835486,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {c7d17dcd-a722-4ab9-84a1-f167fc6ffc90}, !- Handle
  LCC_Demo - Exterior Roof,               !- Name
  Salvage,                                !- Category
  Construction,                           !- Item Type
  {78a76174-c95d-4b69-8a5f-7815517db3f6}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {752116e6-a07b-43b9-8e83-7abd418bfc5b}, !- Handle
  LCC_OM - Exterior Roof,                 !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {78a76174-c95d-4b69-8a5f-7815517db3f6}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  2;                                      !- Repeat Period Years

OS:LifeCycleCost,
  {69013169-d2c0-4008-be37-6696c0efbb77}, !- Handle
  LCC_Mat - ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsDef, !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {bab1fbbe-47f9-4741-90ea-321340dd7ae7}, !- Item Name
  107.639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {0e15b32a-bffd-497e-a8ff-5a18cd51664c}, !- Handle
  LCC_Demo - ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsDef, !- Name
  Salvage,                                !- Category
  Lights,                                 !- Item Type
  {bab1fbbe-47f9-4741-90ea-321340dd7ae7}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {b73343d0-744c-49fc-b883-045e1c1450b3}, !- Handle
  LCC_OM - ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsDef, !- Name
  Maintenance,                            !- Category
  Lights,                                 !- Item Type
  {bab1fbbe-47f9-4741-90ea-321340dd7ae7}, !- Item Name
  5.38195520835486,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Output:Variable,
  {13085bca-38e7-41d8-a904-2ee4e492ef7d}, !- Handle
  {7b7a0993-a97f-4111-82a3-73651255b66e}, !- Name
  ,                                       !- Key Value
  Zone People Sensible Heating Energy,    !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {42a0366b-e6d0-4c42-bb0b-236489d8ef58}, !- Handle
  {dec2bff4-2a9c-453e-a1a8-1435b3dc93ef}, !- Name
  ,                                       !- Key Value
  Zone Lights Total Heating Energy,       !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {498901c0-5d0f-4704-bb28-e5d2d235ff27}, !- Handle
  {5c6311df-ea08-4b2a-849b-688d8a07b768}, !- Name
  ,                                       !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {53e2a20d-8815-4118-8e85-14d00c58ffa9}, !- Handle
  {38ed9154-b436-4b9a-bcad-df163faee702}, !- Name
  ,                                       !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {56d50e60-2254-4314-8589-2b95df719ddd}, !- Handle
  {3b1362b1-2ea7-44d5-89bf-a60579982694}, !- Name
  ,                                       !- Key Value
  Zone Mechanical Ventilation No Load Heat Removal Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {62a26756-9548-47d0-9c48-35dd0a8324dc}, !- Handle
  {8f01d7e9-fe2a-4aa4-adbc-821da6462c49}, !- Name
  ,                                       !- Key Value
  Gas Equipment Total Heating Energy,     !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {69990ffe-a5ef-4755-bc13-aced25f7aef4}, !- Handle
  {e673667c-87d4-4c31-8c84-aad787a96b21}, !- Name
  ,                                       !- Key Value
  Electric Equipment Total Heating Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {8ec880c1-9971-47a3-81fb-9a4039a6fc5d}, !- Handle
  {12f69c43-e209-43b5-b419-b9e1e5b12324}, !- Name
  ,                                       !- Key Value
  Zone Mechanical Ventilation Cooling Load Increase Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {98d08d56-171b-4990-bd99-400812433f82}, !- Handle
  {08b830c3-09b0-45ea-a09d-1656a667f06c}, !- Name
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {ab28079e-9acb-45a7-8d51-f53c836752e2}, !- Handle
  {11f7c9aa-6101-459f-af50-fbd36fb600e6}, !- Name
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {c12dd321-0b73-452b-9f5f-e9800eac605d}, !- Handle
  {b86cda5f-0c47-4d93-b61e-c3719f1e2c92}, !- Name
  ,                                       !- Key Value
  Surface Average Face Conduction Heat Transfer Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

