  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c915493-70f5-4ed0-bafe-7b0101c20f1a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7812822e-9e47-4589-b78f-80dc4ced11ed}, !- Handle
  Port List 33,                           !- Name
  {3a3e72dc-d8ab-461f-abd5-79f454926204}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {aec54f15-0bae-41b6-8008-92593e924c43}, !- Handle
  Node 1,                                 !- Name
  {28c8f56a-e3b7-4441-8774-07ea195eefdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28c8f56a-e3b7-4441-8774-07ea195eefdd}, !- Handle
  Connection 1,                           !- Name
  {3a3e72dc-d8ab-461f-abd5-79f454926204}, !- Source Object
  11,                                     !- Outlet Port
  {aec54f15-0bae-41b6-8008-92593e924c43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e951556-7380-49e8-bacc-b62f243d1ce5}, !- Handle
  Port List 32,                           !- Name
  {3a3e72dc-d8ab-461f-abd5-79f454926204}; !- HVAC Component

OS:PortList,
  {83ae806e-7abd-4d3f-a334-27fa9f54011a}, !- Handle
  Port List 2,                            !- Name
  {3a3e72dc-d8ab-461f-abd5-79f454926204}; !- HVAC Component

OS:Sizing:Zone,
  {cca93e18-80cb-4025-a255-177e5065bbf4}, !- Handle
  {3a3e72dc-d8ab-461f-abd5-79f454926204}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8f9504d-a998-4e8d-b70b-dea4213e428c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3a3e72dc-d8ab-461f-abd5-79f454926204}; !- Thermal Zone

OS:Rendering:Color,
  {2c915493-70f5-4ed0-bafe-7b0101c20f1a}, !- Handle
  Rendering Color 6,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7251428b-f646-45b0-a022-b321d4641574}, !- Handle
  Thermal Zone: Space 401 - Plus,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf67e040-4227-47d7-b475-c1cd420904e2}, !- Zone Air Inlet Port List
  {16f9f8c1-9ce7-4aec-83b9-7439500432be}, !- Zone Air Exhaust Port List
  {15c88cf7-cc7a-4779-81a5-8e4c71427fab}, !- Zone Air Node Name
  {7c64a37a-0e82-4a5e-885a-7c2afe65e4a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da49422e-092b-416a-8509-39a0cdb1b61a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7c64a37a-0e82-4a5e-885a-7c2afe65e4a1}, !- Handle
  Port List 31,                           !- Name
  {7251428b-f646-45b0-a022-b321d4641574}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a602d2fd-d759-47ff-813d-8993bfce0d37}, !- Handle
  Node 2,                                 !- Name
  {15c88cf7-cc7a-4779-81a5-8e4c71427fab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15c88cf7-cc7a-4779-81a5-8e4c71427fab}, !- Handle
  Connection 2,                           !- Name
  {7251428b-f646-45b0-a022-b321d4641574}, !- Source Object
  11,                                     !- Outlet Port
  {a602d2fd-d759-47ff-813d-8993bfce0d37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf67e040-4227-47d7-b475-c1cd420904e2}, !- Handle
  Port List 3,                            !- Name
  {7251428b-f646-45b0-a022-b321d4641574}; !- HVAC Component

OS:PortList,
  {16f9f8c1-9ce7-4aec-83b9-7439500432be}, !- Handle
  Port List 4,                            !- Name
  {7251428b-f646-45b0-a022-b321d4641574}; !- HVAC Component

OS:Sizing:Zone,
  {517bf3a2-ba97-4d5f-b4b5-b5a871f61320}, !- Handle
  {7251428b-f646-45b0-a022-b321d4641574}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a89189ae-2cfa-4f4c-a098-a9f7c7ac4691}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7251428b-f646-45b0-a022-b321d4641574}; !- Thermal Zone

OS:Rendering:Color,
  {da49422e-092b-416a-8509-39a0cdb1b61a}, !- Handle
  Rendering Color 7,                      !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {2c85a7cb-953e-4974-985c-84ac595bf928}, !- Handle
  Thermal Zone: Space 201 - Plus,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75776004-54c5-495c-b4fa-41eb8a6da992}, !- Zone Air Inlet Port List
  {ed237696-9ed5-40d9-9958-b09e1c9e88af}, !- Zone Air Exhaust Port List
  {5083eeb9-9d28-4d08-addd-5f18498687a9}, !- Zone Air Node Name
  {e4e024a1-5c8f-4f97-a3e4-38bfd8f71dff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea76d26c-f02d-412b-9d80-e9fd0d05300c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e4e024a1-5c8f-4f97-a3e4-38bfd8f71dff}, !- Handle
  Port List 30,                           !- Name
  {2c85a7cb-953e-4974-985c-84ac595bf928}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3908784f-ecf9-4797-b447-ad808c1478ea}, !- Handle
  Node 3,                                 !- Name
  {5083eeb9-9d28-4d08-addd-5f18498687a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5083eeb9-9d28-4d08-addd-5f18498687a9}, !- Handle
  Connection 3,                           !- Name
  {2c85a7cb-953e-4974-985c-84ac595bf928}, !- Source Object
  11,                                     !- Outlet Port
  {3908784f-ecf9-4797-b447-ad808c1478ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75776004-54c5-495c-b4fa-41eb8a6da992}, !- Handle
  Port List 5,                            !- Name
  {2c85a7cb-953e-4974-985c-84ac595bf928}; !- HVAC Component

OS:PortList,
  {ed237696-9ed5-40d9-9958-b09e1c9e88af}, !- Handle
  Port List 6,                            !- Name
  {2c85a7cb-953e-4974-985c-84ac595bf928}; !- HVAC Component

OS:Sizing:Zone,
  {0327ed1f-87e5-4164-aa08-69510bde7c97}, !- Handle
  {2c85a7cb-953e-4974-985c-84ac595bf928}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43bff649-012b-4955-9fda-327de865f555}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2c85a7cb-953e-4974-985c-84ac595bf928}; !- Thermal Zone

OS:Rendering:Color,
  {ea76d26c-f02d-412b-9d80-e9fd0d05300c}, !- Handle
  Rendering Color 8,                      !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- Handle
  Thermal Zone: Space 103,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7133393d-6f77-44b4-a6eb-e55d7d5efee3}, !- Zone Air Inlet Port List
  {565155ec-8d64-43ad-809d-aefa687207f4}, !- Zone Air Exhaust Port List
  {41159897-10ab-4fcb-867a-d22cb097b032}, !- Zone Air Node Name
  {41f0da90-f35e-4e33-8f53-593647f36a64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa3b7706-ff20-4f88-96ca-0648471ebb30}, !- Group Rendering Name
  {1a7d5bc7-ffcf-48e6-9a08-747cf85cf6c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {41f0da90-f35e-4e33-8f53-593647f36a64}, !- Handle
  Port List 29,                           !- Name
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- HVAC Component
  {fee09d99-90a7-436c-9b19-f1002b03e6b4}; !- Port 1

OS:Node,
  {c0ba5df3-b5c4-4135-b6b8-21aac9958b27}, !- Handle
  Node 4,                                 !- Name
  {41159897-10ab-4fcb-867a-d22cb097b032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41159897-10ab-4fcb-867a-d22cb097b032}, !- Handle
  Connection 4,                           !- Name
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- Source Object
  11,                                     !- Outlet Port
  {c0ba5df3-b5c4-4135-b6b8-21aac9958b27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7133393d-6f77-44b4-a6eb-e55d7d5efee3}, !- Handle
  Port List 7,                            !- Name
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- HVAC Component
  {2f052767-9071-4c5d-83d8-496545a73b50}, !- Port 1
  {2e1840f3-7233-4131-8396-009138626f35}; !- Port 2

OS:PortList,
  {565155ec-8d64-43ad-809d-aefa687207f4}, !- Handle
  Port List 8,                            !- Name
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- HVAC Component
  {999945cb-7e50-4ef1-aaeb-09acee532340}; !- Port 1

OS:Sizing:Zone,
  {c63a9630-2607-45da-abb0-40349e3dc1ee}, !- Handle
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c583e0ab-dbdb-40eb-9346-d664c1a8b188}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a0ea8b05-8dde-4a97-b3ec-d04f6a0e3756}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c7f524b-f1ad-4da2-9637-e4a7592ea8a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1a7de86-0d81-46a7-8440-c1b880289f91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- Handle
  Thermal Zone: Space 304,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab6ac67e-f45b-4025-ac07-079651e2310f}, !- Zone Air Inlet Port List
  {31a1ee89-8279-491e-89ef-d43d9435d80c}, !- Zone Air Exhaust Port List
  {2e5a2aa6-0e5c-4cbd-a36c-ef6afc5e57fc}, !- Zone Air Node Name
  {a55135c1-4661-4eb9-9b44-4d08887ba1e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b340fbb0-dffb-49c1-847d-d6f53001b31d}, !- Group Rendering Name
  {6b9b0b9b-9ec0-4297-9b8e-1f84d96719f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a55135c1-4661-4eb9-9b44-4d08887ba1e4}, !- Handle
  Port List 28,                           !- Name
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3e93a59d-aaa5-41a7-9a87-14260fd28357}, !- Handle
  Node 5,                                 !- Name
  {2e5a2aa6-0e5c-4cbd-a36c-ef6afc5e57fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e5a2aa6-0e5c-4cbd-a36c-ef6afc5e57fc}, !- Handle
  Connection 5,                           !- Name
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- Source Object
  11,                                     !- Outlet Port
  {3e93a59d-aaa5-41a7-9a87-14260fd28357}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab6ac67e-f45b-4025-ac07-079651e2310f}, !- Handle
  Port List 9,                            !- Name
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- HVAC Component
  {bbd865e5-c887-4b30-83bd-6d745fb2ee36}; !- Port 1

OS:PortList,
  {31a1ee89-8279-491e-89ef-d43d9435d80c}, !- Handle
  Port List 10,                           !- Name
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- HVAC Component
  {e99cce87-407b-4361-94b6-d84040510af6}; !- Port 1

OS:Sizing:Zone,
  {b05cfc14-1039-4432-a0aa-9b4bab0cb00f}, !- Handle
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b590d69-1265-4a97-ab52-40f72b5c9f15}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b1a43f6a-2510-4f0f-b7bc-8fa33483e05f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff3921ad-663c-42a6-8840-c8241bf05292}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- Handle
  Thermal Zone: Space 301,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd923e3-02cd-4b1b-86d3-2ac461be0d35}, !- Zone Air Inlet Port List
  {1bb016f5-1cbf-4670-8e0f-29e57efaaaa9}, !- Zone Air Exhaust Port List
  {6b70bd6d-7657-43d9-9dfb-ad6ba4d63d6e}, !- Zone Air Node Name
  {451e3b45-1b99-48c9-8d7e-8c62ef976861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b21d1cf-0f9e-47c0-a092-26f787c3e57f}, !- Group Rendering Name
  {b0012fb8-c743-4afb-a66d-a328f976241b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {451e3b45-1b99-48c9-8d7e-8c62ef976861}, !- Handle
  Port List 27,                           !- Name
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- HVAC Component
  {cae357c8-92b1-4c77-9038-ef03f65610e8}; !- Port 1

OS:Node,
  {aaaccbe0-b4f9-4807-96ee-6d50f26d7575}, !- Handle
  Node 6,                                 !- Name
  {6b70bd6d-7657-43d9-9dfb-ad6ba4d63d6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b70bd6d-7657-43d9-9dfb-ad6ba4d63d6e}, !- Handle
  Connection 6,                           !- Name
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- Source Object
  11,                                     !- Outlet Port
  {aaaccbe0-b4f9-4807-96ee-6d50f26d7575}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edd923e3-02cd-4b1b-86d3-2ac461be0d35}, !- Handle
  Port List 11,                           !- Name
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- HVAC Component
  {9100a098-b093-40ce-bfce-cc299db6c8e6}, !- Port 1
  {1b5cc952-60f9-4234-b24a-20a79675cfed}; !- Port 2

OS:PortList,
  {1bb016f5-1cbf-4670-8e0f-29e57efaaaa9}, !- Handle
  Port List 12,                           !- Name
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- HVAC Component
  {8dbb2a0f-e7c1-4dc0-bb5f-10f85b92c2b7}; !- Port 1

OS:Sizing:Zone,
  {ca3cb509-aef0-4b60-86a6-9556a9a10bbb}, !- Handle
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7632ffcb-a051-4a69-ab4f-fe9cab964200}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {488a30b0-3f5c-43fa-a2d4-15fb73ce765c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {426b16e9-d7d2-4198-bd4c-945773cf3302}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {543d6b08-5457-4b27-8f32-ec098d1fd8ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- Handle
  Thermal Zone: Space 101,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33b2eb9c-3095-442f-91cb-335b6677eb43}, !- Zone Air Inlet Port List
  {dfdf62d7-4027-4eee-a497-63acf57676e0}, !- Zone Air Exhaust Port List
  {8d6dd6c8-a630-4ca1-b96d-569c556ac683}, !- Zone Air Node Name
  {2224d843-4b83-44f8-81fc-142b55d356a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e88bb11f-d3b6-49d8-9d66-947685cdb150}, !- Group Rendering Name
  {faaef45a-49a1-40dd-ad1c-16962d16d61d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2224d843-4b83-44f8-81fc-142b55d356a7}, !- Handle
  Port List 26,                           !- Name
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- HVAC Component
  {7ff8f0c1-f9a0-4475-a009-04ef3fbf2dd3}; !- Port 1

OS:Node,
  {5e788be9-9289-44d3-a00e-de6ca38e1870}, !- Handle
  Node 7,                                 !- Name
  {8d6dd6c8-a630-4ca1-b96d-569c556ac683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d6dd6c8-a630-4ca1-b96d-569c556ac683}, !- Handle
  Connection 7,                           !- Name
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- Source Object
  11,                                     !- Outlet Port
  {5e788be9-9289-44d3-a00e-de6ca38e1870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33b2eb9c-3095-442f-91cb-335b6677eb43}, !- Handle
  Port List 13,                           !- Name
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- HVAC Component
  {edf2ceb7-f08d-490e-8b9f-d5df31bd1f8a}, !- Port 1
  {af091f98-6785-4708-8acf-a1ea815adc62}; !- Port 2

OS:PortList,
  {dfdf62d7-4027-4eee-a497-63acf57676e0}, !- Handle
  Port List 14,                           !- Name
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- HVAC Component
  {4898ab45-367b-4004-82d0-dcd228b65593}; !- Port 1

OS:Sizing:Zone,
  {87d2cc1e-d383-43eb-8dd6-1e86950c677b}, !- Handle
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09a497b2-02cd-4343-992f-cdb3717dd222}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d6dd14a7-0f35-40d8-ab3b-5f2ea0733eec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d37a0f92-09ae-4af8-bb82-4b84a6ae4958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5715e4a1-62de-4313-8f2b-724886a3b657}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- Handle
  Thermal Zone: Space 102,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78ec2641-dede-4bdc-b556-9f97cc1251c3}, !- Zone Air Inlet Port List
  {d767d74a-e2a8-48a3-badd-546731500318}, !- Zone Air Exhaust Port List
  {9190cb88-e20f-470b-8422-60399b0e8104}, !- Zone Air Node Name
  {823dda26-4f38-4663-9d95-ff7f23edb096}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {910fa816-5ee5-4681-a301-a36c162cccc4}, !- Group Rendering Name
  {eb1ad5dc-0588-47df-9f21-6a88a9bcfe2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {823dda26-4f38-4663-9d95-ff7f23edb096}, !- Handle
  Port List 25,                           !- Name
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- HVAC Component
  {7d196c0e-d171-405f-9182-df37f03ec75a}; !- Port 1

OS:Node,
  {ae27ccef-abe3-4176-8369-4f8215c1f925}, !- Handle
  Node 8,                                 !- Name
  {9190cb88-e20f-470b-8422-60399b0e8104}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9190cb88-e20f-470b-8422-60399b0e8104}, !- Handle
  Connection 8,                           !- Name
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- Source Object
  11,                                     !- Outlet Port
  {ae27ccef-abe3-4176-8369-4f8215c1f925}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78ec2641-dede-4bdc-b556-9f97cc1251c3}, !- Handle
  Port List 15,                           !- Name
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- HVAC Component
  {58c67e6d-dcf9-4b19-9579-37b0041065bb}, !- Port 1
  {9bbf246b-589b-4626-a7fa-dd682449cd95}; !- Port 2

OS:PortList,
  {d767d74a-e2a8-48a3-badd-546731500318}, !- Handle
  Port List 16,                           !- Name
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- HVAC Component
  {9dc1138d-576e-4b7b-9f88-597e9bdb569d}; !- Port 1

OS:Sizing:Zone,
  {5718f5db-1e8f-48d1-8cfa-f37c021f598a}, !- Handle
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88a44666-6d94-4e0c-aaa5-4a912f0fc27d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {eef18cb7-dc4a-4ae2-bd2b-f0810a70d52d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e641b9d7-888a-4ebf-8700-08a3d3649fe0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33fce16e-0b17-4226-8ae7-d4483609fed3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- Handle
  Thermal Zone: Space 302,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba878137-003c-42f0-bbdc-255564b9b985}, !- Zone Air Inlet Port List
  {e9fcd973-d7e8-41ed-993c-56212bf9ee8e}, !- Zone Air Exhaust Port List
  {ba117941-8529-44be-9d61-d573d8070d73}, !- Zone Air Node Name
  {0f6fcf5e-5733-4daf-91a8-5a5bd5d3e2c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d66d8496-0397-4826-9a42-a050eb30017e}, !- Group Rendering Name
  {6ec9abb3-de50-4a41-9c9e-758e090bb669}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0f6fcf5e-5733-4daf-91a8-5a5bd5d3e2c8}, !- Handle
  Port List 24,                           !- Name
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- HVAC Component
  {f9dea958-7197-4699-a42e-5c772e311398}; !- Port 1

OS:Node,
  {2fe7fe5a-d6de-4434-9a71-5f74bb7b8ea0}, !- Handle
  Node 9,                                 !- Name
  {ba117941-8529-44be-9d61-d573d8070d73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba117941-8529-44be-9d61-d573d8070d73}, !- Handle
  Connection 9,                           !- Name
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- Source Object
  11,                                     !- Outlet Port
  {2fe7fe5a-d6de-4434-9a71-5f74bb7b8ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba878137-003c-42f0-bbdc-255564b9b985}, !- Handle
  Port List 17,                           !- Name
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- HVAC Component
  {e724d8c7-f1d6-4f05-9505-fd2645b3cab4}, !- Port 1
  {bc7af120-6c95-4293-b0ec-5147bdae71f5}; !- Port 2

OS:PortList,
  {e9fcd973-d7e8-41ed-993c-56212bf9ee8e}, !- Handle
  Port List 18,                           !- Name
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- HVAC Component
  {575dfe88-ca89-48d8-bbc2-53fe3483a2c0}; !- Port 1

OS:Sizing:Zone,
  {2e174712-3fd9-476a-a7ee-c132262ea895}, !- Handle
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {120bd5fd-9976-426c-b676-e544e2eeda3e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {64154878-3721-4777-8a9f-6264c3cc4ba2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e5f5686-3279-4070-bb8c-fa5e6eae9e5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05be691a-bbba-455a-9170-7fa0752e7c7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- Handle
  Thermal Zone: Space 303,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7658fd10-e320-4670-b760-763b8f88f89d}, !- Zone Air Inlet Port List
  {7f135b15-3caa-4ac0-b528-5eca9982391b}, !- Zone Air Exhaust Port List
  {f134c149-7af0-4959-94ea-0d474ac031b7}, !- Zone Air Node Name
  {09f6fae4-5293-4deb-83e2-a085345c7c68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b44edde4-2a25-45b7-b8b6-442e58fa08f6}, !- Group Rendering Name
  {b0838170-acc0-4334-89d2-e2fe0822f8f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {09f6fae4-5293-4deb-83e2-a085345c7c68}, !- Handle
  Port List 23,                           !- Name
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- HVAC Component
  {85f59a86-baf5-4364-8edb-64e3b396fb1e}; !- Port 1

OS:Node,
  {fff67412-6ac6-4722-9a20-e8f1dc492ecb}, !- Handle
  Node 10,                                !- Name
  {f134c149-7af0-4959-94ea-0d474ac031b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f134c149-7af0-4959-94ea-0d474ac031b7}, !- Handle
  Connection 10,                          !- Name
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- Source Object
  11,                                     !- Outlet Port
  {fff67412-6ac6-4722-9a20-e8f1dc492ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7658fd10-e320-4670-b760-763b8f88f89d}, !- Handle
  Port List 19,                           !- Name
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- HVAC Component
  {a65f1376-b294-418b-b28b-07c3d8424129}, !- Port 1
  {20b9da1a-793c-4d27-827a-1d7a86a74f04}; !- Port 2

OS:PortList,
  {7f135b15-3caa-4ac0-b528-5eca9982391b}, !- Handle
  Port List 20,                           !- Name
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- HVAC Component
  {dfcbd303-5cd8-4f08-90b5-f084abb18d47}; !- Port 1

OS:Sizing:Zone,
  {0306d84d-f5c0-48e2-b9c1-2e7a8046c968}, !- Handle
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a21e2a57-be6b-4789-bf6c-80986643d72b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3328af8e-f3e2-4c86-b0e8-dc9e1d7ff66b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa26215a-be9c-40ab-8fb4-4d450c6e0720}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a096952-7742-467b-b23a-4d01814f682d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- Handle
  Thermal Zone: Space 104,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af8b8b51-8445-4af4-af26-d3aac4534457}, !- Zone Air Inlet Port List
  {3993edb5-2233-460d-8c8b-814337936e91}, !- Zone Air Exhaust Port List
  {d2c4735d-bca0-461f-985d-3f1d76159380}, !- Zone Air Node Name
  {c937a08a-0536-4a1b-974e-7c5d72fbe734}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f7708e6-1b6a-44ef-a321-43d9234b65cb}, !- Group Rendering Name
  {fb2892c0-3e23-44d0-849a-3814d5c4a877}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c937a08a-0536-4a1b-974e-7c5d72fbe734}, !- Handle
  Port List 1,                            !- Name
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4d66a6f1-48e8-4677-8742-4da77ab81c3a}, !- Handle
  Node 11,                                !- Name
  {d2c4735d-bca0-461f-985d-3f1d76159380}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2c4735d-bca0-461f-985d-3f1d76159380}, !- Handle
  Connection 11,                          !- Name
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- Source Object
  11,                                     !- Outlet Port
  {4d66a6f1-48e8-4677-8742-4da77ab81c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af8b8b51-8445-4af4-af26-d3aac4534457}, !- Handle
  Port List 21,                           !- Name
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- HVAC Component
  {60527be6-c36a-4e37-8dd6-c1b415e85f66}; !- Port 1

OS:PortList,
  {3993edb5-2233-460d-8c8b-814337936e91}, !- Handle
  Port List 22,                           !- Name
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- HVAC Component
  {88f25971-09e5-421c-9200-fae4027403df}; !- Port 1

OS:Sizing:Zone,
  {3564f7bd-902b-4a47-800a-ee7624c52721}, !- Handle
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17792eec-e712-479f-89c8-80826d11a1e8}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {403b7ca0-99b3-4839-9d8d-865f3b02bc68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b90140f6-01c8-4c21-9697-8774f7d35e77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {fa3b7706-ff20-4f88-96ca-0648471ebb30}, !- Handle
  Rendering Color 9,                      !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b340fbb0-dffb-49c1-847d-d6f53001b31d}, !- Handle
  Rendering Color 10,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b21d1cf-0f9e-47c0-a092-26f787c3e57f}, !- Handle
  Rendering Color 11,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e88bb11f-d3b6-49d8-9d66-947685cdb150}, !- Handle
  Rendering Color 12,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {910fa816-5ee5-4681-a301-a36c162cccc4}, !- Handle
  Rendering Color 13,                     !- Name
  223,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  130,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {d66d8496-0397-4826-9a42-a050eb30017e}, !- Handle
  Rendering Color 14,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b44edde4-2a25-45b7-b8b6-442e58fa08f6}, !- Handle
  Rendering Color 15,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f7708e6-1b6a-44ef-a321-43d9234b65cb}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:ClimateZones,
  {05391cbe-8d3b-48b2-a01a-cb9ee275f6c6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RadianceParameters,
  {7f737743-8745-4084-a242-865daf07da9f}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {b5ba1333-993c-4d87-b32f-8837419824bf}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {195f5885-936a-49ba-a8d5-e7626d019d0e}; !- Handle

OS:OutputControl:ReportingTolerances,
  {40074586-0786-44c6-aadd-1729ae5e7bed}; !- Handle

OS:ConvergenceLimits,
  {a8a021e0-0dd3-46c3-b86b-333f74752bb1}; !- Handle

OS:ShadowCalculation,
  {4289aa6a-73b0-433b-9d8d-b895a1147bf5}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {e5840977-8da9-4ea8-a8b6-be082427c794}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {88aee493-1eff-4284-b213-38258fc70cde}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {a0546d6d-703f-4c40-bb33-173d0d9b4506}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {ed2d56e9-9ac2-4e3a-badb-46c4f0bc5684}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {caa55812-a6bb-4099-b13c-2bd08e1282e4}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {318705f2-38ac-40df-a4c5-9ea50d969cbf}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {b33837ca-82e8-4a4b-a29f-bf2ade54c307}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultSurfaceConstructions,
  {5750823c-bae4-4180-9363-5e4bff9040b0}, ! Handle
  000 Interior DefSurfCons 1,             ! Name
  {07092fd3-9719-4a3a-851a-61e694c7b2e6}, ! Floor Construction Name
  {e6ff48b6-cff2-4bb8-aed2-df3c527afd49}, ! Wall Construction Name
  {305c1cce-364a-4113-af8d-9f7f6db58322}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {234b33fe-3dc4-4931-8dcd-974d5830fcc2}, ! Handle
  000 Ground DefSurfCons 1,               ! Name
  {1d2c80af-c72d-4984-bbc5-8be603c6ec72}, ! Floor Construction Name
  {1d2c80af-c72d-4984-bbc5-8be603c6ec72}, ! Wall Construction Name
  {1d2c80af-c72d-4984-bbc5-8be603c6ec72}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53c598e6-015c-4846-b54a-9168cc613369}, ! Handle
  000 Interior DefSubCons 1,              ! Name
  {bb83a44b-32be-4dca-a9de-4f3f4996a72f}, ! Fixed Window Construction Name
  {bb83a44b-32be-4dca-a9de-4f3f4996a72f}, ! Operable Window Construction Name
  {1ccc9476-7cb0-40f8-bffb-3d7f62f32c66}, ! Door Construction Name
  {f65e76d6-1751-40e3-a281-c002c4db9fd2}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {f65e76d6-1751-40e3-a281-c002c4db9fd2}, ! Skylight Construction Name
  {bb83a44b-32be-4dca-a9de-4f3f4996a72f}, ! Tubular Daylight Dome Construction Name
  {bb83a44b-32be-4dca-a9de-4f3f4996a72f}; ! Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {2aab25d7-24a3-4396-9a48-8b72559b0040}, !- Handle
  {c0f458f6-c6a5-4b88-a3a9-d68fae9265f0}; !- Construction Name

OS:WeatherFile,
  {af4f8e62-45d6-4889-a3cc-6d37be4a4e1b}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  616D8F9A;                               !- Checksum

OS:Site,
  {5707ee96-9305-49c6-9d74-86fe9fa2181f}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {0dfe058a-cea4-4df2-a6bd-7a72e056b89a}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bd60c02f-488c-49c0-9d23-b67722672ba5}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6131f19b-caeb-41ba-a6d4-001e50e83da1}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1667dba9-acd7-47c0-9d7b-8ac6eb72c189}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {50a6275b-aa70-45a9-a8d4-e2c2adaae7b1}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {176321f3-80a7-4357-ab67-007bf51fa466}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8fe215ab-b928-46ba-a5a6-d6f9e739513d}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Ruleset,
  {974bf9a3-a4eb-4108-a9b6-a7e1bf23c866}, !- Handle
  New K-12 Ventilation Schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  {f36589bc-75f1-4ffb-9ea0-73b7090335ca}, !- Default Day Schedule Name
  {3f2ddf4d-1af7-4d7b-9063-1e47a5e5fe88}, !- Summer Design Day Schedule Name
  {35731836-7def-4e5b-a773-d19e045f7b29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f36589bc-75f1-4ffb-9ea0-73b7090335ca}, !- Handle
  New K-12 Ventilation Schedule Weekday,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d644f27b-8815-4db9-a30b-dcb44a6aeb0a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35731836-7def-4e5b-a773-d19e045f7b29}, !- Handle
  New K-12 Ventilation Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9515ee76-7ae2-4bba-b36a-2b4d4e2167fb}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f2ddf4d-1af7-4d7b-9063-1e47a5e5fe88}, !- Handle
  New K-12 Ventilation Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5603ce6-f435-4d95-9780-157d11f0e2e1}, !- Handle
  New K-12 Ventilation Schedule Weekend Rule, !- Name
  {974bf9a3-a4eb-4108-a9b6-a7e1bf23c866}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9987e104-4d5d-4105-b04b-816c017a4944}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9987e104-4d5d-4105-b04b-816c017a4944}, !- Handle
  New K-12 Ventilation Schedule Weekend,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ec9594a-8259-44e6-b3fb-f9fdb3751995}, !- Handle
  New K-12 Ventilation Schedule Summer Weekday Rule, !- Name
  {974bf9a3-a4eb-4108-a9b6-a7e1bf23c866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ebeab0f-beeb-46d8-b57e-16a02f04120a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ebeab0f-beeb-46d8-b57e-16a02f04120a}, !- Handle
  New K-12 Ventilation Schedule Summer Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5e745e08-dd4a-47b5-9e4a-c5cf560a3372}, !- Handle
  New K-12 HVAC Availability Schedule,    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8054e5f-4b7f-4b39-ac6a-1ad1565dcdfb}, !- Default Day Schedule Name
  {926c65cb-903a-4872-99c3-f35ba8d9a671}, !- Summer Design Day Schedule Name
  {5f342a58-daa1-4808-a017-5251b33dd78e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8054e5f-4b7f-4b39-ac6a-1ad1565dcdfb}, !- Handle
  New K-12 HVAC Availability Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a20477b-29e4-4b82-b53a-ae7d0b761c29}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f342a58-daa1-4808-a017-5251b33dd78e}, !- Handle
  New K-12 HVAC Availability Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5477e7ca-1791-409a-8bfc-5676f0e9e284}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {926c65cb-903a-4872-99c3-f35ba8d9a671}, !- Handle
  New K-12 HVAC Availability Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df0328c6-8ca0-430f-87f6-77a8cde2af80}, !- Handle
  New K-12 HVAC Availability Schedule Weekend Rule, !- Name
  {5e745e08-dd4a-47b5-9e4a-c5cf560a3372}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5473e425-8b7d-46c6-8609-dcdc25fb6c10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5473e425-8b7d-46c6-8609-dcdc25fb6c10}, !- Handle
  New K-12 HVAC Availability Schedule Weekend, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45c3036e-7f13-4526-a777-31c51e3b2ba5}, !- Handle
  New K-12 HVAC Availability Schedule Summer Weekday Rule, !- Name
  {5e745e08-dd4a-47b5-9e4a-c5cf560a3372}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {302d33e8-38a4-40e8-96c4-c5ffd7a3c0ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {302d33e8-38a4-40e8-96c4-c5ffd7a3c0ec}, !- Handle
  New K-12 HVAC Availability Schedule Summer Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1fd214d4-1e91-4f65-90b7-81bb4b50a1e2}, !- Handle
  DOAS Temperature Setpoint Schedule,     !- Name
  {84419bc3-50bf-4341-a90b-060f549d326f}, !- Schedule Type Limits Name
  {28c3d3eb-9dcc-45e0-98a8-c70fb52d7daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28c3d3eb-9dcc-45e0-98a8-c70fb52d7daa}, !- Handle
  DOAS Temperature Setpoint Schedule All Days, !- Name
  {84419bc3-50bf-4341-a90b-060f549d326f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {0871c265-45da-43dc-967b-0ed292072abc}, !- Handle
  New HP-Loop-Temp-Schedule,              !- Name
  ,                                       !- Schedule Type Limits Name
  {842c81a3-3a01-4d0f-aff9-5cbdf56985e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {842c81a3-3a01-4d0f-aff9-5cbdf56985e4}, !- Handle
  New HP-Loop-Temp-Schedule All Days,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {32525953-98ef-4e9a-9891-47b20516586f}, !- Handle
  New HP-Loop-Clg-Temp-Schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  {d281ae3d-147b-4291-a3ad-df80bf927063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d281ae3d-147b-4291-a3ad-df80bf927063}, !- Handle
  New HP-Loop-Clg-Temp-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b249035f-f0dd-492a-be4f-991e87247093}, !- Handle
  New HP-Loop-Htg-Temp-Schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  {f805de89-8804-4f31-aec1-7039576f36ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f805de89-8804-4f31-aec1-7039576f36ac}, !- Handle
  New HP-Loop-Htg-Temp-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {7eb6a66b-4745-4a4e-bd1d-7f1e4f0ec65f}, !- Handle
  DOAS - Building Story 1,                !- Name
  ,                                       !- Controller List Name
  {974bf9a3-a4eb-4108-a9b6-a7e1bf23c866}, !- Availability Schedule
  {be4ecd6e-9263-4ac3-8477-b6558934e703}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e963a6b3-b2a5-4b36-9825-10b145abae9c}, !- Supply Side Inlet Node Name
  {71ffc7d5-5d64-45c4-939e-e3ce20371872}, !- Demand Side Outlet Node Name
  {48fe7a6c-fe3c-4dd5-ad96-4bc985ffa987}, !- Demand Side Inlet Node A
  {61fe3756-2de7-46c6-92f8-dcd125085ac0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d273ca9-70ad-4849-9ea2-885df9e1b5db}, !- Demand Mixer Name
  {b95e3de4-7669-4a11-8da7-6cb11b152a54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b4694c2-8066-450b-9b89-48ebd02ad639}, !- Handle
  Node 12,                                !- Name
  {e963a6b3-b2a5-4b36-9825-10b145abae9c}, !- Inlet Port
  {e8aab3aa-c0b4-4c48-8c6d-9c6d8652f985}; !- Outlet Port

OS:Node,
  {92bf6bf1-a9b9-4073-af96-5cc4f36de36f}, !- Handle
  Node 13,                                !- Name
  {ce483b9e-5fd5-4ae7-84f0-f8c2ef4e3114}, !- Inlet Port
  {61fe3756-2de7-46c6-92f8-dcd125085ac0}; !- Outlet Port

OS:Connection,
  {e963a6b3-b2a5-4b36-9825-10b145abae9c}, !- Handle
  {fbfc128e-f23e-411f-a74e-6af41557e6a6}, !- Name
  {7eb6a66b-4745-4a4e-bd1d-7f1e4f0ec65f}, !- Source Object
  8,                                      !- Outlet Port
  {7b4694c2-8066-450b-9b89-48ebd02ad639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fe3756-2de7-46c6-92f8-dcd125085ac0}, !- Handle
  {99b0fe74-025e-4da0-84b5-2560ab5d2336}, !- Name
  {92bf6bf1-a9b9-4073-af96-5cc4f36de36f}, !- Source Object
  3,                                      !- Outlet Port
  {7eb6a66b-4745-4a4e-bd1d-7f1e4f0ec65f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67161714-e9c9-463d-8d2d-7f78ec6562e5}, !- Handle
  Node 14,                                !- Name
  {48fe7a6c-fe3c-4dd5-ad96-4bc985ffa987}, !- Inlet Port
  {9ea026e5-92f1-45b4-91aa-401b7c649b64}; !- Outlet Port

OS:Node,
  {18140aaf-3fb3-4286-a6dd-f285be596c1e}, !- Handle
  Node 15,                                !- Name
  {c00697d1-f76d-4a28-a5d2-45004dffdaeb}, !- Inlet Port
  {71ffc7d5-5d64-45c4-939e-e3ce20371872}; !- Outlet Port

OS:Node,
  {c78bdb3a-ac16-4cab-884b-143982a19199}, !- Handle
  Node 16,                                !- Name
  {22176b8b-0816-4786-9785-dc11962651c1}, !- Inlet Port
  {edf2ceb7-f08d-490e-8b9f-d5df31bd1f8a}; !- Outlet Port

OS:Connection,
  {48fe7a6c-fe3c-4dd5-ad96-4bc985ffa987}, !- Handle
  {b83814ba-f55e-4bdc-8cd7-a4f8396f04d4}, !- Name
  {7eb6a66b-4745-4a4e-bd1d-7f1e4f0ec65f}, !- Source Object
  10,                                     !- Outlet Port
  {67161714-e9c9-463d-8d2d-7f78ec6562e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ffc7d5-5d64-45c4-939e-e3ce20371872}, !- Handle
  {b851cfd4-1e1b-4e5f-b215-d9bc6df94e2b}, !- Name
  {18140aaf-3fb3-4286-a6dd-f285be596c1e}, !- Source Object
  3,                                      !- Outlet Port
  {7eb6a66b-4745-4a4e-bd1d-7f1e4f0ec65f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b95e3de4-7669-4a11-8da7-6cb11b152a54}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9ea026e5-92f1-45b4-91aa-401b7c649b64}, !- Inlet Node Name
  {0512bb58-5b73-40b0-b758-699809c4c6aa}, !- Outlet Node Name 1
  {a62d339c-59e3-4557-9722-392d3e9e81be}, !- Outlet Node Name 2
  {ae5b40bb-ddf6-43c7-b947-989e7eb7dd29}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {1d273ca9-70ad-4849-9ea2-885df9e1b5db}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c00697d1-f76d-4a28-a5d2-45004dffdaeb}, !- Outlet Node Name
  {90de4a3c-3d94-4e33-91a0-309baf8b7294}, !- Inlet Node Name 1
  {ff94c05f-b485-4b00-b75c-62951151e89d}, !- Inlet Node Name 2
  {e8676363-b77c-45f6-a923-c21aab425a5a}; !- Inlet Node Name 3

OS:Connection,
  {9ea026e5-92f1-45b4-91aa-401b7c649b64}, !- Handle
  {d60ed4d8-f41e-47b5-9e2d-ac233c66a205}, !- Name
  {67161714-e9c9-463d-8d2d-7f78ec6562e5}, !- Source Object
  3,                                      !- Outlet Port
  {b95e3de4-7669-4a11-8da7-6cb11b152a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00697d1-f76d-4a28-a5d2-45004dffdaeb}, !- Handle
  {66aca18c-1a6e-4069-89ff-9fb14eadc304}, !- Name
  {1d273ca9-70ad-4849-9ea2-885df9e1b5db}, !- Source Object
  2,                                      !- Outlet Port
  {18140aaf-3fb3-4286-a6dd-f285be596c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f212dc45-7528-4e9f-8c5e-0194b26bd8b1}, !- Handle
  {7eb6a66b-4745-4a4e-bd1d-7f1e4f0ec65f}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {be4ecd6e-9263-4ac3-8477-b6558934e703}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {ea6c0401-99f2-4a0a-bc87-2e083f87317a}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1120,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c2a22a42-5b03-4072-9a5a-b7e1396243da}, !- Air Inlet Node Name
  {ce483b9e-5fd5-4ae7-84f0-f8c2ef4e3114}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {17316892-7832-4759-8c17-da15d83c9c72}, !- Handle
  Coil Heating Electric 1,                !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {43f52fd7-6220-48ad-a2e3-771e6dcb7232}, !- Air Inlet Node Name
  {f51677a1-6e4e-4cf2-b598-4de3fc7e826b}; !- Air Outlet Node Name

OS:Curve:Cubic,
  {dcf17304-882c-4d06-80f3-68ec60b77573}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {25758ef8-62e8-45aa-91b4-423f13667d90}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {47e28bab-3772-41b2-8ed7-3d7fa85949d7}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d7efc6cb-a41e-495b-99bc-c6eb0ffc186d}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {43b55060-de9a-4469-ac43-45fa42ff2008}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3f25a467-de82-4981-bf40-0d50171fcaf9}, !- Handle
  Coil Heating DX Single Speed 1,         !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e697f9dd-f6ed-4530-98fe-2035bc243b0d}, !- Air Inlet Node Name
  {ca451ed6-1d26-4cfb-975b-70111b748a16}, !- Air Outlet Node Name
  {dcf17304-882c-4d06-80f3-68ec60b77573}, !- Total Heating Capacity Function of Temperature Curve Name
  {25758ef8-62e8-45aa-91b4-423f13667d90}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {47e28bab-3772-41b2-8ed7-3d7fa85949d7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7efc6cb-a41e-495b-99bc-c6eb0ffc186d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43b55060-de9a-4469-ac43-45fa42ff2008}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {456f7f74-8d8a-4f96-8669-0716456b15ac}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9d72c53c-f11d-4c95-9c53-d81fe1c73660}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f898e560-ec6d-40af-a603-d362c07efd24}, !- Handle
  Curve Biquadratic 2,                    !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {20323dde-5502-4302-b4d4-0a9e4f02709f}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {6586556b-636e-472d-9427-cc55eb4074f1}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:TwoSpeed,
  {6da17cda-00d0-49e9-866b-52e1a69db655}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.93083235638921,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {67f13c9d-273f-40b0-b360-a6b62f9594e9}, !- Air Inlet Node Name
  {02ee4ad3-9fdf-4bfc-a679-384c7c7a441d}, !- Air Outlet Node Name
  {456f7f74-8d8a-4f96-8669-0716456b15ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d72c53c-f11d-4c95-9c53-d81fe1c73660}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f898e560-ec6d-40af-a603-d362c07efd24}, !- Energy Input Ratio Function of Temperature Curve Name
  {20323dde-5502-4302-b4d4-0a9e4f02709f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6586556b-636e-472d-9427-cc55eb4074f1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  2.93083235638921,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {456f7f74-8d8a-4f96-8669-0716456b15ac}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f898e560-ec6d-40af-a603-d362c07efd24}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a12a13c7-f33b-42dc-91dc-ac4a603637c2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Minimum Fraction of Outdoor Air Schedule Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fb9eaaa0-c0af-4bc6-b88b-b5345206c29c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb9eaaa0-c0af-4bc6-b88b-b5345206c29c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6718a39-e1bb-409d-ae5d-353442c2f36f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a12a13c7-f33b-42dc-91dc-ac4a603637c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {afba4e95-3771-4d62-84f1-834162000501}, !- Mixed Air Node Name
  {f11bd548-7a75-4926-85d4-9431c5f3c558}, !- Outdoor Air Stream Node Name
  {038252d7-3116-41cd-867b-7cc5aeac3f7f}, !- Relief Air Stream Node Name
  {e8aab3aa-c0b4-4c48-8c6d-9c6d8652f985}; !- Return Air Stream Node Name

OS:Node,
  {cff649ce-68de-4643-b73d-d2358b661a1c}, !- Handle
  Node 17,                                !- Name
  ,                                       !- Inlet Port
  {77e6b091-f483-4887-998d-d59a3e3828b3}; !- Outlet Port

OS:Node,
  {df71b8b8-18b0-49f6-9a45-6b1fbdb6b2da}, !- Handle
  Node 18,                                !- Name
  {42beccad-8d32-4801-b42b-237032f41612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d1f49285-e197-4125-b9f0-1ee70156889b}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {77e6b091-f483-4887-998d-d59a3e3828b3}, !- Supply Air Inlet Node
  {14025b33-dec2-4f15-9dbd-4353e69b4671}, !- Supply Air Outlet Node
  {1506cfa1-5985-47b2-b745-c7ce08a450c3}, !- Exhaust Air Inlet Node
  {42beccad-8d32-4801-b42b-237032f41612}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  10,                                     !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.013,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:SetpointManager:Scheduled,
  {afb94f70-0cf6-458a-a675-0abb218e5368}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {1fd214d4-1e91-4f65-90b7-81bb4b50a1e2}, !- Schedule Name
  {92bf6bf1-a9b9-4073-af96-5cc4f36de36f}; !- Setpoint Node or NodeList Name

OS:Connection,
  {ce483b9e-5fd5-4ae7-84f0-f8c2ef4e3114}, !- Handle
  {73b9d83f-a9f6-480d-ae63-65f55b76eb48}, !- Name
  {ea6c0401-99f2-4a0a-bc87-2e083f87317a}, !- Source Object
  17,                                     !- Outlet Port
  {92bf6bf1-a9b9-4073-af96-5cc4f36de36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14f27ef6-96a2-4900-8db2-521275eee625}, !- Handle
  Node 19,                                !- Name
  {f51677a1-6e4e-4cf2-b598-4de3fc7e826b}, !- Inlet Port
  {c2a22a42-5b03-4072-9a5a-b7e1396243da}; !- Outlet Port

OS:Connection,
  {f51677a1-6e4e-4cf2-b598-4de3fc7e826b}, !- Handle
  {242d20c5-5f6d-4ea1-8bae-619d5a1624bd}, !- Name
  {17316892-7832-4759-8c17-da15d83c9c72}, !- Source Object
  6,                                      !- Outlet Port
  {14f27ef6-96a2-4900-8db2-521275eee625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a22a42-5b03-4072-9a5a-b7e1396243da}, !- Handle
  {cea4a022-3e56-4b30-a51e-08ff86500d80}, !- Name
  {14f27ef6-96a2-4900-8db2-521275eee625}, !- Source Object
  3,                                      !- Outlet Port
  {ea6c0401-99f2-4a0a-bc87-2e083f87317a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {12534892-dc3c-40af-978f-be0a5d3abcf0}, !- Handle
  Node 20,                                !- Name
  {ca451ed6-1d26-4cfb-975b-70111b748a16}, !- Inlet Port
  {43f52fd7-6220-48ad-a2e3-771e6dcb7232}; !- Outlet Port

OS:Connection,
  {ca451ed6-1d26-4cfb-975b-70111b748a16}, !- Handle
  {6e19aed9-4cf0-4e5b-b505-280b462d204a}, !- Name
  {3f25a467-de82-4981-bf40-0d50171fcaf9}, !- Source Object
  8,                                      !- Outlet Port
  {12534892-dc3c-40af-978f-be0a5d3abcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f52fd7-6220-48ad-a2e3-771e6dcb7232}, !- Handle
  {a55a80d5-32fb-4b08-96a9-63488157f741}, !- Name
  {12534892-dc3c-40af-978f-be0a5d3abcf0}, !- Source Object
  3,                                      !- Outlet Port
  {17316892-7832-4759-8c17-da15d83c9c72}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e6b7740b-00fa-4d69-be52-64de47de07f0}, !- Handle
  Node 21,                                !- Name
  {02ee4ad3-9fdf-4bfc-a679-384c7c7a441d}, !- Inlet Port
  {e697f9dd-f6ed-4530-98fe-2035bc243b0d}; !- Outlet Port

OS:Connection,
  {02ee4ad3-9fdf-4bfc-a679-384c7c7a441d}, !- Handle
  {f10b6e9a-9716-4f7f-8c11-af4ca2c1787a}, !- Name
  {6da17cda-00d0-49e9-866b-52e1a69db655}, !- Source Object
  8,                                      !- Outlet Port
  {e6b7740b-00fa-4d69-be52-64de47de07f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e697f9dd-f6ed-4530-98fe-2035bc243b0d}, !- Handle
  {19378aa7-19e8-4710-b78f-da52f90bdab0}, !- Name
  {e6b7740b-00fa-4d69-be52-64de47de07f0}, !- Source Object
  3,                                      !- Outlet Port
  {3f25a467-de82-4981-bf40-0d50171fcaf9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a27d70e3-a4ad-437c-b1f0-4bd96be8029d}, !- Handle
  Node 22,                                !- Name
  {afba4e95-3771-4d62-84f1-834162000501}, !- Inlet Port
  {67f13c9d-273f-40b0-b360-a6b62f9594e9}; !- Outlet Port

OS:Connection,
  {e8aab3aa-c0b4-4c48-8c6d-9c6d8652f985}, !- Handle
  {3b043094-d287-4b23-8f96-ae7d60be6c6a}, !- Name
  {7b4694c2-8066-450b-9b89-48ebd02ad639}, !- Source Object
  3,                                      !- Outlet Port
  {f6718a39-e1bb-409d-ae5d-353442c2f36f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {afba4e95-3771-4d62-84f1-834162000501}, !- Handle
  {3acde55c-332d-402a-bc4c-1ca654ac1d96}, !- Name
  {f6718a39-e1bb-409d-ae5d-353442c2f36f}, !- Source Object
  5,                                      !- Outlet Port
  {a27d70e3-a4ad-437c-b1f0-4bd96be8029d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f13c9d-273f-40b0-b360-a6b62f9594e9}, !- Handle
  {5902343a-b689-4e0f-a1c4-c3d75f602347}, !- Name
  {a27d70e3-a4ad-437c-b1f0-4bd96be8029d}, !- Source Object
  3,                                      !- Outlet Port
  {6da17cda-00d0-49e9-866b-52e1a69db655}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d6e2058b-a4cb-4df0-b778-3443a91dfec5}, !- Handle
  Node 24,                                !- Name
  {14025b33-dec2-4f15-9dbd-4353e69b4671}, !- Inlet Port
  {f11bd548-7a75-4926-85d4-9431c5f3c558}; !- Outlet Port

OS:Connection,
  {77e6b091-f483-4887-998d-d59a3e3828b3}, !- Handle
  {0ee5ca4b-6200-43e4-b818-b69510c412f5}, !- Name
  {cff649ce-68de-4643-b73d-d2358b661a1c}, !- Source Object
  3,                                      !- Outlet Port
  {d1f49285-e197-4125-b9f0-1ee70156889b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {14025b33-dec2-4f15-9dbd-4353e69b4671}, !- Handle
  {24438461-73e2-4270-b228-ead01f18e6bb}, !- Name
  {d1f49285-e197-4125-b9f0-1ee70156889b}, !- Source Object
  13,                                     !- Outlet Port
  {d6e2058b-a4cb-4df0-b778-3443a91dfec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11bd548-7a75-4926-85d4-9431c5f3c558}, !- Handle
  {a05cc731-4abe-42a5-94ad-fa464be78de2}, !- Name
  {d6e2058b-a4cb-4df0-b778-3443a91dfec5}, !- Source Object
  3,                                      !- Outlet Port
  {f6718a39-e1bb-409d-ae5d-353442c2f36f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb8d0e85-53cf-4ce6-8109-d85a04443e99}, !- Handle
  Node 25,                                !- Name
  {038252d7-3116-41cd-867b-7cc5aeac3f7f}, !- Inlet Port
  {1506cfa1-5985-47b2-b745-c7ce08a450c3}; !- Outlet Port

OS:Connection,
  {038252d7-3116-41cd-867b-7cc5aeac3f7f}, !- Handle
  {9dcb1450-c99c-421a-a987-e462a4dd15ce}, !- Name
  {f6718a39-e1bb-409d-ae5d-353442c2f36f}, !- Source Object
  7,                                      !- Outlet Port
  {fb8d0e85-53cf-4ce6-8109-d85a04443e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1506cfa1-5985-47b2-b745-c7ce08a450c3}, !- Handle
  {56613f31-39cc-4b23-a505-d4dc88722e23}, !- Name
  {fb8d0e85-53cf-4ce6-8109-d85a04443e99}, !- Source Object
  3,                                      !- Outlet Port
  {d1f49285-e197-4125-b9f0-1ee70156889b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {42beccad-8d32-4801-b42b-237032f41612}, !- Handle
  {0cbc6db3-328b-4a8f-b371-37cc53d8db99}, !- Name
  {d1f49285-e197-4125-b9f0-1ee70156889b}, !- Source Object
  15,                                     !- Outlet Port
  {df71b8b8-18b0-49f6-9a45-6b1fbdb6b2da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d37a0f92-09ae-4af8-bb82-4b84a6ae4958}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  {22176b8b-0816-4786-9785-dc11962651c1}, !- Air Outlet Node Name
  {6f026bc1-f1de-4a6d-86a1-bd7e9ca93165}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {99fc8854-0fe1-40ac-9175-d4328cdf469a}, !- Handle
  Node 23,                                !- Name
  {7ff8f0c1-f9a0-4475-a009-04ef3fbf2dd3}, !- Inlet Port
  {90de4a3c-3d94-4e33-91a0-309baf8b7294}; !- Outlet Port

OS:Connection,
  {edf2ceb7-f08d-490e-8b9f-d5df31bd1f8a}, !- Handle
  {f90ef97a-d83e-4647-a03e-a65163d37a5c}, !- Name
  {c78bdb3a-ac16-4cab-884b-143982a19199}, !- Source Object
  3,                                      !- Outlet Port
  {33b2eb9c-3095-442f-91cb-335b6677eb43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ff8f0c1-f9a0-4475-a009-04ef3fbf2dd3}, !- Handle
  {4d0ec69a-465f-44f2-b1ae-fb04c5a3e60e}, !- Name
  {2224d843-4b83-44f8-81fc-142b55d356a7}, !- Source Object
  3,                                      !- Outlet Port
  {99fc8854-0fe1-40ac-9175-d4328cdf469a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90de4a3c-3d94-4e33-91a0-309baf8b7294}, !- Handle
  {e8a5d6f9-502b-4e49-9df9-26942dc59447}, !- Name
  {99fc8854-0fe1-40ac-9175-d4328cdf469a}, !- Source Object
  3,                                      !- Outlet Port
  {1d273ca9-70ad-4849-9ea2-885df9e1b5db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {403b7ef5-31c3-499e-a96a-ba2e904b9890}, !- Handle
  Node 26,                                !- Name
  {0512bb58-5b73-40b0-b758-699809c4c6aa}, !- Inlet Port
  {6f026bc1-f1de-4a6d-86a1-bd7e9ca93165}; !- Outlet Port

OS:Connection,
  {0512bb58-5b73-40b0-b758-699809c4c6aa}, !- Handle
  {79c5cf8c-3be1-438c-9acf-62458269d38d}, !- Name
  {b95e3de4-7669-4a11-8da7-6cb11b152a54}, !- Source Object
  3,                                      !- Outlet Port
  {403b7ef5-31c3-499e-a96a-ba2e904b9890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f026bc1-f1de-4a6d-86a1-bd7e9ca93165}, !- Handle
  {fe488efd-25b0-4672-b053-9932e1000a78}, !- Name
  {403b7ef5-31c3-499e-a96a-ba2e904b9890}, !- Source Object
  3,                                      !- Outlet Port
  {d37a0f92-09ae-4af8-bb82-4b84a6ae4958}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22176b8b-0816-4786-9785-dc11962651c1}, !- Handle
  {ea4d0141-02e4-4359-a6d0-5ecf94bcfa48}, !- Name
  {d37a0f92-09ae-4af8-bb82-4b84a6ae4958}, !- Source Object
  3,                                      !- Outlet Port
  {c78bdb3a-ac16-4cab-884b-143982a19199}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e641b9d7-888a-4ebf-8700-08a3d3649fe0}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  {241c2096-4a39-471d-8070-09cea3299c87}, !- Air Outlet Node Name
  {ec69c110-6349-43b2-b555-8065fd7169bd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {5467f890-d6a9-4255-9138-1d2b634428e4}, !- Handle
  Node 27,                                !- Name
  {241c2096-4a39-471d-8070-09cea3299c87}, !- Inlet Port
  {58c67e6d-dcf9-4b19-9579-37b0041065bb}; !- Outlet Port

OS:Node,
  {9edf2892-67cb-4c9e-a261-3211a755747e}, !- Handle
  Node 28,                                !- Name
  {7d196c0e-d171-405f-9182-df37f03ec75a}, !- Inlet Port
  {ff94c05f-b485-4b00-b75c-62951151e89d}; !- Outlet Port

OS:Connection,
  {58c67e6d-dcf9-4b19-9579-37b0041065bb}, !- Handle
  {ffb1c22d-04df-45c1-a40b-eb9196f0dfba}, !- Name
  {5467f890-d6a9-4255-9138-1d2b634428e4}, !- Source Object
  3,                                      !- Outlet Port
  {78ec2641-dede-4bdc-b556-9f97cc1251c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d196c0e-d171-405f-9182-df37f03ec75a}, !- Handle
  {22cae69e-0ad6-4c52-adc3-f14c7e6fc37b}, !- Name
  {823dda26-4f38-4663-9d95-ff7f23edb096}, !- Source Object
  3,                                      !- Outlet Port
  {9edf2892-67cb-4c9e-a261-3211a755747e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff94c05f-b485-4b00-b75c-62951151e89d}, !- Handle
  {d59367da-9354-47f5-9127-141c3b92a50c}, !- Name
  {9edf2892-67cb-4c9e-a261-3211a755747e}, !- Source Object
  3,                                      !- Outlet Port
  {1d273ca9-70ad-4849-9ea2-885df9e1b5db}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e2616368-c3f1-42f0-bf22-46b3347914da}, !- Handle
  Node 29,                                !- Name
  {a62d339c-59e3-4557-9722-392d3e9e81be}, !- Inlet Port
  {ec69c110-6349-43b2-b555-8065fd7169bd}; !- Outlet Port

OS:Connection,
  {a62d339c-59e3-4557-9722-392d3e9e81be}, !- Handle
  {287fc296-a678-4a36-a731-9e4baaf77ffe}, !- Name
  {b95e3de4-7669-4a11-8da7-6cb11b152a54}, !- Source Object
  4,                                      !- Outlet Port
  {e2616368-c3f1-42f0-bf22-46b3347914da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec69c110-6349-43b2-b555-8065fd7169bd}, !- Handle
  {a8178bd9-866f-4652-b351-fbdec10da7ba}, !- Name
  {e2616368-c3f1-42f0-bf22-46b3347914da}, !- Source Object
  3,                                      !- Outlet Port
  {e641b9d7-888a-4ebf-8700-08a3d3649fe0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {241c2096-4a39-471d-8070-09cea3299c87}, !- Handle
  {f9badcae-33f9-4e4c-b59e-ab3bbe1fa22e}, !- Name
  {e641b9d7-888a-4ebf-8700-08a3d3649fe0}, !- Source Object
  3,                                      !- Outlet Port
  {5467f890-d6a9-4255-9138-1d2b634428e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6c7f524b-f1ad-4da2-9637-e4a7592ea8a0}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  {a17e6b31-39a6-4777-be09-5219d94cbb1c}, !- Air Outlet Node Name
  {cf6ab7c1-20ed-40aa-92c3-4963b7f89337}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {3cae1111-baaa-455a-9d1a-f2707bde8065}, !- Handle
  Node 30,                                !- Name
  {a17e6b31-39a6-4777-be09-5219d94cbb1c}, !- Inlet Port
  {2f052767-9071-4c5d-83d8-496545a73b50}; !- Outlet Port

OS:Node,
  {a7e1e0e7-a4c4-46a5-97c2-8b83683911cd}, !- Handle
  Node 31,                                !- Name
  {fee09d99-90a7-436c-9b19-f1002b03e6b4}, !- Inlet Port
  {e8676363-b77c-45f6-a923-c21aab425a5a}; !- Outlet Port

OS:Connection,
  {2f052767-9071-4c5d-83d8-496545a73b50}, !- Handle
  {4beed0b1-b7e2-44ca-934b-7d77fbded7b0}, !- Name
  {3cae1111-baaa-455a-9d1a-f2707bde8065}, !- Source Object
  3,                                      !- Outlet Port
  {7133393d-6f77-44b4-a6eb-e55d7d5efee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fee09d99-90a7-436c-9b19-f1002b03e6b4}, !- Handle
  {317dcb83-6038-4c14-a038-c07cbb239199}, !- Name
  {41f0da90-f35e-4e33-8f53-593647f36a64}, !- Source Object
  3,                                      !- Outlet Port
  {a7e1e0e7-a4c4-46a5-97c2-8b83683911cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8676363-b77c-45f6-a923-c21aab425a5a}, !- Handle
  {5fcc1e2a-798b-4885-b416-4067c972811f}, !- Name
  {a7e1e0e7-a4c4-46a5-97c2-8b83683911cd}, !- Source Object
  3,                                      !- Outlet Port
  {1d273ca9-70ad-4849-9ea2-885df9e1b5db}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2eee177-4023-4271-9511-3099d56b46c8}, !- Handle
  Node 32,                                !- Name
  {ae5b40bb-ddf6-43c7-b947-989e7eb7dd29}, !- Inlet Port
  {cf6ab7c1-20ed-40aa-92c3-4963b7f89337}; !- Outlet Port

OS:Connection,
  {ae5b40bb-ddf6-43c7-b947-989e7eb7dd29}, !- Handle
  {b0e2768f-3359-4018-b841-099cbb229c2f}, !- Name
  {b95e3de4-7669-4a11-8da7-6cb11b152a54}, !- Source Object
  5,                                      !- Outlet Port
  {b2eee177-4023-4271-9511-3099d56b46c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf6ab7c1-20ed-40aa-92c3-4963b7f89337}, !- Handle
  {1ee73314-8d5f-46d7-9a2a-8fb50632e439}, !- Name
  {b2eee177-4023-4271-9511-3099d56b46c8}, !- Source Object
  3,                                      !- Outlet Port
  {6c7f524b-f1ad-4da2-9637-e4a7592ea8a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a17e6b31-39a6-4777-be09-5219d94cbb1c}, !- Handle
  {020e4cf9-5701-47da-87c3-0b4435f9b513}, !- Name
  {6c7f524b-f1ad-4da2-9637-e4a7592ea8a0}, !- Source Object
  3,                                      !- Outlet Port
  {3cae1111-baaa-455a-9d1a-f2707bde8065}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88116f2d-e5b3-45e6-accb-367b30b793c4}, !- Handle
  DOAS - Building Story 3,                !- Name
  ,                                       !- Controller List Name
  {974bf9a3-a4eb-4108-a9b6-a7e1bf23c866}, !- Availability Schedule
  {a1f03602-470b-448d-910a-98701acc696f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f97b95f6-bd78-44e9-8b46-e608e5ef0f7c}, !- Supply Side Inlet Node Name
  {92c5c04a-dc60-4865-8d23-7ccd4ae25060}, !- Demand Side Outlet Node Name
  {17fd825d-c954-4b1f-ab22-008d17b16bab}, !- Demand Side Inlet Node A
  {d697f15f-1ebb-4e5b-9872-48a321142f20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e8c57a5-2efc-42ef-a167-1c6c20e0c51e}, !- Demand Mixer Name
  {09575440-dfaf-48d6-af57-1a3ac55c675c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e05b832-fbe3-42d1-b734-86ff80ce2f02}, !- Handle
  Node 33,                                !- Name
  {f97b95f6-bd78-44e9-8b46-e608e5ef0f7c}, !- Inlet Port
  {e93c571d-4969-4b60-8745-02c8d2921633}; !- Outlet Port

OS:Node,
  {ea13e8fb-cfa9-41c4-8a8b-d072b96acfbd}, !- Handle
  Node 34,                                !- Name
  {488d84a6-a592-4d50-9b76-7b28f187dcaf}, !- Inlet Port
  {d697f15f-1ebb-4e5b-9872-48a321142f20}; !- Outlet Port

OS:Connection,
  {f97b95f6-bd78-44e9-8b46-e608e5ef0f7c}, !- Handle
  {5e7fef6a-c70a-448f-8896-c11b850f90d1}, !- Name
  {88116f2d-e5b3-45e6-accb-367b30b793c4}, !- Source Object
  8,                                      !- Outlet Port
  {8e05b832-fbe3-42d1-b734-86ff80ce2f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d697f15f-1ebb-4e5b-9872-48a321142f20}, !- Handle
  {26bd754d-8ec0-4d8c-b81f-ebb51e3a890a}, !- Name
  {ea13e8fb-cfa9-41c4-8a8b-d072b96acfbd}, !- Source Object
  3,                                      !- Outlet Port
  {88116f2d-e5b3-45e6-accb-367b30b793c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b4be77e9-d0aa-421e-b443-eb562aa9a563}, !- Handle
  Node 35,                                !- Name
  {17fd825d-c954-4b1f-ab22-008d17b16bab}, !- Inlet Port
  {5c7d8a38-741b-4f5d-be1e-65056770f9c9}; !- Outlet Port

OS:Node,
  {21c58755-5811-43f1-ad85-dfe769237454}, !- Handle
  Node 36,                                !- Name
  {26f21b1c-1079-468b-8107-e84ec4053354}, !- Inlet Port
  {92c5c04a-dc60-4865-8d23-7ccd4ae25060}; !- Outlet Port

OS:Node,
  {9cca0842-2799-45ea-a697-edeef7eeb1e8}, !- Handle
  Node 37,                                !- Name
  {5ed811a3-fdbd-4361-94ad-684cdb829338}, !- Inlet Port
  {9100a098-b093-40ce-bfce-cc299db6c8e6}; !- Outlet Port

OS:Connection,
  {17fd825d-c954-4b1f-ab22-008d17b16bab}, !- Handle
  {a371afe9-07fc-4f26-90aa-8001745184ef}, !- Name
  {88116f2d-e5b3-45e6-accb-367b30b793c4}, !- Source Object
  10,                                     !- Outlet Port
  {b4be77e9-d0aa-421e-b443-eb562aa9a563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c5c04a-dc60-4865-8d23-7ccd4ae25060}, !- Handle
  {02c46a30-7002-4f88-b8e8-67090daa5a7b}, !- Name
  {21c58755-5811-43f1-ad85-dfe769237454}, !- Source Object
  3,                                      !- Outlet Port
  {88116f2d-e5b3-45e6-accb-367b30b793c4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09575440-dfaf-48d6-af57-1a3ac55c675c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5c7d8a38-741b-4f5d-be1e-65056770f9c9}, !- Inlet Node Name
  {87ce9ed8-b648-4d9c-85b7-581034515769}, !- Outlet Node Name 1
  {099179d6-808f-4f99-8477-a7f52f8bca14}, !- Outlet Node Name 2
  {1a738cbf-6ef0-4d3c-8175-4951ff659729}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {5e8c57a5-2efc-42ef-a167-1c6c20e0c51e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {26f21b1c-1079-468b-8107-e84ec4053354}, !- Outlet Node Name
  {f5364b93-0e1b-4d94-aad3-c54f68d20858}, !- Inlet Node Name 1
  {4fec35e9-e833-44dd-b2be-05aa5550eceb}, !- Inlet Node Name 2
  {752f89e7-9b99-4a66-addd-f7905fa2e698}; !- Inlet Node Name 3

OS:Connection,
  {5c7d8a38-741b-4f5d-be1e-65056770f9c9}, !- Handle
  {12537f25-c199-4278-a023-d2de856eb1d8}, !- Name
  {b4be77e9-d0aa-421e-b443-eb562aa9a563}, !- Source Object
  3,                                      !- Outlet Port
  {09575440-dfaf-48d6-af57-1a3ac55c675c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f21b1c-1079-468b-8107-e84ec4053354}, !- Handle
  {1ad6692b-f544-455f-af11-3a46baf93a05}, !- Name
  {5e8c57a5-2efc-42ef-a167-1c6c20e0c51e}, !- Source Object
  2,                                      !- Outlet Port
  {21c58755-5811-43f1-ad85-dfe769237454}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4415357d-2234-4742-9a64-abbd36df382e}, !- Handle
  {88116f2d-e5b3-45e6-accb-367b30b793c4}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a1f03602-470b-448d-910a-98701acc696f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:VariableVolume,
  {8b5b8d9f-81a4-4601-a785-425e21d92da3}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1120,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e6cb7932-9261-405d-8065-096d8592d82f}, !- Air Inlet Node Name
  {488d84a6-a592-4d50-9b76-7b28f187dcaf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {454e0065-c7e3-4813-a3c9-c2590b2b4818}, !- Handle
  Coil Heating Electric 2,                !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4656e52b-242d-4fa9-8b8d-18d2130908ad}, !- Air Inlet Node Name
  {d233d5f4-7eac-4eb5-bcfe-ba71e7503fcd}; !- Air Outlet Node Name

OS:Curve:Cubic,
  {88de41a3-2348-4d0a-8099-6628d022d460}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {49885843-4874-42ad-80b3-33bfb33e075d}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bab19f60-733b-4324-bace-6881a8f78140}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9347a3ac-3df0-475c-8c77-580f1d6c9928}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {875a6374-9da8-454f-a27a-d6a685c3c082}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {27a08b56-64e9-4546-873f-b49d56be537a}, !- Handle
  Coil Heating DX Single Speed 2,         !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {29a7dcc2-de65-4fe9-92a9-e41bf2113baa}, !- Air Inlet Node Name
  {443aefdf-2f6c-4660-971a-ad1d54ba4ce4}, !- Air Outlet Node Name
  {88de41a3-2348-4d0a-8099-6628d022d460}, !- Total Heating Capacity Function of Temperature Curve Name
  {49885843-4874-42ad-80b3-33bfb33e075d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bab19f60-733b-4324-bace-6881a8f78140}, !- Energy Input Ratio Function of Temperature Curve Name
  {9347a3ac-3df0-475c-8c77-580f1d6c9928}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {875a6374-9da8-454f-a27a-d6a685c3c082}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {af261e27-63c1-4b16-bf82-0516a9561f0a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {081f6a7f-54d9-417e-8f9e-a5538bdabc44}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {37b3f327-3dc0-4d18-85f9-0233e0606911}, !- Handle
  Curve Biquadratic 4,                    !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {35234abd-b25e-4d68-93bb-8225bdf65435}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {783ef70d-3ae8-4a17-9f98-a27927d7ae56}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:TwoSpeed,
  {a1d95fdf-8faa-4787-9d4e-c2a3aa9c1be0}, !- Handle
  Coil Cooling DX Two Speed 2,            !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.93083235638921,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {944b48c0-479f-4618-9b04-f2ff99aff2f7}, !- Air Inlet Node Name
  {87397311-ff66-4e87-aa28-d907e1a37298}, !- Air Outlet Node Name
  {af261e27-63c1-4b16-bf82-0516a9561f0a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {081f6a7f-54d9-417e-8f9e-a5538bdabc44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37b3f327-3dc0-4d18-85f9-0233e0606911}, !- Energy Input Ratio Function of Temperature Curve Name
  {35234abd-b25e-4d68-93bb-8225bdf65435}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {783ef70d-3ae8-4a17-9f98-a27927d7ae56}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  2.93083235638921,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {af261e27-63c1-4b16-bf82-0516a9561f0a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {37b3f327-3dc0-4d18-85f9-0233e0606911}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b992bb52-552f-4f04-b96e-0486935bd18b}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Minimum Fraction of Outdoor Air Schedule Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d33a6936-c4a2-456a-b87e-b98e12da735a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d33a6936-c4a2-456a-b87e-b98e12da735a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {284e11da-7f7e-4cec-9b7b-4e29765771ff}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {b992bb52-552f-4f04-b96e-0486935bd18b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19941f31-5363-4554-b3bf-e0395a655ed3}, !- Mixed Air Node Name
  {b6cc778f-47ba-4830-a157-651c1fefc9ec}, !- Outdoor Air Stream Node Name
  {8e035af0-8f38-4f21-b5ee-3bd0fa6d8a0a}, !- Relief Air Stream Node Name
  {e93c571d-4969-4b60-8745-02c8d2921633}; !- Return Air Stream Node Name

OS:Node,
  {525ae37e-454f-4a8b-ab03-11804e769809}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {cbb4018d-182b-412f-af49-ce921bbf8c3f}; !- Outlet Port

OS:Node,
  {2696739e-2ed7-48a4-885b-8b144911ff8a}, !- Handle
  Node 39,                                !- Name
  {0ce702e6-9959-4cd1-b5c0-bda7b97be23d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5eab5dff-5cc0-4b0f-a687-f7a52dcdb53a}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cbb4018d-182b-412f-af49-ce921bbf8c3f}, !- Supply Air Inlet Node
  {752d67d2-06b8-40f6-b0e5-3fc0792250b0}, !- Supply Air Outlet Node
  {03dea134-c709-4dd3-a9a3-156a4013a427}, !- Exhaust Air Inlet Node
  {0ce702e6-9959-4cd1-b5c0-bda7b97be23d}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  10,                                     !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.013,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:SetpointManager:Scheduled,
  {0df3b245-e4b3-4903-b612-18592077a09e}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {1fd214d4-1e91-4f65-90b7-81bb4b50a1e2}, !- Schedule Name
  {ea13e8fb-cfa9-41c4-8a8b-d072b96acfbd}; !- Setpoint Node or NodeList Name

OS:Connection,
  {488d84a6-a592-4d50-9b76-7b28f187dcaf}, !- Handle
  {f3bc9526-6b08-401d-be19-167daf9b0489}, !- Name
  {8b5b8d9f-81a4-4601-a785-425e21d92da3}, !- Source Object
  17,                                     !- Outlet Port
  {ea13e8fb-cfa9-41c4-8a8b-d072b96acfbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0e28af1-7279-4d40-8871-6b64961f840f}, !- Handle
  Node 40,                                !- Name
  {d233d5f4-7eac-4eb5-bcfe-ba71e7503fcd}, !- Inlet Port
  {e6cb7932-9261-405d-8065-096d8592d82f}; !- Outlet Port

OS:Connection,
  {d233d5f4-7eac-4eb5-bcfe-ba71e7503fcd}, !- Handle
  {42bafac5-c751-43f3-9576-0675a425ab3f}, !- Name
  {454e0065-c7e3-4813-a3c9-c2590b2b4818}, !- Source Object
  6,                                      !- Outlet Port
  {d0e28af1-7279-4d40-8871-6b64961f840f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6cb7932-9261-405d-8065-096d8592d82f}, !- Handle
  {ffc2b479-c7e5-4832-8c1e-47496b56aaed}, !- Name
  {d0e28af1-7279-4d40-8871-6b64961f840f}, !- Source Object
  3,                                      !- Outlet Port
  {8b5b8d9f-81a4-4601-a785-425e21d92da3}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {848e52b0-0375-492f-864c-acb44c4e8d28}, !- Handle
  Node 41,                                !- Name
  {443aefdf-2f6c-4660-971a-ad1d54ba4ce4}, !- Inlet Port
  {4656e52b-242d-4fa9-8b8d-18d2130908ad}; !- Outlet Port

OS:Connection,
  {443aefdf-2f6c-4660-971a-ad1d54ba4ce4}, !- Handle
  {82cb26d0-efa6-4d0e-993d-1abc43652863}, !- Name
  {27a08b56-64e9-4546-873f-b49d56be537a}, !- Source Object
  8,                                      !- Outlet Port
  {848e52b0-0375-492f-864c-acb44c4e8d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4656e52b-242d-4fa9-8b8d-18d2130908ad}, !- Handle
  {1072b1e1-e1da-40a2-8239-7bc1bc83c10e}, !- Name
  {848e52b0-0375-492f-864c-acb44c4e8d28}, !- Source Object
  3,                                      !- Outlet Port
  {454e0065-c7e3-4813-a3c9-c2590b2b4818}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {44bc7f23-3683-4d05-af37-174043c991ce}, !- Handle
  Node 42,                                !- Name
  {87397311-ff66-4e87-aa28-d907e1a37298}, !- Inlet Port
  {29a7dcc2-de65-4fe9-92a9-e41bf2113baa}; !- Outlet Port

OS:Connection,
  {87397311-ff66-4e87-aa28-d907e1a37298}, !- Handle
  {6cca8564-51d3-4b5b-a9f5-9ec5358b1d91}, !- Name
  {a1d95fdf-8faa-4787-9d4e-c2a3aa9c1be0}, !- Source Object
  8,                                      !- Outlet Port
  {44bc7f23-3683-4d05-af37-174043c991ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a7dcc2-de65-4fe9-92a9-e41bf2113baa}, !- Handle
  {8f2ee9f6-61ce-405b-a3fc-ac0d3e23387e}, !- Name
  {44bc7f23-3683-4d05-af37-174043c991ce}, !- Source Object
  3,                                      !- Outlet Port
  {27a08b56-64e9-4546-873f-b49d56be537a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d2df9093-d698-4e1c-bb76-4e5218da33e8}, !- Handle
  Node 43,                                !- Name
  {19941f31-5363-4554-b3bf-e0395a655ed3}, !- Inlet Port
  {944b48c0-479f-4618-9b04-f2ff99aff2f7}; !- Outlet Port

OS:Connection,
  {e93c571d-4969-4b60-8745-02c8d2921633}, !- Handle
  {77268897-8ede-4058-a3d3-99e706949426}, !- Name
  {8e05b832-fbe3-42d1-b734-86ff80ce2f02}, !- Source Object
  3,                                      !- Outlet Port
  {284e11da-7f7e-4cec-9b7b-4e29765771ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19941f31-5363-4554-b3bf-e0395a655ed3}, !- Handle
  {44940865-771a-4668-babe-46e3d136647f}, !- Name
  {284e11da-7f7e-4cec-9b7b-4e29765771ff}, !- Source Object
  5,                                      !- Outlet Port
  {d2df9093-d698-4e1c-bb76-4e5218da33e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944b48c0-479f-4618-9b04-f2ff99aff2f7}, !- Handle
  {72c85b8a-74dd-4a82-a543-8479f3fccf45}, !- Name
  {d2df9093-d698-4e1c-bb76-4e5218da33e8}, !- Source Object
  3,                                      !- Outlet Port
  {a1d95fdf-8faa-4787-9d4e-c2a3aa9c1be0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0c09109d-74c3-4cf1-b316-4f50fbe6c839}, !- Handle
  Node 45,                                !- Name
  {752d67d2-06b8-40f6-b0e5-3fc0792250b0}, !- Inlet Port
  {b6cc778f-47ba-4830-a157-651c1fefc9ec}; !- Outlet Port

OS:Connection,
  {cbb4018d-182b-412f-af49-ce921bbf8c3f}, !- Handle
  {970c9736-f866-48c5-aa08-45b1e314b5a0}, !- Name
  {525ae37e-454f-4a8b-ab03-11804e769809}, !- Source Object
  3,                                      !- Outlet Port
  {5eab5dff-5cc0-4b0f-a687-f7a52dcdb53a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {752d67d2-06b8-40f6-b0e5-3fc0792250b0}, !- Handle
  {b2f2ec26-c467-4f7b-8540-6fa987176188}, !- Name
  {5eab5dff-5cc0-4b0f-a687-f7a52dcdb53a}, !- Source Object
  13,                                     !- Outlet Port
  {0c09109d-74c3-4cf1-b316-4f50fbe6c839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cc778f-47ba-4830-a157-651c1fefc9ec}, !- Handle
  {19e99a95-2c3f-433d-a283-c6a4acf714e8}, !- Name
  {0c09109d-74c3-4cf1-b316-4f50fbe6c839}, !- Source Object
  3,                                      !- Outlet Port
  {284e11da-7f7e-4cec-9b7b-4e29765771ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {213bfd1c-772f-4f46-b48c-ad1e27b3559b}, !- Handle
  Node 46,                                !- Name
  {8e035af0-8f38-4f21-b5ee-3bd0fa6d8a0a}, !- Inlet Port
  {03dea134-c709-4dd3-a9a3-156a4013a427}; !- Outlet Port

OS:Connection,
  {8e035af0-8f38-4f21-b5ee-3bd0fa6d8a0a}, !- Handle
  {e110dcb5-b100-43ca-a752-2715f4e1d887}, !- Name
  {284e11da-7f7e-4cec-9b7b-4e29765771ff}, !- Source Object
  7,                                      !- Outlet Port
  {213bfd1c-772f-4f46-b48c-ad1e27b3559b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03dea134-c709-4dd3-a9a3-156a4013a427}, !- Handle
  {37ab6e73-7208-443f-a287-581912b8626a}, !- Name
  {213bfd1c-772f-4f46-b48c-ad1e27b3559b}, !- Source Object
  3,                                      !- Outlet Port
  {5eab5dff-5cc0-4b0f-a687-f7a52dcdb53a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0ce702e6-9959-4cd1-b5c0-bda7b97be23d}, !- Handle
  {bdb29a04-8c3c-4705-b4dd-efbbf274c77d}, !- Name
  {5eab5dff-5cc0-4b0f-a687-f7a52dcdb53a}, !- Source Object
  15,                                     !- Outlet Port
  {2696739e-2ed7-48a4-885b-8b144911ff8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {426b16e9-d7d2-4198-bd4c-945773cf3302}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  {5ed811a3-fdbd-4361-94ad-684cdb829338}, !- Air Outlet Node Name
  {ed86b3c8-da5d-48b3-924b-0583c8a1e48c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {81657d9e-891b-4244-bdd4-7e93bd473f86}, !- Handle
  Node 44,                                !- Name
  {cae357c8-92b1-4c77-9038-ef03f65610e8}, !- Inlet Port
  {f5364b93-0e1b-4d94-aad3-c54f68d20858}; !- Outlet Port

OS:Connection,
  {9100a098-b093-40ce-bfce-cc299db6c8e6}, !- Handle
  {502f446d-1f3b-4b33-8e7d-6448ab330d81}, !- Name
  {9cca0842-2799-45ea-a697-edeef7eeb1e8}, !- Source Object
  3,                                      !- Outlet Port
  {edd923e3-02cd-4b1b-86d3-2ac461be0d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cae357c8-92b1-4c77-9038-ef03f65610e8}, !- Handle
  {be3f717d-60d4-4802-bc51-36fb27ca556d}, !- Name
  {451e3b45-1b99-48c9-8d7e-8c62ef976861}, !- Source Object
  3,                                      !- Outlet Port
  {81657d9e-891b-4244-bdd4-7e93bd473f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5364b93-0e1b-4d94-aad3-c54f68d20858}, !- Handle
  {f8eb2f8e-98b6-4377-8c2a-76209e2c1cde}, !- Name
  {81657d9e-891b-4244-bdd4-7e93bd473f86}, !- Source Object
  3,                                      !- Outlet Port
  {5e8c57a5-2efc-42ef-a167-1c6c20e0c51e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {335b3730-88f7-404c-9043-27592a6ffb09}, !- Handle
  Node 47,                                !- Name
  {87ce9ed8-b648-4d9c-85b7-581034515769}, !- Inlet Port
  {ed86b3c8-da5d-48b3-924b-0583c8a1e48c}; !- Outlet Port

OS:Connection,
  {87ce9ed8-b648-4d9c-85b7-581034515769}, !- Handle
  {06e07805-778e-42a4-b90b-707f082fe062}, !- Name
  {09575440-dfaf-48d6-af57-1a3ac55c675c}, !- Source Object
  3,                                      !- Outlet Port
  {335b3730-88f7-404c-9043-27592a6ffb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed86b3c8-da5d-48b3-924b-0583c8a1e48c}, !- Handle
  {aef78f50-d63a-4ec8-a9ef-cb2714d451de}, !- Name
  {335b3730-88f7-404c-9043-27592a6ffb09}, !- Source Object
  3,                                      !- Outlet Port
  {426b16e9-d7d2-4198-bd4c-945773cf3302}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ed811a3-fdbd-4361-94ad-684cdb829338}, !- Handle
  {af096e50-67e4-4927-949c-d6c040165edf}, !- Name
  {426b16e9-d7d2-4198-bd4c-945773cf3302}, !- Source Object
  3,                                      !- Outlet Port
  {9cca0842-2799-45ea-a697-edeef7eeb1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7e5f5686-3279-4070-bb8c-fa5e6eae9e5e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  {0e567a40-ea94-4975-b369-cfb0c7ee9686}, !- Air Outlet Node Name
  {479a964b-0a72-4c4c-a3ee-c28c342db91c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {ea10f55e-dda5-4ac0-a413-f4d204780d81}, !- Handle
  Node 48,                                !- Name
  {0e567a40-ea94-4975-b369-cfb0c7ee9686}, !- Inlet Port
  {e724d8c7-f1d6-4f05-9505-fd2645b3cab4}; !- Outlet Port

OS:Node,
  {18c3f91a-8817-4c98-a657-bc5f0f4e3b4d}, !- Handle
  Node 49,                                !- Name
  {f9dea958-7197-4699-a42e-5c772e311398}, !- Inlet Port
  {4fec35e9-e833-44dd-b2be-05aa5550eceb}; !- Outlet Port

OS:Connection,
  {e724d8c7-f1d6-4f05-9505-fd2645b3cab4}, !- Handle
  {887e7e64-ba80-43d8-b8ab-4e794f21c6c4}, !- Name
  {ea10f55e-dda5-4ac0-a413-f4d204780d81}, !- Source Object
  3,                                      !- Outlet Port
  {ba878137-003c-42f0-bbdc-255564b9b985}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9dea958-7197-4699-a42e-5c772e311398}, !- Handle
  {030cebdb-5ad6-488b-827b-956a63680a74}, !- Name
  {0f6fcf5e-5733-4daf-91a8-5a5bd5d3e2c8}, !- Source Object
  3,                                      !- Outlet Port
  {18c3f91a-8817-4c98-a657-bc5f0f4e3b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fec35e9-e833-44dd-b2be-05aa5550eceb}, !- Handle
  {6e917c39-9089-492c-9c3b-c7922c2f7350}, !- Name
  {18c3f91a-8817-4c98-a657-bc5f0f4e3b4d}, !- Source Object
  3,                                      !- Outlet Port
  {5e8c57a5-2efc-42ef-a167-1c6c20e0c51e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8fcffc11-277b-4dff-8738-bbeba31f25bf}, !- Handle
  Node 50,                                !- Name
  {099179d6-808f-4f99-8477-a7f52f8bca14}, !- Inlet Port
  {479a964b-0a72-4c4c-a3ee-c28c342db91c}; !- Outlet Port

OS:Connection,
  {099179d6-808f-4f99-8477-a7f52f8bca14}, !- Handle
  {5295cb1a-dfd0-4aba-b9c1-1f46f17a267e}, !- Name
  {09575440-dfaf-48d6-af57-1a3ac55c675c}, !- Source Object
  4,                                      !- Outlet Port
  {8fcffc11-277b-4dff-8738-bbeba31f25bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479a964b-0a72-4c4c-a3ee-c28c342db91c}, !- Handle
  {73a819ac-4bd0-4c46-b02e-71aef25a9aae}, !- Name
  {8fcffc11-277b-4dff-8738-bbeba31f25bf}, !- Source Object
  3,                                      !- Outlet Port
  {7e5f5686-3279-4070-bb8c-fa5e6eae9e5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0e567a40-ea94-4975-b369-cfb0c7ee9686}, !- Handle
  {c7406ee1-39ea-4c6f-8383-46ed4f909a4b}, !- Name
  {7e5f5686-3279-4070-bb8c-fa5e6eae9e5e}, !- Source Object
  3,                                      !- Outlet Port
  {ea10f55e-dda5-4ac0-a413-f4d204780d81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fa26215a-be9c-40ab-8fb4-4d450c6e0720}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {011a98dd-8a58-4d3c-bb89-45238c4223fb}, !- Availability Schedule Name
  {385e8d0f-093d-49c3-9b39-fbbaecc56d69}, !- Air Outlet Node Name
  {f7eaa5df-68b3-4c5c-a756-98594f94a8e0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {ab8f65b1-a89a-4eea-bb5e-dcd7d566a77e}, !- Handle
  Node 51,                                !- Name
  {385e8d0f-093d-49c3-9b39-fbbaecc56d69}, !- Inlet Port
  {a65f1376-b294-418b-b28b-07c3d8424129}; !- Outlet Port

OS:Node,
  {8d4bd7c9-2777-4e2d-a5cb-e6a9450aaf4b}, !- Handle
  Node 52,                                !- Name
  {85f59a86-baf5-4364-8edb-64e3b396fb1e}, !- Inlet Port
  {752f89e7-9b99-4a66-addd-f7905fa2e698}; !- Outlet Port

OS:Connection,
  {a65f1376-b294-418b-b28b-07c3d8424129}, !- Handle
  {3d191914-ccaf-49b0-84bf-8033d927e308}, !- Name
  {ab8f65b1-a89a-4eea-bb5e-dcd7d566a77e}, !- Source Object
  3,                                      !- Outlet Port
  {7658fd10-e320-4670-b760-763b8f88f89d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85f59a86-baf5-4364-8edb-64e3b396fb1e}, !- Handle
  {e60e7773-d035-45bb-aece-a2000f5b550f}, !- Name
  {09f6fae4-5293-4deb-83e2-a085345c7c68}, !- Source Object
  3,                                      !- Outlet Port
  {8d4bd7c9-2777-4e2d-a5cb-e6a9450aaf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752f89e7-9b99-4a66-addd-f7905fa2e698}, !- Handle
  {ea12f6d0-24a0-478c-abd2-77d4b25825a3}, !- Name
  {8d4bd7c9-2777-4e2d-a5cb-e6a9450aaf4b}, !- Source Object
  3,                                      !- Outlet Port
  {5e8c57a5-2efc-42ef-a167-1c6c20e0c51e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2de850bd-c56c-4182-96bb-68f5906a6095}, !- Handle
  Node 53,                                !- Name
  {1a738cbf-6ef0-4d3c-8175-4951ff659729}, !- Inlet Port
  {f7eaa5df-68b3-4c5c-a756-98594f94a8e0}; !- Outlet Port

OS:Connection,
  {1a738cbf-6ef0-4d3c-8175-4951ff659729}, !- Handle
  {093130c4-2750-41b4-864b-7c795b306fd2}, !- Name
  {09575440-dfaf-48d6-af57-1a3ac55c675c}, !- Source Object
  5,                                      !- Outlet Port
  {2de850bd-c56c-4182-96bb-68f5906a6095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7eaa5df-68b3-4c5c-a756-98594f94a8e0}, !- Handle
  {ed02dc29-351d-4e80-8de1-232cb17128c9}, !- Name
  {2de850bd-c56c-4182-96bb-68f5906a6095}, !- Source Object
  3,                                      !- Outlet Port
  {fa26215a-be9c-40ab-8fb4-4d450c6e0720}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {385e8d0f-093d-49c3-9b39-fbbaecc56d69}, !- Handle
  {7df508f6-028b-428a-8a3b-b36140a8d382}, !- Name
  {fa26215a-be9c-40ab-8fb4-4d450c6e0720}, !- Source Object
  3,                                      !- Outlet Port
  {ab8f65b1-a89a-4eea-bb5e-dcd7d566a77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Quadratic,
  {068e281b-ae33-422b-b58e-6a0da17207f8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {e289dd63-fc00-4204-9aa8-1f1c189060b7}, !- Handle
  Table Multi Variable Lookup 1,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.660412698412698,                      !- Minimum Table Output
  1.22315873015873,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.669714285714286,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.68831746031746,                       !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.781333333333333,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.809238095238095,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.860396825396825,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.911555555555556,                      !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.948761904761905,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.972015873015873,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.999920634920635,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  1.04177777777778,                       !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  1.07898412698413,                       !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  1.12084126984127,                       !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  1.19990476190476,                       !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  1.22315873015873,                       !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  1.22315873015873,                       !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.669714285714286,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.68831746031746,                       !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.772031746031746,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.809238095238095,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.860396825396825,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.911555555555556,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.948761904761905,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.972015873015873,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.999920634920635,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  1.04177777777778,                       !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  1.07898412698413,                       !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  1.11153968253968,                       !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  1.14874603174603,                       !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  1.15804761904762,                       !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  1.15804761904762,                       !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.669714285714286,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.68831746031746,                       !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.758079365079365,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.809238095238095,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.860396825396825,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.911555555555556,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.948761904761905,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.972015873015873,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.999920634920635,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  1.04177777777778,                       !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  1.07898412698413,                       !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  1.1022380952381,                        !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  1.1022380952381,                        !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  1.1022380952381,                        !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  1.1022380952381,                        !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.669714285714286,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.68831746031746,                       !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.758079365079365,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.799936507936508,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.860396825396825,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.911555555555556,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.948761904761905,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.972015873015873,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.999920634920635,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  1.04177777777778,                       !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  1.05107936507937,                       !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  1.05107936507937,                       !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  1.05107936507937,                       !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  1.05107936507937,                       !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  1.05107936507937,                       !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.660412698412698,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.68831746031746,                       !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.758079365079365,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.799936507936508,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.860396825396825,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.888301587301587,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.948761904761905,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.972015873015873,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.990619047619048,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.999920634920635,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.999920634920635,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.999920634920635,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.999920634920635,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.999920634920635,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.999920634920635,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.660412698412698,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.679015873015873,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.758079365079365,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.799936507936508,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.860396825396825,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.888301587301587,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.93015873015873,                       !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.948761904761905,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.972015873015873,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.972015873015873,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.972015873015873,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.972015873015873,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.972015873015873,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.972015873015873,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.972015873015873,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.660412698412698,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.679015873015873,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.758079365079365,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.799936507936508,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.851095238095238,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.874349206349206,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.920857142857143,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.920857142857143,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.920857142857143,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.920857142857143,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.920857142857143,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.920857142857143,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.920857142857143,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.920857142857143,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.920857142857143;                      !- Data 315

OS:Curve:Quadratic,
  {5fb57d02-805c-4e1c-8496-2c0ef42aa202}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {3d0e0fe7-28d7-4c23-8a6a-dd998131f541}, !- Handle
  Table Multi Variable Lookup 2,          !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -5,                                     !- Minimum Value of X2
  43.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.638321428571429,                      !- Minimum Table Output
  1.28710714285714,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -5,                                     !- Data 2
  0.65925,                                !- Data 3
  13.9,                                   !- Data 4
  -3.9,                                   !- Data 5
  0.65925,                                !- Data 6
  13.9,                                   !- Data 7
  -1.1,                                   !- Data 8
  0.65925,                                !- Data 9
  13.9,                                   !- Data 10
  1.7,                                    !- Data 11
  0.65925,                                !- Data 12
  13.9,                                   !- Data 13
  4.4,                                    !- Data 14
  0.65925,                                !- Data 15
  13.9,                                   !- Data 16
  7.2,                                    !- Data 17
  0.65925,                                !- Data 18
  13.9,                                   !- Data 19
  10,                                     !- Data 20
  0.65925,                                !- Data 21
  13.9,                                   !- Data 22
  12.8,                                   !- Data 23
  0.65925,                                !- Data 24
  13.9,                                   !- Data 25
  15.6,                                   !- Data 26
  0.65925,                                !- Data 27
  13.9,                                   !- Data 28
  18.3,                                   !- Data 29
  0.65925,                                !- Data 30
  13.9,                                   !- Data 31
  21.1,                                   !- Data 32
  0.65925,                                !- Data 33
  13.9,                                   !- Data 34
  23.9,                                   !- Data 35
  0.65925,                                !- Data 36
  13.9,                                   !- Data 37
  26.7,                                   !- Data 38
  0.65925,                                !- Data 39
  13.9,                                   !- Data 40
  29.4,                                   !- Data 41
  0.65925,                                !- Data 42
  13.9,                                   !- Data 43
  32.2,                                   !- Data 44
  0.65925,                                !- Data 45
  13.9,                                   !- Data 46
  35,                                     !- Data 47
  0.65925,                                !- Data 48
  13.9,                                   !- Data 49
  37.8,                                   !- Data 50
  0.65925,                                !- Data 51
  13.9,                                   !- Data 52
  40.6,                                   !- Data 53
  0.65925,                                !- Data 54
  13.9,                                   !- Data 55
  43.3,                                   !- Data 56
  0.638321428571429,                      !- Data 57
  16.1,                                   !- Data 58
  -5,                                     !- Data 59
  0.800517857142857,                      !- Data 60
  16.1,                                   !- Data 61
  -3.9,                                   !- Data 62
  0.800517857142857,                      !- Data 63
  16.1,                                   !- Data 64
  -1.1,                                   !- Data 65
  0.800517857142857,                      !- Data 66
  16.1,                                   !- Data 67
  1.7,                                    !- Data 68
  0.800517857142857,                      !- Data 69
  16.1,                                   !- Data 70
  4.4,                                    !- Data 71
  0.800517857142857,                      !- Data 72
  16.1,                                   !- Data 73
  7.2,                                    !- Data 74
  0.800517857142857,                      !- Data 75
  16.1,                                   !- Data 76
  10,                                     !- Data 77
  0.800517857142857,                      !- Data 78
  16.1,                                   !- Data 79
  12.8,                                   !- Data 80
  0.800517857142857,                      !- Data 81
  16.1,                                   !- Data 82
  15.6,                                   !- Data 83
  0.800517857142857,                      !- Data 84
  16.1,                                   !- Data 85
  18.3,                                   !- Data 86
  0.800517857142857,                      !- Data 87
  16.1,                                   !- Data 88
  21.1,                                   !- Data 89
  0.800517857142857,                      !- Data 90
  16.1,                                   !- Data 91
  23.9,                                   !- Data 92
  0.800517857142857,                      !- Data 93
  16.1,                                   !- Data 94
  26.7,                                   !- Data 95
  0.800517857142857,                      !- Data 96
  16.1,                                   !- Data 97
  29.4,                                   !- Data 98
  0.800517857142857,                      !- Data 99
  16.1,                                   !- Data 100
  32.2,                                   !- Data 101
  0.800517857142857,                      !- Data 102
  16.1,                                   !- Data 103
  35,                                     !- Data 104
  0.800517857142857,                      !- Data 105
  16.1,                                   !- Data 106
  37.8,                                   !- Data 107
  0.800517857142857,                      !- Data 108
  16.1,                                   !- Data 109
  40.6,                                   !- Data 110
  0.758660714285714,                      !- Data 111
  16.1,                                   !- Data 112
  43.3,                                   !- Data 113
  0.722035714285714,                      !- Data 114
  17.8,                                   !- Data 115
  -5,                                     !- Data 116
  0.899928571428572,                      !- Data 117
  17.8,                                   !- Data 118
  -3.9,                                   !- Data 119
  0.899928571428572,                      !- Data 120
  17.8,                                   !- Data 121
  -1.1,                                   !- Data 122
  0.899928571428572,                      !- Data 123
  17.8,                                   !- Data 124
  1.7,                                    !- Data 125
  0.899928571428572,                      !- Data 126
  17.8,                                   !- Data 127
  4.4,                                    !- Data 128
  0.899928571428572,                      !- Data 129
  17.8,                                   !- Data 130
  7.2,                                    !- Data 131
  0.899928571428572,                      !- Data 132
  17.8,                                   !- Data 133
  10,                                     !- Data 134
  0.899928571428572,                      !- Data 135
  17.8,                                   !- Data 136
  12.8,                                   !- Data 137
  0.899928571428572,                      !- Data 138
  17.8,                                   !- Data 139
  15.6,                                   !- Data 140
  0.899928571428572,                      !- Data 141
  17.8,                                   !- Data 142
  18.3,                                   !- Data 143
  0.899928571428572,                      !- Data 144
  17.8,                                   !- Data 145
  21.1,                                   !- Data 146
  0.899928571428572,                      !- Data 147
  17.8,                                   !- Data 148
  23.9,                                   !- Data 149
  0.899928571428572,                      !- Data 150
  17.8,                                   !- Data 151
  26.7,                                   !- Data 152
  0.899928571428572,                      !- Data 153
  17.8,                                   !- Data 154
  29.4,                                   !- Data 155
  0.899928571428572,                      !- Data 156
  17.8,                                   !- Data 157
  32.2,                                   !- Data 158
  0.899928571428572,                      !- Data 159
  17.8,                                   !- Data 160
  35,                                     !- Data 161
  0.899928571428572,                      !- Data 162
  17.8,                                   !- Data 163
  37.8,                                   !- Data 164
  0.899928571428572,                      !- Data 165
  17.8,                                   !- Data 166
  40.6,                                   !- Data 167
  0.858071428571428,                      !- Data 168
  17.8,                                   !- Data 169
  43.3,                                   !- Data 170
  0.800517857142857,                      !- Data 171
  19.4,                                   !- Data 172
  -5,                                     !- Data 173
  0.999339285714286,                      !- Data 174
  19.4,                                   !- Data 175
  -3.9,                                   !- Data 176
  0.999339285714286,                      !- Data 177
  19.4,                                   !- Data 178
  -1.1,                                   !- Data 179
  0.999339285714286,                      !- Data 180
  19.4,                                   !- Data 181
  1.7,                                    !- Data 182
  0.999339285714286,                      !- Data 183
  19.4,                                   !- Data 184
  4.4,                                    !- Data 185
  0.999339285714286,                      !- Data 186
  19.4,                                   !- Data 187
  7.2,                                    !- Data 188
  0.999339285714286,                      !- Data 189
  19.4,                                   !- Data 190
  10,                                     !- Data 191
  0.999339285714286,                      !- Data 192
  19.4,                                   !- Data 193
  12.8,                                   !- Data 194
  0.999339285714286,                      !- Data 195
  19.4,                                   !- Data 196
  15.6,                                   !- Data 197
  0.999339285714286,                      !- Data 198
  19.4,                                   !- Data 199
  18.3,                                   !- Data 200
  0.999339285714286,                      !- Data 201
  19.4,                                   !- Data 202
  21.1,                                   !- Data 203
  0.999339285714286,                      !- Data 204
  19.4,                                   !- Data 205
  23.9,                                   !- Data 206
  0.999339285714286,                      !- Data 207
  19.4,                                   !- Data 208
  26.7,                                   !- Data 209
  0.999339285714286,                      !- Data 210
  19.4,                                   !- Data 211
  29.4,                                   !- Data 212
  0.999339285714286,                      !- Data 213
  19.4,                                   !- Data 214
  32.2,                                   !- Data 215
  0.999339285714286,                      !- Data 216
  19.4,                                   !- Data 217
  35,                                     !- Data 218
  0.999339285714286,                      !- Data 219
  19.4,                                   !- Data 220
  37.8,                                   !- Data 221
  0.999339285714286,                      !- Data 222
  19.4,                                   !- Data 223
  40.6,                                   !- Data 224
  0.957482142857143,                      !- Data 225
  19.4,                                   !- Data 226
  43.3,                                   !- Data 227
  0.899928571428572,                      !- Data 228
  21.1,                                   !- Data 229
  -5,                                     !- Data 230
  1.11967857142857,                       !- Data 231
  21.1,                                   !- Data 232
  -3.9,                                   !- Data 233
  1.11967857142857,                       !- Data 234
  21.1,                                   !- Data 235
  -1.1,                                   !- Data 236
  1.11967857142857,                       !- Data 237
  21.1,                                   !- Data 238
  1.7,                                    !- Data 239
  1.11967857142857,                       !- Data 240
  21.1,                                   !- Data 241
  4.4,                                    !- Data 242
  1.11967857142857,                       !- Data 243
  21.1,                                   !- Data 244
  7.2,                                    !- Data 245
  1.11967857142857,                       !- Data 246
  21.1,                                   !- Data 247
  10,                                     !- Data 248
  1.11967857142857,                       !- Data 249
  21.1,                                   !- Data 250
  12.8,                                   !- Data 251
  1.11967857142857,                       !- Data 252
  21.1,                                   !- Data 253
  15.6,                                   !- Data 254
  1.11967857142857,                       !- Data 255
  21.1,                                   !- Data 256
  18.3,                                   !- Data 257
  1.11967857142857,                       !- Data 258
  21.1,                                   !- Data 259
  21.1,                                   !- Data 260
  1.11967857142857,                       !- Data 261
  21.1,                                   !- Data 262
  23.9,                                   !- Data 263
  1.11967857142857,                       !- Data 264
  21.1,                                   !- Data 265
  26.7,                                   !- Data 266
  1.11967857142857,                       !- Data 267
  21.1,                                   !- Data 268
  29.4,                                   !- Data 269
  1.10921428571429,                       !- Data 270
  21.1,                                   !- Data 271
  32.2,                                   !- Data 272
  1.08828571428571,                       !- Data 273
  21.1,                                   !- Data 274
  35,                                     !- Data 275
  1.06735714285714,                       !- Data 276
  21.1,                                   !- Data 277
  37.8,                                   !- Data 278
  1.05166071428571,                       !- Data 279
  21.1,                                   !- Data 280
  40.6,                                   !- Data 281
  0.978410714285714,                      !- Data 282
  21.1,                                   !- Data 283
  43.3,                                   !- Data 284
  0.920857142857143,                      !- Data 285
  22.8,                                   !- Data 286
  -5,                                     !- Data 287
  1.18769642857143,                       !- Data 288
  22.8,                                   !- Data 289
  -3.9,                                   !- Data 290
  1.18769642857143,                       !- Data 291
  22.8,                                   !- Data 292
  -1.1,                                   !- Data 293
  1.18769642857143,                       !- Data 294
  22.8,                                   !- Data 295
  1.7,                                    !- Data 296
  1.18769642857143,                       !- Data 297
  22.8,                                   !- Data 298
  4.4,                                    !- Data 299
  1.18769642857143,                       !- Data 300
  22.8,                                   !- Data 301
  7.2,                                    !- Data 302
  1.18769642857143,                       !- Data 303
  22.8,                                   !- Data 304
  10,                                     !- Data 305
  1.18769642857143,                       !- Data 306
  22.8,                                   !- Data 307
  12.8,                                   !- Data 308
  1.18769642857143,                       !- Data 309
  22.8,                                   !- Data 310
  15.6,                                   !- Data 311
  1.18769642857143,                       !- Data 312
  22.8,                                   !- Data 313
  18.3,                                   !- Data 314
  1.18769642857143,                       !- Data 315
  22.8,                                   !- Data 316
  21.1,                                   !- Data 317
  1.18769642857143,                       !- Data 318
  22.8,                                   !- Data 319
  23.9,                                   !- Data 320
  1.18769642857143,                       !- Data 321
  22.8,                                   !- Data 322
  26.7,                                   !- Data 323
  1.16153571428571,                       !- Data 324
  22.8,                                   !- Data 325
  29.4,                                   !- Data 326
  1.11967857142857,                       !- Data 327
  22.8,                                   !- Data 328
  32.2,                                   !- Data 329
  1.09875,                                !- Data 330
  22.8,                                   !- Data 331
  35,                                     !- Data 332
  1.08828571428571,                       !- Data 333
  22.8,                                   !- Data 334
  37.8,                                   !- Data 335
  1.06735714285714,                       !- Data 336
  22.8,                                   !- Data 337
  40.6,                                   !- Data 338
  1.03073214285714,                       !- Data 339
  22.8,                                   !- Data 340
  43.3,                                   !- Data 341
  0.978410714285714,                      !- Data 342
  24.4,                                   !- Data 343
  -5,                                     !- Data 344
  1.28710714285714,                       !- Data 345
  24.4,                                   !- Data 346
  -3.9,                                   !- Data 347
  1.28710714285714,                       !- Data 348
  24.4,                                   !- Data 349
  -1.1,                                   !- Data 350
  1.28710714285714,                       !- Data 351
  24.4,                                   !- Data 352
  1.7,                                    !- Data 353
  1.28710714285714,                       !- Data 354
  24.4,                                   !- Data 355
  4.4,                                    !- Data 356
  1.28710714285714,                       !- Data 357
  24.4,                                   !- Data 358
  7.2,                                    !- Data 359
  1.28710714285714,                       !- Data 360
  24.4,                                   !- Data 361
  10,                                     !- Data 362
  1.28710714285714,                       !- Data 363
  24.4,                                   !- Data 364
  12.8,                                   !- Data 365
  1.28710714285714,                       !- Data 366
  24.4,                                   !- Data 367
  15.6,                                   !- Data 368
  1.27664285714286,                       !- Data 369
  24.4,                                   !- Data 370
  18.3,                                   !- Data 371
  1.26094642857143,                       !- Data 372
  24.4,                                   !- Data 373
  21.1,                                   !- Data 374
  1.24001785714286,                       !- Data 375
  24.4,                                   !- Data 376
  23.9,                                   !- Data 377
  1.208625,                               !- Data 378
  24.4,                                   !- Data 379
  26.7,                                   !- Data 380
  1.17723214285714,                       !- Data 381
  24.4,                                   !- Data 382
  29.4,                                   !- Data 383
  1.14060714285714,                       !- Data 384
  24.4,                                   !- Data 385
  32.2,                                   !- Data 386
  1.11967857142857,                       !- Data 387
  24.4,                                   !- Data 388
  35,                                     !- Data 389
  1.10921428571429,                       !- Data 390
  24.4,                                   !- Data 391
  37.8,                                   !- Data 392
  1.08828571428571,                       !- Data 393
  24.4,                                   !- Data 394
  40.6,                                   !- Data 395
  1.05166071428571,                       !- Data 396
  24.4,                                   !- Data 397
  43.3,                                   !- Data 398
  1.02026785714286;                       !- Data 399

OS:Curve:Cubic,
  {d438983a-f264-4a1c-a7b9-63ae434962a5}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {98a66852-8823-4b5a-943b-737183ae0162}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ScheduleTypeLimits,
  {398e7038-b68e-477a-b19c-a67fa6540825}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Handle
  Always On Discrete 1,                   !- Name
  {398e7038-b68e-477a-b19c-a67fa6540825}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {020dc262-ddeb-4e66-bcd6-c0ab56471401}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {a3aaf1a0-0faa-4bd2-a7fe-346337a3e228}, !- Handle
  Always On Discrete 2,                   !- Name
  {020dc262-ddeb-4e66-bcd6-c0ab56471401}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {608cadbf-deb4-4198-8bbf-2048785d2175}, !- Handle
  Always Off Discrete,                    !- Name
  {7b3c1c94-d82d-40d6-b266-b0f2be4915b2}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {7b3c1c94-d82d-40d6-b266-b0f2be4915b2}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirConditioner:VariableRefrigerantFlow,
  {5d34ed95-f540-4dab-bc03-dc10a4029470}, !- Handle
  VRF Air Conditioner 1,                  !- Name
  {a3aaf1a0-0faa-4bd2-a7fe-346337a3e228}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.15,                                   !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {7daa7f0d-5780-4fc3-8567-9b945ffa3318}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {4e1050cd-dd06-40b5-a29f-88d3cfcde331}, !- Cooling Capacity Ratio Boundary Curve Name
  {6ff9be3e-7b89-4229-a175-50832c098b46}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {510bde65-9cc8-4923-85ac-5befae681998}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {3f512232-4b8e-49ae-996d-5566d49c168b}, !- Cooling Energy Input Ratio Boundary Curve Name
  {474b8d74-966a-4379-975b-170494de1bb3}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {2188cba3-8141-4c78-841f-d9af3c714f21}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {beeb4a79-e233-4ef0-92fb-77e5d00795ec}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {0cd7579e-a5f1-4ad1-87b5-ab3122ad32f2}, !- Cooling Combination Ratio Correction Factor Curve Name
  {d070efae-1a4b-4b2c-8e06-4f36acffcab0}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.4,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {f1837a8e-eb79-4c72-bfcb-01d782240a7d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {6a0b34b3-805a-4f6a-832b-3471567ff87d}, !- Heating Capacity Ratio Boundary Curve Name
  {efd40cfe-9d4c-48f6-954f-1e9ec766838a}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {e48d54b0-ef4e-42c1-ab7f-6311e78e85f6}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {0ae75bc7-5546-4575-b27f-8b9ab0eef29f}, !- Heating Energy Input Ratio Boundary Curve Name
  {4b97e690-5528-413b-8cd0-c5558fcd533e}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {3b29b89d-4b2b-4497-b0e9-9d21e70ffa54}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6ee053e7-919c-4d92-999b-d2cbd9240e76}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d89aed89-fe1f-4124-b0d5-df298508b65f}, !- Heating Combination Ratio Correction Factor Curve Name
  {fc9c476a-5fbf-4f74-95ac-f803800960be}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {1ca112e3-12ba-44bf-8552-b30d29ec9d91}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {88760041-2ea8-467d-9be0-46b4010e7eed}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {1ca112e3-12ba-44bf-8552-b30d29ec9d91}, !- Handle
  {791772a0-1b61-4945-a4a2-890beae23e6d}, !- Name
  {5715e4a1-62de-4313-8f2b-724886a3b657}, !- Model Object 1
  {33fce16e-0b17-4226-8ae7-d4483609fed3}, !- Model Object 2
  {c1a7de86-0d81-46a7-8440-c1b880289f91}; !- Model Object 3

OS:Table:MultiVariableLookup,
  {7daa7f0d-5780-4fc3-8567-9b945ffa3318}, !- Handle
  Table Multi Variable Lookup 11,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.540277777777778,                      !- Minimum Table Output
  1.05805555555556,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.540277777777778,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.540277777777778,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.540277777777778,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.540277777777778,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.540277777777778,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.540277777777778,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.540277777777778,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.540277777777778,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.540277777777778,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.540277777777778,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.540277777777778,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.540277777777778,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.540277777777778,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.540277777777778,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.540277777777778,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.540277777777778,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.540277777777778,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.540277777777778,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.540277777777778,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.540277777777778,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.540277777777778,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.642777777777778,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.642777777777778,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.642777777777778,                      !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.642777777777778,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.642777777777778,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.642777777777778,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.642777777777778,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.642777777777778,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.642777777777778,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.642777777777778,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.642777777777778,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.642777777777778,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.642777777777778,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.642777777777778,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.642777777777778,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.642777777777778,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.642777777777778,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.642777777777778,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.642777777777778,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.642777777777778,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.567222222222222,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.75,                                   !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.75,                                   !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.75,                                   !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.75,                                   !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.75,                                   !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.75,                                   !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.75,                                   !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.75,                                   !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.75,                                   !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.75,                                   !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.75,                                   !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.75,                                   !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.75,                                   !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.75,                                   !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.75,                                   !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.75,                                   !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.75,                                   !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.75,                                   !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.75,                                   !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.688055555555555,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.548333333333333,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.799166666666667,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.799166666666667,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.799166666666667,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.799166666666667,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.799166666666667,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.799166666666667,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.799166666666667,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.799166666666667,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.799166666666667,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.799166666666667,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.799166666666667,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.799166666666667,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.799166666666667,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.799166666666667,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.799166666666667,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.799166666666667,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.799166666666667,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.799166666666667,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.799166666666667,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.701944444444444,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.560833333333333,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.852777777777778,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.852777777777778,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.852777777777778,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.852777777777778,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.852777777777778,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.852777777777778,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.852777777777778,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.852777777777778,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.852777777777778,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.852777777777778,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.852777777777778,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.852777777777778,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.852777777777778,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.852777777777778,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.852777777777778,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.852777777777778,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.852777777777778,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.852777777777778,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.799166666666667,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.695833333333333,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.557222222222222,                      !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.955277777777778,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.955277777777778,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.955277777777778,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.955277777777778,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.955277777777778,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.955277777777778,                      !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.955277777777778,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.955277777777778,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.955277777777778,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.955277777777778,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.955277777777778,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.955277777777778,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.955277777777778,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.955277777777778,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.955277777777778,                      !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.955277777777778,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.943888888888889,                      !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.910833333333333,                      !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.803888888888889,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.7,                                    !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.562222222222222,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  1.05805555555556,                       !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  1.05805555555556,                       !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  1.05805555555556,                       !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  1.05805555555556,                       !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  1.05805555555556,                       !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  1.05805555555556,                       !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  1.05805555555556,                       !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  1.05805555555556,                       !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  1.05805555555556,                       !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  1.05805555555556,                       !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  1.05805555555556,                       !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  1.05805555555556,                       !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  1.05805555555556,                       !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  1.04083333333333,                       !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  1.01833333333333,                       !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.995555555555555,                      !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.966944444444445,                      !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.915277777777778,                      !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.803888888888889,                      !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.694166666666667,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.558611111111111;                      !- Data 441

OS:Curve:Cubic,
  {4e1050cd-dd06-40b5-a29f-88d3cfcde331}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ff9be3e-7b89-4229-a175-50832c098b46}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Table:MultiVariableLookup,
  {510bde65-9cc8-4923-85ac-5befae681998}, !- Handle
  Table Multi Variable Lookup 12,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.169923208191126,                      !- Minimum Table Output
  0.73882252559727,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.169923208191126,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.175,                                  !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.179778156996587,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.184556313993174,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.187244027303754,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.189931740614334,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.192619453924915,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.199488054607509,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.202474402730375,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.208148464163822,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.212030716723549,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.232337883959044,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.247568259385665,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.278327645051195,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.295947098976109,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.318941979522184,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.363438566552901,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.412414675767918,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.441382252559727,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.468558020477816,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.506484641638225,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.203967576791809,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.209641638225256,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.21561433447099,                       !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.221288395904437,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.223976109215017,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.227261092150171,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.231143344709898,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.238907849829352,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.243686006825939,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.250554607508532,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.255332764505119,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.289974402730375,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.308191126279863,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.349701365187713,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.370008532423208,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.398976109215017,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.456612627986348,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.520221843003413,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.556058020477816,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.590998293515358,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.557252559726962,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.238609215017065,                      !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.246075085324232,                      !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.253242320819113,                      !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.25981228668942,                       !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.263694539249147,                      !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.2669795221843,                        !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.271757679180887,                      !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.281313993174061,                      !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.286988054607508,                      !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.295947098976109,                      !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.31028156996587,                       !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.35358361774744,                       !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.376877133105802,                      !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.425853242320819,                      !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.454820819112628,                      !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.490358361774744,                      !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.545904436860068,                      !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.579351535836177,                      !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.598464163822526,                      !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.640273037542662,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.487372013651877,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.2580204778157,                        !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.265486348122867,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.272653583617747,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.280418088737201,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.284300341296928,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.288182593856655,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.292960750853242,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.303412969283276,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.30938566552901,                       !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.318941979522184,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.340145051194539,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.386433447098976,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.412414675767918,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.468259385665529,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.497226962457338,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.532764505119454,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.571587030716723,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.610409556313993,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.641766211604096,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.609215017064846,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.460494880546075,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.276834470989761,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.284300341296928,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.292064846416382,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.300127986348123,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.303711604095563,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.308191126279863,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.314163822525597,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.326706484641638,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.333276450511945,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.347013651877133,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.370008532423208,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.421970989761092,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.451834470989761,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.513651877133106,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.546203071672355,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.568003412969283,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.609215017064846,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.656100682593857,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.671629692832764,                      !- Data 309
  21.1,                                   !- Data 310
  47.8,                                   !- Data 311
  0.569795221843003,                      !- Data 312
  21.1,                                   !- Data 313
  50,                                     !- Data 314
  0.431527303754266,                      !- Data 315
  22.8,                                   !- Data 316
  -3.9,                                   !- Data 317
  0.317150170648464,                      !- Data 318
  22.8,                                   !- Data 319
  -1.1,                                   !- Data 320
  0.326109215017065,                      !- Data 321
  22.8,                                   !- Data 322
  1.7,                                    !- Data 323
  0.335068259385665,                      !- Data 324
  22.8,                                   !- Data 325
  4.4,                                    !- Data 326
  0.344027303754266,                      !- Data 327
  22.8,                                   !- Data 328
  7.2,                                    !- Data 329
  0.348805460750853,                      !- Data 330
  22.8,                                   !- Data 331
  10,                                     !- Data 332
  0.35358361774744,                       !- Data 333
  22.8,                                   !- Data 334
  12.8,                                   !- Data 335
  0.360452218430034,                      !- Data 336
  22.8,                                   !- Data 337
  15.6,                                   !- Data 338
  0.372994880546075,                      !- Data 339
  22.8,                                   !- Data 340
  18.3,                                   !- Data 341
  0.379564846416382,                      !- Data 342
  22.8,                                   !- Data 343
  21.1,                                   !- Data 344
  0.409428327645051,                      !- Data 345
  22.8,                                   !- Data 346
  23.9,                                   !- Data 347
  0.435409556313993,                      !- Data 348
  22.8,                                   !- Data 349
  26.7,                                   !- Data 350
  0.501109215017065,                      !- Data 351
  22.8,                                   !- Data 352
  29.4,                                   !- Data 353
  0.533660409556314,                      !- Data 354
  22.8,                                   !- Data 355
  32.2,                                   !- Data 356
  0.586817406143345,                      !- Data 357
  22.8,                                   !- Data 358
  35,                                     !- Data 359
  0.60712457337884,                       !- Data 360
  22.8,                                   !- Data 361
  37.8,                                   !- Data 362
  0.632209897610921,                      !- Data 363
  22.8,                                   !- Data 364
  40.6,                                   !- Data 365
  0.656996587030717,                      !- Data 366
  22.8,                                   !- Data 367
  43.3,                                   !- Data 368
  0.681186006825938,                      !- Data 369
  22.8,                                   !- Data 370
  46.1,                                   !- Data 371
  0.696715017064846,                      !- Data 372
  22.8,                                   !- Data 373
  47.8,                                   !- Data 374
  0.590998293515358,                      !- Data 375
  22.8,                                   !- Data 376
  50,                                     !- Data 377
  0.447952218430034,                      !- Data 378
  24.4,                                   !- Data 379
  -3.9,                                   !- Data 380
  0.3544795221843,                        !- Data 381
  24.4,                                   !- Data 382
  -1.1,                                   !- Data 383
  0.365230375426621,                      !- Data 384
  24.4,                                   !- Data 385
  1.7,                                    !- Data 386
  0.375383959044369,                      !- Data 387
  24.4,                                   !- Data 388
  4.4,                                    !- Data 389
  0.385238907849829,                      !- Data 390
  24.4,                                   !- Data 391
  7.2,                                    !- Data 392
  0.39061433447099,                       !- Data 393
  24.4,                                   !- Data 394
  10,                                     !- Data 395
  0.39598976109215,                       !- Data 396
  24.4,                                   !- Data 397
  12.8,                                   !- Data 398
  0.402858361774744,                      !- Data 399
  24.4,                                   !- Data 400
  15.6,                                   !- Data 401
  0.418984641638225,                      !- Data 402
  24.4,                                   !- Data 403
  18.3,                                   !- Data 404
  0.428839590443686,                      !- Data 405
  24.4,                                   !- Data 406
  21.1,                                   !- Data 407
  0.473933447098976,                      !- Data 408
  24.4,                                   !- Data 409
  23.9,                                   !- Data 410
  0.499914675767918,                      !- Data 411
  24.4,                                   !- Data 412
  26.7,                                   !- Data 413
  0.558447098976109,                      !- Data 414
  24.4,                                   !- Data 415
  29.4,                                   !- Data 416
  0.57278156996587,                       !- Data 417
  24.4,                                   !- Data 418
  32.2,                                   !- Data 419
  0.60712457337884,                       !- Data 420
  24.4,                                   !- Data 421
  35,                                     !- Data 422
  0.623549488054607,                      !- Data 423
  24.4,                                   !- Data 424
  37.8,                                   !- Data 425
  0.643856655290102,                      !- Data 426
  24.4,                                   !- Data 427
  40.6,                                   !- Data 428
  0.675810580204778,                      !- Data 429
  24.4,                                   !- Data 430
  43.3,                                   !- Data 431
  0.710452218430034,                      !- Data 432
  24.4,                                   !- Data 433
  46.1,                                   !- Data 434
  0.73882252559727,                       !- Data 435
  24.4,                                   !- Data 436
  47.8,                                   !- Data 437
  0.626834470989761,                      !- Data 438
  24.4,                                   !- Data 439
  50,                                     !- Data 440
  0.47632252559727;                       !- Data 441

OS:Curve:Cubic,
  {3f512232-4b8e-49ae-996d-5566d49c168b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {474b8d74-966a-4379-975b-170494de1bb3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Table:MultiVariableLookup,
  {2188cba3-8141-4c78-841f-d9af3c714f21}, !- Handle
  Table Multi Variable Lookup 13,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.169923208191126,                      !- Minimum Table Output
  0.278029010238908,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.278029010238908,                      !- Data 2
  0.6,                                    !- Data 3
  0.261305460750853,                      !- Data 4
  0.7,                                    !- Data 5
  0.240102389078498,                      !- Data 6
  0.8,                                    !- Data 7
  0.21740614334471,                       !- Data 8
  0.9,                                    !- Data 9
  0.195605802047782,                      !- Data 10
  1,                                      !- Data 11
  0.169923208191126;                      !- Data 12

OS:Curve:Cubic,
  {beeb4a79-e233-4ef0-92fb-77e5d00795ec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {0cd7579e-a5f1-4ad1-87b5-ab3122ad32f2}, !- Handle
  Table Multi Variable Lookup 14,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.3375,                                 !- Minimum Table Output
  0.540277777777778,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.540277777777778,                      !- Data 2
  1.1,                                    !- Data 3
  0.473333333333333,                      !- Data 4
  1.2,                                    !- Data 5
  0.406388888888889,                      !- Data 6
  1.3,                                    !- Data 7
  0.3375;                                 !- Data 8

OS:Curve:Cubic,
  {d070efae-1a4b-4b2c-8e06-4f36acffcab0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 2, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {f1837a8e-eb79-4c72-bfcb-01d782240a7d}, !- Handle
  Table Multi Variable Lookup 15,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.662222222222222,                      !- Minimum Table Output
  0.991851851851852,                      !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.762222222222222,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.808888888888889,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.868148148148148,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.946913580246914,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.991851851851852,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.991851851851852,                      !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.991851851851852,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.991851851851852,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.991851851851852,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.991851851851852,                      !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.991851851851852,                      !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.991851851851852,                      !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.991851851851852,                      !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.991851851851852,                      !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.991851851851852,                      !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.762222222222222,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.808888888888889,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.868148148148148,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.928148148148148,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.955555555555556,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.955555555555556,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.955555555555556,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.955555555555556,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.955555555555556,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.955555555555556,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.955555555555556,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.955555555555556,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.955555555555556,                      !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.955555555555556,                      !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.955555555555556,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.762222222222222,                      !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.808888888888889,                      !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.868148148148148,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.899506172839506,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.900740740740741,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.900740740740741,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.900740740740741,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.900740740740741,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.900740740740741,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.900740740740741,                      !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.900740740740741,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.900740740740741,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.900740740740741,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.900740740740741,                      !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.900740740740741,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.759753086419753,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.803950617283951,                      !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.84320987654321,                       !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.859506172839506,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.860246913580247,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.860246913580247,                      !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.860246913580247,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.860246913580247,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.860246913580247,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.860246913580247,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.860246913580247,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.860246913580247,                      !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.860246913580247,                      !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.860246913580247,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.860246913580247,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.757530864197531,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.798765432098765,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.818765432098766,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.820246913580247,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.820246913580247,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.820246913580247,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.820246913580247,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.820246913580247,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.820246913580247,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.820246913580247,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.820246913580247,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.820246913580247,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.820246913580247,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.820246913580247,                      !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.820246913580247,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.747901234567901,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.764444444444445,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.769135802469136,                      !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.769135802469136,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.769135802469136,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.769135802469136,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.769135802469136,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.769135802469136,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.769135802469136,                      !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.769135802469136,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.769135802469136,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.769135802469136,                      !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.769135802469136,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.769135802469136,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.769135802469136,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.727901234567901,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.725185185185185,                      !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.723456790123457,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.723456790123457,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.723456790123457,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.723456790123457,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.723456790123457,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.723456790123457,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.723456790123457,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.723456790123457,                      !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.723456790123457,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.723456790123457,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.723456790123457,                      !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.723456790123457,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.723456790123457,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  0.700987654320988,                      !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.672345679012346,                      !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.662222222222222,                      !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.662222222222222,                      !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.662222222222222,                      !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.662222222222222,                      !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.662222222222222,                      !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.662222222222222,                      !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.662222222222222,                      !- Data 342
  26.7,                                   !- Data 343
  2.2,                                    !- Data 344
  0.662222222222222,                      !- Data 345
  26.7,                                   !- Data 346
  5,                                      !- Data 347
  0.662222222222222,                      !- Data 348
  26.7,                                   !- Data 349
  6.1,                                    !- Data 350
  0.662222222222222,                      !- Data 351
  26.7,                                   !- Data 352
  7.8,                                    !- Data 353
  0.662222222222222,                      !- Data 354
  26.7,                                   !- Data 355
  10.6,                                   !- Data 356
  0.662222222222222,                      !- Data 357
  26.7,                                   !- Data 358
  13.3,                                   !- Data 359
  0.662222222222222;                      !- Data 360

OS:Curve:Cubic,
  {6a0b34b3-805a-4f6a-832b-3471567ff87d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {efd40cfe-9d4c-48f6-954f-1e9ec766838a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Table:MultiVariableLookup,
  {e48d54b0-ef4e-42c1-ab7f-6311e78e85f6}, !- Handle
  Table Multi Variable Lookup 16,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  26.7,                                   !- Maximum Value of X1
  -20.2,                                  !- Minimum Value of X2
  13.3,                                   !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.467602073062824,                      !- Minimum Table Output
  0.934917625247546,                      !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -20.2,                                  !- Data 2
  0.699970505203725,                      !- Data 3
  15,                                     !- Data 4
  -18,                                    !- Data 5
  0.736358656722707,                      !- Data 6
  15,                                     !- Data 7
  -15.3,                                  !- Data 8
  0.781628955462858,                      !- Data 9
  15,                                     !- Data 10
  -12.8,                                  !- Data 11
  0.827185775081111,                      !- Data 12
  15,                                     !- Data 13
  -10,                                    !- Data 14
  0.877899970505204,                      !- Data 15
  15,                                     !- Data 16
  -7.2,                                   !- Data 17
  0.887641680360679,                      !- Data 18
  15,                                     !- Data 19
  -5,                                     !- Data 20
  0.846096153035857,                      !- Data 21
  15,                                     !- Data 22
  -2.2,                                   !- Data 23
  0.804550625711035,                      !- Data 24
  15,                                     !- Data 25
  0,                                      !- Data 26
  0.763291619264316,                      !- Data 27
  15,                                     !- Data 28
  2.2,                                    !- Data 29
  0.721746091939494,                      !- Data 30
  15,                                     !- Data 31
  5,                                      !- Data 32
  0.681060127248978,                      !- Data 33
  15,                                     !- Data 34
  6.1,                                    !- Data 35
  0.669599292124889,                      !- Data 36
  15,                                     !- Data 37
  7.8,                                    !- Data 38
  0.654986727341676,                      !- Data 39
  15,                                     !- Data 40
  10.6,                                   !- Data 41
  0.63349766148401,                       !- Data 42
  15,                                     !- Data 43
  13.3,                                   !- Data 44
  0.610002949479628,                      !- Data 45
  16.1,                                   !- Data 46
  -20.2,                                  !- Data 47
  0.714010028230734,                      !- Data 48
  16.1,                                   !- Data 49
  -18,                                    !- Data 50
  0.750111658871613,                      !- Data 51
  16.1,                                   !- Data 52
  -15.3,                                  !- Data 53
  0.795954999367969,                      !- Data 54
  16.1,                                   !- Data 55
  -12.8,                                  !- Data 56
  0.840938777230017,                      !- Data 57
  16.1,                                   !- Data 58
  -10,                                    !- Data 59
  0.885636034213964,                      !- Data 60
  16.1,                                   !- Data 61
  -7.2,                                   !- Data 62
  0.874461719967977,                      !- Data 63
  16.1,                                   !- Data 64
  -5,                                     !- Data 65
  0.832916192643155,                      !- Data 66
  16.1,                                   !- Data 67
  -2.2,                                   !- Data 68
  0.791657186196435,                      !- Data 69
  16.1,                                   !- Data 70
  0,                                      !- Data 71
  0.750111658871613,                      !- Data 72
  16.1,                                   !- Data 73
  2.2,                                    !- Data 74
  0.708566131546791,                      !- Data 75
  16.1,                                   !- Data 76
  5,                                      !- Data 77
  0.668166687734378,                      !- Data 78
  16.1,                                   !- Data 79
  6.1,                                    !- Data 80
  0.656992373488392,                      !- Data 81
  16.1,                                   !- Data 82
  7.8,                                    !- Data 83
  0.642666329583281,                      !- Data 84
  16.1,                                   !- Data 85
  10.6,                                   !- Data 86
  0.621750305481819,                      !- Data 87
  16.1,                                   !- Data 88
  13.3,                                   !- Data 89
  0.598255593477437,                      !- Data 90
  17.8,                                   !- Data 91
  -20.2,                                  !- Data 92
  0.7354990940884,                        !- Data 93
  17.8,                                   !- Data 94
  -18,                                    !- Data 95
  0.77160072472928,                       !- Data 96
  17.8,                                   !- Data 97
  -15.3,                                  !- Data 98
  0.816871023469431,                      !- Data 99
  17.8,                                   !- Data 100
  -12.8,                                  !- Data 101
  0.862427843087684,                      !- Data 102
  17.8,                                   !- Data 103
  -10,                                    !- Data 104
  0.897669911094257,                      !- Data 105
  17.8,                                   !- Data 106
  -7.2,                                   !- Data 107
  0.854978300257026,                      !- Data 108
  17.8,                                   !- Data 109
  -5,                                     !- Data 110
  0.813719293810306,                      !- Data 111
  17.8,                                   !- Data 112
  -2.2,                                   !- Data 113
  0.772173766485484,                      !- Data 114
  17.8,                                   !- Data 115
  0,                                      !- Data 116
  0.730628239160662,                      !- Data 117
  17.8,                                   !- Data 118
  2.2,                                    !- Data 119
  0.68908271183584,                       !- Data 120
  17.8,                                   !- Data 121
  5,                                      !- Data 122
  0.648683268023427,                      !- Data 123
  17.8,                                   !- Data 124
  6.1,                                    !- Data 125
  0.637795474655543,                      !- Data 126
  17.8,                                   !- Data 127
  7.8,                                    !- Data 128
  0.624328993384739,                      !- Data 129
  17.8,                                   !- Data 130
  10.6,                                   !- Data 131
  0.603412969283276,                      !- Data 132
  17.8,                                   !- Data 133
  13.3,                                   !- Data 134
  0.581064340791303,                      !- Data 135
  19.4,                                   !- Data 136
  -20.2,                                  !- Data 137
  0.767302911557747,                      !- Data 138
  19.4,                                   !- Data 139
  -18,                                    !- Data 140
  0.803691063076729,                      !- Data 141
  19.4,                                   !- Data 142
  -15.3,                                  !- Data 143
  0.848674840938777,                      !- Data 144
  19.4,                                   !- Data 145
  -12.8,                                  !- Data 146
  0.871596511186955,                      !- Data 147
  19.4,                                   !- Data 148
  -10,                                    !- Data 149
  0.869590865040239,                      !- Data 150
  19.4,                                   !- Data 151
  -7.2,                                   !- Data 152
  0.82833185859352,                       !- Data 153
  19.4,                                   !- Data 154
  -5,                                     !- Data 155
  0.787645893903004,                      !- Data 156
  19.4,                                   !- Data 157
  -2.2,                                   !- Data 158
  0.746959929212489,                      !- Data 159
  19.4,                                   !- Data 160
  0,                                      !- Data 161
  0.706273964521974,                      !- Data 162
  19.4,                                   !- Data 163
  2.2,                                    !- Data 164
  0.665587999831458,                      !- Data 165
  19.4,                                   !- Data 166
  5,                                      !- Data 167
  0.626048118653352,                      !- Data 168
  19.4,                                   !- Data 169
  6.1,                                    !- Data 170
  0.61544684616357,                       !- Data 171
  19.4,                                   !- Data 172
  7.8,                                    !- Data 173
  0.60255340664897,                       !- Data 174
  19.4,                                   !- Data 175
  10.6,                                   !- Data 176
  0.582496945181814,                      !- Data 177
  19.4,                                   !- Data 178
  13.3,                                   !- Data 179
  0.560721358446046,                      !- Data 180
  21.1,                                   !- Data 181
  -20.2,                                  !- Data 182
  0.799106729027093,                      !- Data 183
  21.1,                                   !- Data 184
  -18,                                    !- Data 185
  0.835208359667973,                      !- Data 186
  21.1,                                   !- Data 187
  -15.3,                                  !- Data 188
  0.880765179286226,                      !- Data 189
  21.1,                                   !- Data 190
  -12.8,                                  !- Data 191
  0.880765179286226,                      !- Data 192
  21.1,                                   !- Data 193
  -10,                                    !- Data 194
  0.841798339864324,                      !- Data 195
  21.1,                                   !- Data 196
  -7.2,                                   !- Data 197
  0.801112375173809,                      !- Data 198
  21.1,                                   !- Data 199
  -5,                                     !- Data 200
  0.761572493995702,                      !- Data 201
  21.1,                                   !- Data 202
  -2.2,                                   !- Data 203
  0.721459571061391,                      !- Data 204
  21.1,                                   !- Data 205
  0,                                      !- Data 206
  0.681919689883285,                      !- Data 207
  21.1,                                   !- Data 208
  2.2,                                    !- Data 209
  0.641806766948974,                      !- Data 210
  21.1,                                   !- Data 211
  5,                                      !- Data 212
  0.603412969283276,                      !- Data 213
  21.1,                                   !- Data 214
  6.1,                                    !- Data 215
  0.593384738549699,                      !- Data 216
  21.1,                                   !- Data 217
  7.8,                                    !- Data 218
  0.580204778156997,                      !- Data 219
  21.1,                                   !- Data 220
  10.6,                                   !- Data 221
  0.56129440020225,                       !- Data 222
  21.1,                                   !- Data 223
  13.3,                                   !- Data 224
  0.540378376100788,                      !- Data 225
  22.8,                                   !- Data 226
  -20.2,                                  !- Data 227
  0.862427843087684,                      !- Data 228
  22.8,                                   !- Data 229
  -18,                                    !- Data 230
  0.885922555092066,                      !- Data 231
  22.8,                                   !- Data 232
  -15.3,                                  !- Data 233
  0.86844478152783,                       !- Data 234
  22.8,                                   !- Data 235
  -12.8,                                  !- Data 236
  0.831483588252644,                      !- Data 237
  22.8,                                   !- Data 238
  -10,                                    !- Data 239
  0.795381957611764,                      !- Data 240
  22.8,                                   !- Data 241
  -7.2,                                   !- Data 242
  0.757274680824169,                      !- Data 243
  22.8,                                   !- Data 244
  -5,                                     !- Data 245
  0.720313487548982,                      !- Data 246
  22.8,                                   !- Data 247
  -2.2,                                   !- Data 248
  0.683352294273796,                      !- Data 249
  22.8,                                   !- Data 250
  0,                                      !- Data 251
  0.64639110099861,                       !- Data 252
  22.8,                                   !- Data 253
  2.2,                                    !- Data 254
  0.609429907723423,                      !- Data 255
  22.8,                                   !- Data 256
  5,                                      !- Data 257
  0.573614797960646,                      !- Data 258
  22.8,                                   !- Data 259
  6.1,                                    !- Data 260
  0.56387308810517,                       !- Data 261
  22.8,                                   !- Data 262
  7.8,                                    !- Data 263
  0.551839211224877,                      !- Data 264
  22.8,                                   !- Data 265
  10.6,                                   !- Data 266
  0.533215354148232,                      !- Data 267
  22.8,                                   !- Data 268
  13.3,                                   !- Data 269
  0.513445413559179,                      !- Data 270
  24.4,                                   !- Data 271
  -20.2,                                  !- Data 272
  0.893658618800826,                      !- Data 273
  24.4,                                   !- Data 274
  -18,                                    !- Data 275
  0.88907428475119,                       !- Data 276
  24.4,                                   !- Data 277
  -15.3,                                  !- Data 278
  0.845236590401551,                      !- Data 279
  24.4,                                   !- Data 280
  -12.8,                                  !- Data 281
  0.808275397126364,                      !- Data 282
  24.4,                                   !- Data 283
  -10,                                    !- Data 284
  0.772173766485484,                      !- Data 285
  24.4,                                   !- Data 286
  -7.2,                                   !- Data 287
  0.734639531454093,                      !- Data 288
  24.4,                                   !- Data 289
  -5,                                     !- Data 290
  0.697678338178907,                      !- Data 291
  24.4,                                   !- Data 292
  -2.2,                                   !- Data 293
  0.661003665781823,                      !- Data 294
  24.4,                                   !- Data 295
  0,                                      !- Data 296
  0.624328993384739,                      !- Data 297
  24.4,                                   !- Data 298
  2.2,                                    !- Data 299
  0.58708127923145,                       !- Data 300
  24.4,                                   !- Data 301
  5,                                      !- Data 302
  0.551266169468672,                      !- Data 303
  24.4,                                   !- Data 304
  6.1,                                    !- Data 305
  0.542097501369401,                      !- Data 306
  24.4,                                   !- Data 307
  7.8,                                    !- Data 308
  0.53035014536721,                       !- Data 309
  24.4,                                   !- Data 310
  10.6,                                   !- Data 311
  0.512872371802975,                      !- Data 312
  24.4,                                   !- Data 313
  13.3,                                   !- Data 314
  0.493675472970126,                      !- Data 315
  26.7,                                   !- Data 316
  -20.2,                                  !- Data 317
  0.934917625247546,                      !- Data 318
  26.7,                                   !- Data 319
  -18,                                    !- Data 320
  0.893658618800826,                      !- Data 321
  26.7,                                   !- Data 322
  -15.3,                                  !- Data 323
  0.814292335566511,                      !- Data 324
  26.7,                                   !- Data 325
  -12.8,                                  !- Data 326
  0.777331142291324,                      !- Data 327
  26.7,                                   !- Data 328
  -10,                                    !- Data 329
  0.741516032528547,                      !- Data 330
  26.7,                                   !- Data 331
  -7.2,                                   !- Data 332
  0.704268318375258,                      !- Data 333
  26.7,                                   !- Data 334
  -5,                                     !- Data 335
  0.667593645978174,                      !- Data 336
  26.7,                                   !- Data 337
  -2.2,                                   !- Data 338
  0.63091897358109,                       !- Data 339
  26.7,                                   !- Data 340
  0,                                      !- Data 341
  0.594530822062108,                      !- Data 342
  26.7,                                   !- Data 343
  2.2,                                    !- Data 344
  0.555850503518308,                      !- Data 345
  26.7,                                   !- Data 346
  5,                                      !- Data 347
  0.522041039902246,                      !- Data 348
  26.7,                                   !- Data 349
  6.1,                                    !- Data 350
  0.513445413559179,                      !- Data 351
  26.7,                                   !- Data 352
  7.8,                                    !- Data 353
  0.502271099313193,                      !- Data 354
  26.7,                                   !- Data 355
  10.6,                                   !- Data 356
  0.485939409261366,                      !- Data 357
  26.7,                                   !- Data 358
  13.3,                                   !- Data 359
  0.467602073062824;                      !- Data 360

OS:Curve:Cubic,
  {0ae75bc7-5546-4575-b27f-8b9ab0eef29f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b97e690-5528-413b-8cd0-c5558fcd533e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Table:MultiVariableLookup,
  {3b29b89d-4b2b-4497-b0e9-9d21e70ffa54}, !- Handle
  Table Multi Variable Lookup 17,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0.5,                                    !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.664728437197152,                      !- Minimum Table Output
  0.788505456537311,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.5,                                    !- Data 1
  0.664728437197152,                      !- Data 2
  0.6,                                    !- Data 3
  0.713723507352631,                      !- Data 4
  0.7,                                    !- Data 5
  0.773319849997893,                      !- Data 6
  0.8,                                    !- Data 7
  0.754409472043147,                      !- Data 8
  0.9,                                    !- Data 9
  0.788505456537311,                      !- Data 10
  1,                                      !- Data 11
  0.699970505203725;                      !- Data 12

OS:Curve:Cubic,
  {6ee053e7-919c-4d92-999b-d2cbd9240e76}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {d89aed89-fe1f-4124-b0d5-df298508b65f}, !- Handle
  Table Multi Variable Lookup 18,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  Cubic,                                  !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  1,                                      !- Minimum Value of X1
  1.3,                                    !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.601975308641975,                      !- Minimum Table Output
  0.762222222222222,                      !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  1,                                      !- Data 1
  0.762222222222222,                      !- Data 2
  1.1,                                    !- Data 3
  0.743703703703704,                      !- Data 4
  1.2,                                    !- Data 5
  0.714814814814815,                      !- Data 6
  1.3,                                    !- Data 7
  0.601975308641975;                      !- Data 8

OS:Curve:Cubic,
  {fc9c476a-5fbf-4f74-95ac-f803800960be}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 3, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88760041-2ea8-467d-9be0-46b4010e7eed}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5715e4a1-62de-4313-8f2b-724886a3b657}, !- Handle
  VRF Terminal Unit 1,                    !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Terminal Unit Availability schedule
  {6cbdba73-9e0a-487a-a489-f744654d05a1}, !- Terminal Unit Air Inlet Node
  {f9f8dbe3-ddda-4ccb-987e-09226e7181dd}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {608cadbf-deb4-4198-8bbf-2048785d2175}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0938d351-0a38-4ec2-b9b0-9f68a087da5b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {12a7d295-f31a-49e7-b84f-264789e2a295}, !- Cooling Coil
  {5d615685-7e95-47f3-9052-4231f6ec5bcb}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:OnOff,
  {0938d351-0a38-4ec2-b9b0-9f68a087da5b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 1, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  299,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98a66852-8823-4b5a-943b-737183ae0162}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d438983a-f264-4a1c-a7b9-63ae434962a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {12a7d295-f31a-49e7-b84f-264789e2a295}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3d0e0fe7-28d7-4c23-8a6a-dd998131f541}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5fb57d02-805c-4e1c-8496-2c0ef42aa202}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5d615685-7e95-47f3-9052-4231f6ec5bcb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e289dd63-fc00-4204-9aa8-1f1c189060b7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {068e281b-ae33-422b-b58e-6a0da17207f8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {441a7317-73f1-4baf-af65-f37df9aa815f}, !- Handle
  Node 54,                                !- Name
  {4898ab45-367b-4004-82d0-dcd228b65593}, !- Inlet Port
  {6cbdba73-9e0a-487a-a489-f744654d05a1}; !- Outlet Port

OS:Connection,
  {4898ab45-367b-4004-82d0-dcd228b65593}, !- Handle
  {89ab1f34-5f7b-477e-951a-cd373c035825}, !- Name
  {dfdf62d7-4027-4eee-a497-63acf57676e0}, !- Source Object
  3,                                      !- Outlet Port
  {441a7317-73f1-4baf-af65-f37df9aa815f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbdba73-9e0a-487a-a489-f744654d05a1}, !- Handle
  {cb881106-aad3-4c5c-aad6-a3853385832b}, !- Name
  {441a7317-73f1-4baf-af65-f37df9aa815f}, !- Source Object
  3,                                      !- Outlet Port
  {5715e4a1-62de-4313-8f2b-724886a3b657}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c1c1af9-bb26-4243-bf43-86c7feb846e3}, !- Handle
  Node 55,                                !- Name
  {f9f8dbe3-ddda-4ccb-987e-09226e7181dd}, !- Inlet Port
  {af091f98-6785-4708-8acf-a1ea815adc62}; !- Outlet Port

OS:Connection,
  {af091f98-6785-4708-8acf-a1ea815adc62}, !- Handle
  {e0e5f608-000e-4fc7-a817-17c19f379950}, !- Name
  {6c1c1af9-bb26-4243-bf43-86c7feb846e3}, !- Source Object
  3,                                      !- Outlet Port
  {33b2eb9c-3095-442f-91cb-335b6677eb43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f9f8dbe3-ddda-4ccb-987e-09226e7181dd}, !- Handle
  {fd32ebc5-d27b-43ac-82f6-b91b6fbc3368}, !- Name
  {5715e4a1-62de-4313-8f2b-724886a3b657}, !- Source Object
  4,                                      !- Outlet Port
  {6c1c1af9-bb26-4243-bf43-86c7feb846e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {33fce16e-0b17-4226-8ae7-d4483609fed3}, !- Handle
  VRF Terminal Unit 2,                    !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Terminal Unit Availability schedule
  {507ce23f-f6ba-49ee-bd14-3b65eec88bf0}, !- Terminal Unit Air Inlet Node
  {bbb0d300-4416-4284-abb0-be194428213e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {608cadbf-deb4-4198-8bbf-2048785d2175}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {235d0451-21c9-4314-b7b9-e553724fd2ee}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a9679e88-605c-485a-960b-9141d7b49157}, !- Cooling Coil
  {f9cc2d12-0a3e-4881-8fe5-b45a35546c62}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:OnOff,
  {235d0451-21c9-4314-b7b9-e553724fd2ee}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 2, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  299,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98a66852-8823-4b5a-943b-737183ae0162}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d438983a-f264-4a1c-a7b9-63ae434962a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a9679e88-605c-485a-960b-9141d7b49157}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3d0e0fe7-28d7-4c23-8a6a-dd998131f541}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5fb57d02-805c-4e1c-8496-2c0ef42aa202}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f9cc2d12-0a3e-4881-8fe5-b45a35546c62}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e289dd63-fc00-4204-9aa8-1f1c189060b7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {068e281b-ae33-422b-b58e-6a0da17207f8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {d8e0b69c-a834-4438-a6a6-1e3da8dbd9ba}, !- Handle
  Node 56,                                !- Name
  {9dc1138d-576e-4b7b-9f88-597e9bdb569d}, !- Inlet Port
  {507ce23f-f6ba-49ee-bd14-3b65eec88bf0}; !- Outlet Port

OS:Connection,
  {9dc1138d-576e-4b7b-9f88-597e9bdb569d}, !- Handle
  {02123a25-19ba-448a-93f8-44413b71a877}, !- Name
  {d767d74a-e2a8-48a3-badd-546731500318}, !- Source Object
  3,                                      !- Outlet Port
  {d8e0b69c-a834-4438-a6a6-1e3da8dbd9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507ce23f-f6ba-49ee-bd14-3b65eec88bf0}, !- Handle
  {8b6976f3-7b8f-4efa-84e6-d400284cc86b}, !- Name
  {d8e0b69c-a834-4438-a6a6-1e3da8dbd9ba}, !- Source Object
  3,                                      !- Outlet Port
  {33fce16e-0b17-4226-8ae7-d4483609fed3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ebd65cb-5956-4e8c-aeab-961146954788}, !- Handle
  Node 57,                                !- Name
  {bbb0d300-4416-4284-abb0-be194428213e}, !- Inlet Port
  {9bbf246b-589b-4626-a7fa-dd682449cd95}; !- Outlet Port

OS:Connection,
  {9bbf246b-589b-4626-a7fa-dd682449cd95}, !- Handle
  {8bbc8503-0368-4b98-bf39-d1bd53902518}, !- Name
  {7ebd65cb-5956-4e8c-aeab-961146954788}, !- Source Object
  3,                                      !- Outlet Port
  {78ec2641-dede-4bdc-b556-9f97cc1251c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bbb0d300-4416-4284-abb0-be194428213e}, !- Handle
  {2e875938-1897-42a3-a359-cd8d69fd3d5a}, !- Name
  {33fce16e-0b17-4226-8ae7-d4483609fed3}, !- Source Object
  4,                                      !- Outlet Port
  {7ebd65cb-5956-4e8c-aeab-961146954788}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c1a7de86-0d81-46a7-8440-c1b880289f91}, !- Handle
  VRF Terminal Unit 3,                    !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Terminal Unit Availability schedule
  {b1ccd169-d294-4e65-a766-621733343912}, !- Terminal Unit Air Inlet Node
  {943eec92-88de-42f5-bfc7-ef1ba5173769}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {608cadbf-deb4-4198-8bbf-2048785d2175}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {dc4726ba-e215-4260-8c64-1f94499bf46f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fe513cc3-e43e-4bbd-9670-ce4c215fc848}, !- Cooling Coil
  {69213178-47d2-44e4-8a61-d92b52af302a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:OnOff,
  {dc4726ba-e215-4260-8c64-1f94499bf46f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 3, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  299,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98a66852-8823-4b5a-943b-737183ae0162}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d438983a-f264-4a1c-a7b9-63ae434962a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fe513cc3-e43e-4bbd-9670-ce4c215fc848}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3d0e0fe7-28d7-4c23-8a6a-dd998131f541}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5fb57d02-805c-4e1c-8496-2c0ef42aa202}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {69213178-47d2-44e4-8a61-d92b52af302a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {257bf979-8d2e-477e-8362-7003b9341fcf}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e289dd63-fc00-4204-9aa8-1f1c189060b7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {068e281b-ae33-422b-b58e-6a0da17207f8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {7873fc87-5f36-469e-a7b5-3293ba676b66}, !- Handle
  Node 58,                                !- Name
  {999945cb-7e50-4ef1-aaeb-09acee532340}, !- Inlet Port
  {b1ccd169-d294-4e65-a766-621733343912}; !- Outlet Port

OS:Connection,
  {999945cb-7e50-4ef1-aaeb-09acee532340}, !- Handle
  {14d90b5a-c7d1-42fd-8f7a-c1badba5b0eb}, !- Name
  {565155ec-8d64-43ad-809d-aefa687207f4}, !- Source Object
  3,                                      !- Outlet Port
  {7873fc87-5f36-469e-a7b5-3293ba676b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ccd169-d294-4e65-a766-621733343912}, !- Handle
  {063eab33-7f31-4bb3-99c2-c951ced3d467}, !- Name
  {7873fc87-5f36-469e-a7b5-3293ba676b66}, !- Source Object
  3,                                      !- Outlet Port
  {c1a7de86-0d81-46a7-8440-c1b880289f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1eeef9f-3d2f-4009-b99c-a69ffd3ead61}, !- Handle
  Node 59,                                !- Name
  {943eec92-88de-42f5-bfc7-ef1ba5173769}, !- Inlet Port
  {2e1840f3-7233-4131-8396-009138626f35}; !- Outlet Port

OS:Connection,
  {2e1840f3-7233-4131-8396-009138626f35}, !- Handle
  {da70608d-28c4-4d3b-814f-b0468982327b}, !- Name
  {a1eeef9f-3d2f-4009-b99c-a69ffd3ead61}, !- Source Object
  3,                                      !- Outlet Port
  {7133393d-6f77-44b4-a6eb-e55d7d5efee3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {943eec92-88de-42f5-bfc7-ef1ba5173769}, !- Handle
  {44c1007f-2de8-4751-8690-30d960b8c523}, !- Name
  {c1a7de86-0d81-46a7-8440-c1b880289f91}, !- Source Object
  4,                                      !- Outlet Port
  {a1eeef9f-3d2f-4009-b99c-a69ffd3ead61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {ef2059a3-6e97-4108-acd5-0a648bbb1562}, !- Handle
  VRF Air Conditioner 2,                  !- Name
  {a3aaf1a0-0faa-4bd2-a7fe-346337a3e228}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.15,                                   !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a7fa5906-9202-414a-8696-5c8cfdc0fbd6}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {fe6cefc3-ede6-4253-ab24-7533b69d88a0}, !- Cooling Capacity Ratio Boundary Curve Name
  {e5906659-0bc4-44d7-b85e-b4f033458b08}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {1d29bc21-a985-4f30-9946-b94fa80b1f7a}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {930d25ef-771a-4c0b-a8b8-b0ee678a638d}, !- Cooling Energy Input Ratio Boundary Curve Name
  {ad6bdca9-69b2-47eb-9d9b-01e12ab0a492}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {c766dc59-39a9-4cca-a608-953a214e717a}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {a8c21b4f-dcdb-494d-a0ad-93a9eb72357b}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {345558b3-d9c0-44de-b308-54cc40ec9d5f}, !- Cooling Combination Ratio Correction Factor Curve Name
  {5e5ce2d2-64d8-4965-8e9f-cd0e08a1f324}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.4,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {a21c757a-a539-4ecc-8de2-c0864d1e5046}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {4f5af446-f102-4cbc-8c23-20339babfa3f}, !- Heating Capacity Ratio Boundary Curve Name
  {cc5c676e-abce-4a98-9cea-5cb1cfbc416d}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {17fc7c9f-138b-4166-8073-8e72e0bfbe60}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {7b4d48a4-a0f3-4ed8-a40a-7cbea7a68a35}, !- Heating Energy Input Ratio Boundary Curve Name
  {a2dfc010-ff87-4796-9265-47089b8c6d86}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {00a75d78-34d6-432d-9b12-c4c30831d6d0}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e384352b-8f6a-4f88-9471-2a95dbd4448b}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {308f5366-4781-4de1-af6d-23e97aeeb5dc}, !- Heating Combination Ratio Correction Factor Curve Name
  {7b4c1794-9f4f-4398-96d9-e72e5e51b8ed}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {3078934e-1af6-4886-9e80-5db3b9f82fdf}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {ff43c151-cff3-4271-8124-59d6c5b97516}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:ModelObjectList,
  {3078934e-1af6-4886-9e80-5db3b9f82fdf}, !- Handle
  {5f86b8b6-6ed7-4ef7-98ab-9a3782e219e5}, !- Name
  {543d6b08-5457-4b27-8f32-ec098d1fd8ba}, !- Model Object 1
  {05be691a-bbba-455a-9170-7fa0752e7c7d}, !- Model Object 2
  {7a096952-7742-467b-b23a-4d01814f682d}; !- Model Object 3

OS:Table:MultiVariableLookup,
  {a7fa5906-9202-414a-8696-5c8cfdc0fbd6}, !- Handle
  Table Multi Variable Lookup 19,         !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  13.9,                                   !- Minimum Value of X1
  24.4,                                   !- Maximum Value of X1
  -3.9,                                   !- Minimum Value of X2
  50,                                     !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  0.540277777777778,                      !- Minimum Table Output
  1.05805555555556,                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  13.9,                                   !- Data 1
  -3.9,                                   !- Data 2
  0.540277777777778,                      !- Data 3
  13.9,                                   !- Data 4
  -1.1,                                   !- Data 5
  0.540277777777778,                      !- Data 6
  13.9,                                   !- Data 7
  1.7,                                    !- Data 8
  0.540277777777778,                      !- Data 9
  13.9,                                   !- Data 10
  4.4,                                    !- Data 11
  0.540277777777778,                      !- Data 12
  13.9,                                   !- Data 13
  7.2,                                    !- Data 14
  0.540277777777778,                      !- Data 15
  13.9,                                   !- Data 16
  10,                                     !- Data 17
  0.540277777777778,                      !- Data 18
  13.9,                                   !- Data 19
  12.8,                                   !- Data 20
  0.540277777777778,                      !- Data 21
  13.9,                                   !- Data 22
  15.6,                                   !- Data 23
  0.540277777777778,                      !- Data 24
  13.9,                                   !- Data 25
  18.3,                                   !- Data 26
  0.540277777777778,                      !- Data 27
  13.9,                                   !- Data 28
  21.1,                                   !- Data 29
  0.540277777777778,                      !- Data 30
  13.9,                                   !- Data 31
  23.9,                                   !- Data 32
  0.540277777777778,                      !- Data 33
  13.9,                                   !- Data 34
  26.7,                                   !- Data 35
  0.540277777777778,                      !- Data 36
  13.9,                                   !- Data 37
  29.4,                                   !- Data 38
  0.540277777777778,                      !- Data 39
  13.9,                                   !- Data 40
  32.2,                                   !- Data 41
  0.540277777777778,                      !- Data 42
  13.9,                                   !- Data 43
  35,                                     !- Data 44
  0.540277777777778,                      !- Data 45
  13.9,                                   !- Data 46
  37.8,                                   !- Data 47
  0.540277777777778,                      !- Data 48
  13.9,                                   !- Data 49
  40.6,                                   !- Data 50
  0.540277777777778,                      !- Data 51
  13.9,                                   !- Data 52
  43.3,                                   !- Data 53
  0.540277777777778,                      !- Data 54
  13.9,                                   !- Data 55
  46.1,                                   !- Data 56
  0.540277777777778,                      !- Data 57
  13.9,                                   !- Data 58
  47.8,                                   !- Data 59
  0.540277777777778,                      !- Data 60
  13.9,                                   !- Data 61
  50,                                     !- Data 62
  0.540277777777778,                      !- Data 63
  16.1,                                   !- Data 64
  -3.9,                                   !- Data 65
  0.642777777777778,                      !- Data 66
  16.1,                                   !- Data 67
  -1.1,                                   !- Data 68
  0.642777777777778,                      !- Data 69
  16.1,                                   !- Data 70
  1.7,                                    !- Data 71
  0.642777777777778,                      !- Data 72
  16.1,                                   !- Data 73
  4.4,                                    !- Data 74
  0.642777777777778,                      !- Data 75
  16.1,                                   !- Data 76
  7.2,                                    !- Data 77
  0.642777777777778,                      !- Data 78
  16.1,                                   !- Data 79
  10,                                     !- Data 80
  0.642777777777778,                      !- Data 81
  16.1,                                   !- Data 82
  12.8,                                   !- Data 83
  0.642777777777778,                      !- Data 84
  16.1,                                   !- Data 85
  15.6,                                   !- Data 86
  0.642777777777778,                      !- Data 87
  16.1,                                   !- Data 88
  18.3,                                   !- Data 89
  0.642777777777778,                      !- Data 90
  16.1,                                   !- Data 91
  21.1,                                   !- Data 92
  0.642777777777778,                      !- Data 93
  16.1,                                   !- Data 94
  23.9,                                   !- Data 95
  0.642777777777778,                      !- Data 96
  16.1,                                   !- Data 97
  26.7,                                   !- Data 98
  0.642777777777778,                      !- Data 99
  16.1,                                   !- Data 100
  29.4,                                   !- Data 101
  0.642777777777778,                      !- Data 102
  16.1,                                   !- Data 103
  32.2,                                   !- Data 104
  0.642777777777778,                      !- Data 105
  16.1,                                   !- Data 106
  35,                                     !- Data 107
  0.642777777777778,                      !- Data 108
  16.1,                                   !- Data 109
  37.8,                                   !- Data 110
  0.642777777777778,                      !- Data 111
  16.1,                                   !- Data 112
  40.6,                                   !- Data 113
  0.642777777777778,                      !- Data 114
  16.1,                                   !- Data 115
  43.3,                                   !- Data 116
  0.642777777777778,                      !- Data 117
  16.1,                                   !- Data 118
  46.1,                                   !- Data 119
  0.642777777777778,                      !- Data 120
  16.1,                                   !- Data 121
  47.8,                                   !- Data 122
  0.642777777777778,                      !- Data 123
  16.1,                                   !- Data 124
  50,                                     !- Data 125
  0.567222222222222,                      !- Data 126
  17.8,                                   !- Data 127
  -3.9,                                   !- Data 128
  0.75,                                   !- Data 129
  17.8,                                   !- Data 130
  -1.1,                                   !- Data 131
  0.75,                                   !- Data 132
  17.8,                                   !- Data 133
  1.7,                                    !- Data 134
  0.75,                                   !- Data 135
  17.8,                                   !- Data 136
  4.4,                                    !- Data 137
  0.75,                                   !- Data 138
  17.8,                                   !- Data 139
  7.2,                                    !- Data 140
  0.75,                                   !- Data 141
  17.8,                                   !- Data 142
  10,                                     !- Data 143
  0.75,                                   !- Data 144
  17.8,                                   !- Data 145
  12.8,                                   !- Data 146
  0.75,                                   !- Data 147
  17.8,                                   !- Data 148
  15.6,                                   !- Data 149
  0.75,                                   !- Data 150
  17.8,                                   !- Data 151
  18.3,                                   !- Data 152
  0.75,                                   !- Data 153
  17.8,                                   !- Data 154
  21.1,                                   !- Data 155
  0.75,                                   !- Data 156
  17.8,                                   !- Data 157
  23.9,                                   !- Data 158
  0.75,                                   !- Data 159
  17.8,                                   !- Data 160
  26.7,                                   !- Data 161
  0.75,                                   !- Data 162
  17.8,                                   !- Data 163
  29.4,                                   !- Data 164
  0.75,                                   !- Data 165
  17.8,                                   !- Data 166
  32.2,                                   !- Data 167
  0.75,                                   !- Data 168
  17.8,                                   !- Data 169
  35,                                     !- Data 170
  0.75,                                   !- Data 171
  17.8,                                   !- Data 172
  37.8,                                   !- Data 173
  0.75,                                   !- Data 174
  17.8,                                   !- Data 175
  40.6,                                   !- Data 176
  0.75,                                   !- Data 177
  17.8,                                   !- Data 178
  43.3,                                   !- Data 179
  0.75,                                   !- Data 180
  17.8,                                   !- Data 181
  46.1,                                   !- Data 182
  0.75,                                   !- Data 183
  17.8,                                   !- Data 184
  47.8,                                   !- Data 185
  0.688055555555555,                      !- Data 186
  17.8,                                   !- Data 187
  50,                                     !- Data 188
  0.548333333333333,                      !- Data 189
  19.4,                                   !- Data 190
  -3.9,                                   !- Data 191
  0.799166666666667,                      !- Data 192
  19.4,                                   !- Data 193
  -1.1,                                   !- Data 194
  0.799166666666667,                      !- Data 195
  19.4,                                   !- Data 196
  1.7,                                    !- Data 197
  0.799166666666667,                      !- Data 198
  19.4,                                   !- Data 199
  4.4,                                    !- Data 200
  0.799166666666667,                      !- Data 201
  19.4,                                   !- Data 202
  7.2,                                    !- Data 203
  0.799166666666667,                      !- Data 204
  19.4,                                   !- Data 205
  10,                                     !- Data 206
  0.799166666666667,                      !- Data 207
  19.4,                                   !- Data 208
  12.8,                                   !- Data 209
  0.799166666666667,                      !- Data 210
  19.4,                                   !- Data 211
  15.6,                                   !- Data 212
  0.799166666666667,                      !- Data 213
  19.4,                                   !- Data 214
  18.3,                                   !- Data 215
  0.799166666666667,                      !- Data 216
  19.4,                                   !- Data 217
  21.1,                                   !- Data 218
  0.799166666666667,                      !- Data 219
  19.4,                                   !- Data 220
  23.9,                                   !- Data 221
  0.799166666666667,                      !- Data 222
  19.4,                                   !- Data 223
  26.7,                                   !- Data 224
  0.799166666666667,                      !- Data 225
  19.4,                                   !- Data 226
  29.4,                                   !- Data 227
  0.799166666666667,                      !- Data 228
  19.4,                                   !- Data 229
  32.2,                                   !- Data 230
  0.799166666666667,                      !- Data 231
  19.4,                                   !- Data 232
  35,                                     !- Data 233
  0.799166666666667,                      !- Data 234
  19.4,                                   !- Data 235
  37.8,                                   !- Data 236
  0.799166666666667,                      !- Data 237
  19.4,                                   !- Data 238
  40.6,                                   !- Data 239
  0.799166666666667,                      !- Data 240
  19.4,                                   !- Data 241
  43.3,                                   !- Data 242
  0.799166666666667,                      !- Data 243
  19.4,                                   !- Data 244
  46.1,                                   !- Data 245
  0.799166666666667,                      !- Data 246
  19.4,                                   !- Data 247
  47.8,                                   !- Data 248
  0.701944444444444,                      !- Data 249
  19.4,                                   !- Data 250
  50,                                     !- Data 251
  0.560833333333333,                      !- Data 252
  21.1,                                   !- Data 253
  -3.9,                                   !- Data 254
  0.852777777777778,                      !- Data 255
  21.1,                                   !- Data 256
  -1.1,                                   !- Data 257
  0.852777777777778,                      !- Data 258
  21.1,                                   !- Data 259
  1.7,                                    !- Data 260
  0.852777777777778,                      !- Data 261
  21.1,                                   !- Data 262
  4.4,                                    !- Data 263
  0.852777777777778,                      !- Data 264
  21.1,                                   !- Data 265
  7.2,                                    !- Data 266
  0.852777777777778,                      !- Data 267
  21.1,                                   !- Data 268
  10,                                     !- Data 269
  0.852777777777778,                      !- Data 270
  21.1,                                   !- Data 271
  12.8,                                   !- Data 272
  0.852777777777778,                      !- Data 273
  21.1,                                   !- Data 274
  15.6,                                   !- Data 275
  0.852777777777778,                      !- Data 276
  21.1,                                   !- Data 277
  18.3,                                   !- Data 278
  0.852777777777778,                      !- Data 279
  21.1,                                   !- Data 280
  21.1,                                   !- Data 281
  0.852777777777778,                      !- Data 282
  21.1,                                   !- Data 283
  23.9,                                   !- Data 284
  0.852777777777778,                      !- Data 285
  21.1,                                   !- Data 286
  26.7,                                   !- Data 287
  0.852777777777778,                      !- Data 288
  21.1,                                   !- Data 289
  29.4,                                   !- Data 290
  0.852777777777778,                      !- Data 291
  21.1,                                   !- Data 292
  32.2,                                   !- Data 293
  0.852777777777778,                      !- Data 294
  21.1,                                   !- Data 295
  35,                                     !- Data 296
  0.852777777777778,                      !- Data 297
  21.1,                                   !- Data 298
  37.8,                                   !- Data 299
  0.852777777777778,                      !- Data 300
  21.1,                                   !- Data 301
  40.6,                                   !- Data 302
  0.852777777777778,                      !- Data 303
  21.1,                                   !- Data 304
  43.3,                                   !- Data 305
  0.852777777777778,                      !- Data 306
  21.1,                                   !- Data 307
  46.1,                                   !- Data 308
  0.799166666666667,                      !- Data 309
