
OS:Version,
  {4e3a3dcc-3c1c-4630-9309-4b3e13542473}, !- Handle
  1.10.0;                                 !- Version Identifier

OS:Site,
  {7899bf7c-aa6b-4a32-b53e-5632efd08192}, !- Handle
  Camp Mabry,                             !- Name
  30.32,                                  !- Latitude {deg}
  -97.77,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  198,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {72846b4d-c3bf-43a1-a564-8917a4de94b2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {09848a45-3eeb-4a4e-bd01-8a8d5bca71db}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4C,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {cceba0e7-c093-4ec5-a6d1-95266af488c9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {7291ad12-ae17-44a0-86c6-12ff56e14d15}, !- Space Type Name
  {784b123b-3950-4563-ac1f-32ce44701a98}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:Facility,
  {0d273dce-df7b-4036-be76-2f5b6362a60a}; !- Handle

OS:LifeCycleCost:Parameters,
  {f370ad7b-ad7f-47f4-b934-8600b9a1812a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {964dc9b9-cc52-40a0-86be-f69779ee8f57}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {964dc9b9-cc52-40a0-86be-f69779ee8f57}, !- Building Story Name
  {eccab2d6-289b-47f9-9974-72c81dc3762f}; !- Thermal Zone Name

OS:Surface,
  {0bd9e749-858a-41cc-974f-86aa4cdfd8af}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a55ff5-3ffe-4c3e-bc4f-b5eda52b088b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524b272d-470e-4992-9f0c-f4de4f2be378}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfbe3dc3-bccd-48f9-a7ed-0c64b8909959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a77e81a-7c81-44e3-9119-484f2935aaf2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb415fc-23bc-426f-bab0-e98f65aa5c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5152a2-460c-430f-a60d-3a8fe4891856}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec8e30df-26e1-42ef-9f7b-25a2a507c6c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5498da22-6261-436a-ba62-0ea6450113f2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cde71f02-9183-4b63-b536-36934a6c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7115302d-0329-4c34-9d30-6b7a29f7405c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {964dc9b9-cc52-40a0-86be-f69779ee8f57}, !- Building Story Name
  {504fed77-e339-479e-b689-f0eac66129f3}; !- Thermal Zone Name

OS:Surface,
  {be890465-4a8d-4646-a697-79e18a15f62a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e769390-4df6-4533-84a6-ec8d1925f93f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fba9f1b-ac4a-4c08-a9f9-ede2f1488e87}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35579e8e-1a58-4caa-b001-85fb7e90d7ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6da190-9fbe-440b-95ed-16b0207958a9}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c60a013-0c9b-4395-950e-8540f83e9751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbe3dc3-bccd-48f9-a7ed-0c64b8909959}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524b272d-470e-4992-9f0c-f4de4f2be378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d7826f-a518-4455-8aeb-444896535666}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6ea9d8d-0af4-4d4f-8caa-d2dee1ed0536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5209c7-f2bb-4d33-a64e-98d4badd6dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {964dc9b9-cc52-40a0-86be-f69779ee8f57}, !- Building Story Name
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}; !- Thermal Zone Name

OS:Surface,
  {ed8c0e74-d711-4541-ac59-aefaa1b0392c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7063b8-0f7b-4538-b561-6ee899c5d373}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7ae61c-a880-4801-b551-3b11874942a9}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc2c1cf1-1f79-4713-a5e5-b65e34218e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1f90df-3021-4908-929c-be4f1f26275a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b090b77-0def-439f-b53f-083ff18ee4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35579e8e-1a58-4caa-b001-85fb7e90d7ba}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fba9f1b-ac4a-4c08-a9f9-ede2f1488e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8a2702-e825-42b7-b512-739f4c089689}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24bfb346-34b7-41c6-8ee4-82da0535dbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c161c883-7f2c-4d33-a0a5-02f27a30a0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {964dc9b9-cc52-40a0-86be-f69779ee8f57}, !- Building Story Name
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}; !- Thermal Zone Name

OS:Surface,
  {9f6ba894-4bfc-4606-87d4-92b12c0f5ad2}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {585b5687-e910-4fa1-a634-1fac139172c7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8e30df-26e1-42ef-9f7b-25a2a507c6c0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5152a2-460c-430f-a60d-3a8fe4891856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966551fa-88b8-4d15-9121-cb2f7ca2d3ba}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a7db35-b680-4c39-aada-18b88dd4c472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2c1cf1-1f79-4713-a5e5-b65e34218e8c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7ae61c-a880-4801-b551-3b11874942a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46154bb-d6f7-420e-b811-a06f9593c949}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7222f09c-531f-486e-80e3-f57d200d55ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73f28ff2-e29c-4eb3-889c-a8a174d9cc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {964dc9b9-cc52-40a0-86be-f69779ee8f57}, !- Building Story Name
  {9e826608-9d34-40a7-92b3-e09c54fecf94}; !- Thermal Zone Name

OS:Surface,
  {f869a286-4668-4158-afd2-4fcd66630c1b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb415fc-23bc-426f-bab0-e98f65aa5c17}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a77e81a-7c81-44e3-9119-484f2935aaf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c60a013-0c9b-4395-950e-8540f83e9751}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b6da190-9fbe-440b-95ed-16b0207958a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b090b77-0def-439f-b53f-083ff18ee4ea}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1f90df-3021-4908-929c-be4f1f26275a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a7db35-b680-4c39-aada-18b88dd4c472}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966551fa-88b8-4d15-9121-cb2f7ca2d3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f52235a-582c-4a70-85b5-1cb3a502ac12}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc058774-8840-43cd-8a7b-f5c5759dc995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55547da2-4375-4915-a2c5-cbbadc21224b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {dd9dc0be-2602-481e-98eb-ca19b70c8b19}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dd9dc0be-2602-481e-98eb-ca19b70c8b19}, !- Building Story Name
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}; !- Thermal Zone Name

OS:Surface,
  {7115302d-0329-4c34-9d30-6b7a29f7405c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5498da22-6261-436a-ba62-0ea6450113f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8e2cfa-83e2-4bc4-8f9c-0e54b871385b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6945c33-f708-42f3-86a6-a12383dda11f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ef5b4b-3cea-400d-9b75-f155da005827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885193ab-13a9-4cf1-829c-bd10c5960cde}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b856cfd4-329f-449a-9733-332906172f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef219d26-41a4-461b-87d3-1f5a9a94966f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a933d908-2417-494f-a04e-1e6e1ec163f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {534621a8-778c-450c-96da-108bfa4666ae}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9e28284-9b11-4b68-a274-bf6f4ff323c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dd9dc0be-2602-481e-98eb-ca19b70c8b19}, !- Building Story Name
  {ac7a2557-0013-4592-9eb5-b549a69593c1}; !- Thermal Zone Name

OS:Surface,
  {7d5209c7-f2bb-4d33-a64e-98d4badd6dd9}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d7826f-a518-4455-8aeb-444896535666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80c8a3c-0e62-430b-a6de-59e65512523c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb180b22-9d50-4ad5-9bb2-3d5f7784c34f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7514210b-203a-4a58-adf5-9297f0c977ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4b21b3-a24a-4d1c-ba4d-a31a08a361f7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e717ec36-949f-41a8-858f-d35bae52d9ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ef5b4b-3cea-400d-9b75-f155da005827}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6945c33-f708-42f3-86a6-a12383dda11f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae07e64-8321-46bd-b821-46a14c885ae1}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7981373a-780c-4664-ae26-cd1f8df50e1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dd9dc0be-2602-481e-98eb-ca19b70c8b19}, !- Building Story Name
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}; !- Thermal Zone Name

OS:Surface,
  {c161c883-7f2c-4d33-a0a5-02f27a30a0b1}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8a2702-e825-42b7-b512-739f4c089689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fde39d-a678-4c6e-9ef2-610783231050}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea9e2047-3175-46f4-8fbe-3e5fb700422d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe52900-0232-41a8-b2f6-08c697a9ba56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923a79cc-cea9-40e8-9161-c8a02e837f8d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df743314-aae7-4af9-b72a-382fd2383790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7514210b-203a-4a58-adf5-9297f0c977ba}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb180b22-9d50-4ad5-9bb2-3d5f7784c34f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085a6bf4-b454-423b-bf89-dd280e470ee6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6292e1e5-3db7-4776-a8e9-bb5b4bc74577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dd9dc0be-2602-481e-98eb-ca19b70c8b19}, !- Building Story Name
  {52f37c69-affd-4528-8f57-5f7031686f07}; !- Thermal Zone Name

OS:Surface,
  {73f28ff2-e29c-4eb3-889c-a8a174d9cc17}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46154bb-d6f7-420e-b811-a06f9593c949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577aad53-f236-4dd5-8b64-d521c878cf3e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a933d908-2417-494f-a04e-1e6e1ec163f4}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef219d26-41a4-461b-87d3-1f5a9a94966f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f344ae47-3be8-4b73-a29f-63e0962b177b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e089f9-164e-499c-bd75-d16ffbb275e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe52900-0232-41a8-b2f6-08c697a9ba56}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea9e2047-3175-46f4-8fbe-3e5fb700422d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50973222-4203-4234-99fb-56dec714f97f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51377ba5-ca16-46a3-bcf0-0a853ac83f04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dd9dc0be-2602-481e-98eb-ca19b70c8b19}, !- Building Story Name
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}; !- Thermal Zone Name

OS:Surface,
  {55547da2-4375-4915-a2c5-cbbadc21224b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f52235a-582c-4a70-85b5-1cb3a502ac12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b856cfd4-329f-449a-9733-332906172f51}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885193ab-13a9-4cf1-829c-bd10c5960cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e717ec36-949f-41a8-858f-d35bae52d9ec}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a4b21b3-a24a-4d1c-ba4d-a31a08a361f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df743314-aae7-4af9-b72a-382fd2383790}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923a79cc-cea9-40e8-9161-c8a02e837f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e089f9-164e-499c-bd75-d16ffbb275e2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f344ae47-3be8-4b73-a29f-63e0962b177b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c258a34f-39b1-4182-8cb0-34f2a6fcc31e}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {252ef427-56a7-4866-87f9-d34aaaf670e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {103d8501-0ebb-46ae-bdec-29b55e3f5f31}, !- Zone Air Inlet Port List
  {cf69edc0-7e06-4ad0-bb6b-4cd51d0587e1}, !- Zone Air Exhaust Port List
  {c749ab9a-2e85-4d3c-86f1-4e0b47471263}, !- Zone Air Node Name
  {b4b28ec4-f66a-44b2-be4d-e33a918ddd81}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e2d0176-31ea-4db5-92d4-3f0e994cb285}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f21d2fd3-8acd-4a79-becd-79d289e4e973}, !- Handle
  Node 1,                                 !- Name
  {c749ab9a-2e85-4d3c-86f1-4e0b47471263}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c749ab9a-2e85-4d3c-86f1-4e0b47471263}, !- Handle
  {94ee3014-cb80-4ad2-84dd-c2cf47fa93bb}, !- Name
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- Source Object
  11,                                     !- Outlet Port
  {f21d2fd3-8acd-4a79-becd-79d289e4e973}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {103d8501-0ebb-46ae-bdec-29b55e3f5f31}, !- Handle
  Port List 1,                            !- Name
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- HVAC Component
  {5b48a57e-efef-4f12-aba9-89000278c7fd}; !- Port 1

OS:PortList,
  {cf69edc0-7e06-4ad0-bb6b-4cd51d0587e1}, !- Handle
  Port List 2,                            !- Name
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- HVAC Component
  {15b58654-02e9-4be2-ad9a-8cde893520c3}; !- Port 1

OS:Sizing:Zone,
  {773c3788-7578-4ad4-b05e-5e0115db911a}, !- Handle
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {295eaf79-b72f-4473-bc84-23eab7c9ac49}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- Thermal Zone
  {136283d0-7337-4905-bf4c-4e386382a61e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4318b9f0-32a0-4136-be96-238adb50fbf3}, !- Zone Air Inlet Port List
  {3f94103e-e149-42e1-985b-7cf031e92ebb}, !- Zone Air Exhaust Port List
  {0d82232e-1757-449f-acd8-d92e3003a590}, !- Zone Air Node Name
  {cb89e9ad-af25-4197-97e8-b7d5f25529b8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77871f5c-5244-4f47-9445-b942050c1939}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fc27a41-ff85-4812-a1fd-c777f0d81ee6}, !- Handle
  Node 2,                                 !- Name
  {0d82232e-1757-449f-acd8-d92e3003a590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d82232e-1757-449f-acd8-d92e3003a590}, !- Handle
  {e843f9e5-24f6-4276-bbda-3fe1d4f36d11}, !- Name
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- Source Object
  11,                                     !- Outlet Port
  {0fc27a41-ff85-4812-a1fd-c777f0d81ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4318b9f0-32a0-4136-be96-238adb50fbf3}, !- Handle
  Port List 3,                            !- Name
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- HVAC Component
  {cf965913-f8cd-4f4b-8e0b-bdd9000394af}; !- Port 1

OS:PortList,
  {3f94103e-e149-42e1-985b-7cf031e92ebb}, !- Handle
  Port List 4,                            !- Name
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- HVAC Component
  {f73550c9-20b1-4959-b65f-c71ac5b7eb3d}; !- Port 1

OS:Sizing:Zone,
  {c4c1eebd-7830-4657-b561-5358c6eb96ab}, !- Handle
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9d0e9a8-853c-4e45-a270-32bbbce18236}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- Thermal Zone
  {6e3fe3fd-4328-4f38-a775-fded6e82f537}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50c33f45-a7d9-4097-98d9-6038525a6af9}, !- Zone Air Inlet Port List
  {cbba1d20-8163-478a-be3b-d99e0825d990}, !- Zone Air Exhaust Port List
  {ddbad5a8-8819-411b-898c-9ed9271b7f3c}, !- Zone Air Node Name
  {e457c9c7-5607-46f9-8cab-d6e802effb45}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe590b06-eb5e-4961-ae8d-a4edff4d0fbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0618de85-925e-47f5-9f7f-7fc73a6cdc8d}, !- Handle
  Node 3,                                 !- Name
  {ddbad5a8-8819-411b-898c-9ed9271b7f3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddbad5a8-8819-411b-898c-9ed9271b7f3c}, !- Handle
  {3edc8ad3-5a4a-44ce-ab61-3e71284352fa}, !- Name
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- Source Object
  11,                                     !- Outlet Port
  {0618de85-925e-47f5-9f7f-7fc73a6cdc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50c33f45-a7d9-4097-98d9-6038525a6af9}, !- Handle
  Port List 5,                            !- Name
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- HVAC Component
  {51ebdc9f-65ed-4721-823a-ccb89f00ecb7}; !- Port 1

OS:PortList,
  {cbba1d20-8163-478a-be3b-d99e0825d990}, !- Handle
  Port List 6,                            !- Name
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- HVAC Component
  {9833bd69-ce53-46b7-9052-7018c6738215}; !- Port 1

OS:Sizing:Zone,
  {59cb115b-8b2e-461a-b379-a081f6a346de}, !- Handle
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4e860be-9028-40cc-beee-9cdfa28b73e1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- Thermal Zone
  {ba183a53-d09e-4749-9721-f0da24378ee5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31c691d9-dace-4d3a-9e8f-fb07b2204b57}, !- Zone Air Inlet Port List
  {db5dcfb6-55d5-49e2-9dca-72176c9b2251}, !- Zone Air Exhaust Port List
  {d3082ab2-9963-4cdb-864b-5ac58897ed83}, !- Zone Air Node Name
  {77d1fea8-79d0-4efb-93bd-2ed146fe51b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58819618-e8fe-451d-a771-c6755139b121}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80cfddaa-756f-41d8-bff2-4f5df498d933}, !- Handle
  Node 4,                                 !- Name
  {d3082ab2-9963-4cdb-864b-5ac58897ed83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3082ab2-9963-4cdb-864b-5ac58897ed83}, !- Handle
  {67923f54-a82b-49ae-a965-777351e175f8}, !- Name
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- Source Object
  11,                                     !- Outlet Port
  {80cfddaa-756f-41d8-bff2-4f5df498d933}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31c691d9-dace-4d3a-9e8f-fb07b2204b57}, !- Handle
  Port List 7,                            !- Name
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- HVAC Component
  {71dc82ad-d6d9-4caf-89d2-b0ac6108e564}; !- Port 1

OS:PortList,
  {db5dcfb6-55d5-49e2-9dca-72176c9b2251}, !- Handle
  Port List 8,                            !- Name
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- HVAC Component
  {cb2fddb3-0ffd-4211-8fc7-4219e31bd930}; !- Port 1

OS:Sizing:Zone,
  {fbc76c63-9658-4cb4-a5d7-eabe140400fe}, !- Handle
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b70ef20c-16d7-4e80-aa55-271b03448cac}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- Thermal Zone
  {a6ca9d9f-3ad3-48fe-86ce-43fe5f0665fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07972d84-6426-4f00-9065-89bdf095782b}, !- Zone Air Inlet Port List
  {264daf68-08c6-45b7-b235-b19147ae20d5}, !- Zone Air Exhaust Port List
  {1ff01791-20ef-46bf-af3d-6bb20507c34e}, !- Zone Air Node Name
  {8ce061e3-94bb-4c0b-a796-515098f98603}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ee6da06-2198-4e01-bda1-55cfe84e7c40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa55b933-ee83-44e2-8569-906f08f84489}, !- Handle
  Node 5,                                 !- Name
  {1ff01791-20ef-46bf-af3d-6bb20507c34e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff01791-20ef-46bf-af3d-6bb20507c34e}, !- Handle
  {cdbf1e9a-6dd9-4766-93b7-a25d130a0695}, !- Name
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- Source Object
  11,                                     !- Outlet Port
  {aa55b933-ee83-44e2-8569-906f08f84489}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07972d84-6426-4f00-9065-89bdf095782b}, !- Handle
  Port List 9,                            !- Name
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- HVAC Component
  {610d0168-503d-4940-8ac4-ce81314a431f}; !- Port 1

OS:PortList,
  {264daf68-08c6-45b7-b235-b19147ae20d5}, !- Handle
  Port List 10,                           !- Name
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- HVAC Component
  {b612d7f4-3c5a-4386-a5b5-ff4fd60bc591}; !- Port 1

OS:Sizing:Zone,
  {afc73395-6808-481a-8d84-8a7b2553a4ff}, !- Handle
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea2ac370-1a8e-4e73-b0e4-30226255f002}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- Thermal Zone
  {7e891c92-bbb1-4e72-a016-18e541685dba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08ba4636-c8c9-4d8c-a31d-ae87bc85c9a0}, !- Zone Air Inlet Port List
  {4729ab93-4791-4816-b53c-d13a26e9c937}, !- Zone Air Exhaust Port List
  {5ee3e433-16ea-4ba1-81d9-f9eb3a60cc1d}, !- Zone Air Node Name
  {1200a24a-647f-4905-b2aa-b8f636a030f9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {843501aa-e669-4850-b708-a2296cc81568}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7acfd7bb-7829-4510-a2db-e348943e28db}, !- Handle
  Node 6,                                 !- Name
  {5ee3e433-16ea-4ba1-81d9-f9eb3a60cc1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ee3e433-16ea-4ba1-81d9-f9eb3a60cc1d}, !- Handle
  {ba4aea9f-52a4-41b8-84cc-bb308183a08a}, !- Name
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- Source Object
  11,                                     !- Outlet Port
  {7acfd7bb-7829-4510-a2db-e348943e28db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08ba4636-c8c9-4d8c-a31d-ae87bc85c9a0}, !- Handle
  Port List 11,                           !- Name
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- HVAC Component
  {1596bf8a-fd2a-4655-850e-f1ad77dd81c1}; !- Port 1

OS:PortList,
  {4729ab93-4791-4816-b53c-d13a26e9c937}, !- Handle
  Port List 12,                           !- Name
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- HVAC Component
  {1947521a-9611-4eaf-9e5c-21300b876bd3}; !- Port 1

OS:Sizing:Zone,
  {773bfee0-479c-4362-b6b9-32a56acb9270}, !- Handle
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0544381f-3bdd-4700-a241-4898df079db2}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- Thermal Zone
  {d7f4a42c-26ef-489e-9dd6-5b977c1508c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa70b3aa-5f25-4197-bb27-ec40bd2219e8}, !- Zone Air Inlet Port List
  {a60667f6-9628-4262-af90-f360034fe87f}, !- Zone Air Exhaust Port List
  {f568bc4f-93cf-4436-900f-2467b9b4eb30}, !- Zone Air Node Name
  {354061b1-b6a0-45f5-8ed9-d931e1fb078a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52cc42fe-71f7-462a-8532-58e734b6f00a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80bac5c7-b391-4bfb-a281-fb8a75a65ef7}, !- Handle
  Node 7,                                 !- Name
  {f568bc4f-93cf-4436-900f-2467b9b4eb30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f568bc4f-93cf-4436-900f-2467b9b4eb30}, !- Handle
  {f3e32d5f-4dfa-46e3-8af8-15c217cb1984}, !- Name
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- Source Object
  11,                                     !- Outlet Port
  {80bac5c7-b391-4bfb-a281-fb8a75a65ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa70b3aa-5f25-4197-bb27-ec40bd2219e8}, !- Handle
  Port List 13,                           !- Name
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- HVAC Component
  {86e7a8d2-0f93-4404-afa8-09b42681b35a}; !- Port 1

OS:PortList,
  {a60667f6-9628-4262-af90-f360034fe87f}, !- Handle
  Port List 14,                           !- Name
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- HVAC Component
  {4be80e8f-831a-441b-9d52-8dd14cd75895}; !- Port 1

OS:Sizing:Zone,
  {c410ce7e-09e3-4ab1-a34b-63a93294e43e}, !- Handle
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {de08a7c2-fab2-4234-9766-f6bd65bf8dbd}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- Thermal Zone
  {31056a61-8ceb-4420-b37e-56609ead1349}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f006af8c-d354-47c6-959b-fa54c5a6e5b8}, !- Zone Air Inlet Port List
  {8a1949fd-8fcb-4645-906b-375cdd04be9a}, !- Zone Air Exhaust Port List
  {0bf8ed3f-f35b-41e6-930e-250c41e40f78}, !- Zone Air Node Name
  {5a2bebca-f9b3-4b2b-bd7d-3de757a02373}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e90ae50-0ea7-456d-bf42-0d99027221d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63e25bad-3f53-4ef2-ba41-f655b93f18d8}, !- Handle
  Node 8,                                 !- Name
  {0bf8ed3f-f35b-41e6-930e-250c41e40f78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bf8ed3f-f35b-41e6-930e-250c41e40f78}, !- Handle
  {61bce50b-ec8b-4eb4-9ffb-3e7b8261e461}, !- Name
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- Source Object
  11,                                     !- Outlet Port
  {63e25bad-3f53-4ef2-ba41-f655b93f18d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f006af8c-d354-47c6-959b-fa54c5a6e5b8}, !- Handle
  Port List 15,                           !- Name
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- HVAC Component
  {78d2bbcf-5f61-4e95-9103-b6e66df16b2d}; !- Port 1

OS:PortList,
  {8a1949fd-8fcb-4645-906b-375cdd04be9a}, !- Handle
  Port List 16,                           !- Name
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- HVAC Component
  {62d05bb5-20de-4115-8280-3e04c61a6f94}; !- Port 1

OS:Sizing:Zone,
  {d04b76bc-2bff-4774-b643-63b26b144cad}, !- Handle
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e279d063-00ea-495f-afe0-8b8d7fcc2786}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- Thermal Zone
  {b5f2925a-cfdb-4b55-b03a-4302253551e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3231907b-6cce-4829-b850-937a244493ba}, !- Zone Air Inlet Port List
  {81b4950e-14fd-47a8-b502-5203a7ea63dd}, !- Zone Air Exhaust Port List
  {4b36cbab-32f3-4625-b3aa-42bb96c50f08}, !- Zone Air Node Name
  {c81c0032-2cb8-4f08-8c7e-0fe9115619a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0346d405-a671-42f8-ab09-6337335b9fcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc280e4f-6ab8-49b4-a298-fd7ac67a7174}, !- Handle
  Node 9,                                 !- Name
  {4b36cbab-32f3-4625-b3aa-42bb96c50f08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b36cbab-32f3-4625-b3aa-42bb96c50f08}, !- Handle
  {a35704eb-fa8c-40bb-b546-8709d57d5afb}, !- Name
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- Source Object
  11,                                     !- Outlet Port
  {bc280e4f-6ab8-49b4-a298-fd7ac67a7174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3231907b-6cce-4829-b850-937a244493ba}, !- Handle
  Port List 17,                           !- Name
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- HVAC Component
  {1397451f-d123-4248-a574-23d4a47f4373}; !- Port 1

OS:PortList,
  {81b4950e-14fd-47a8-b502-5203a7ea63dd}, !- Handle
  Port List 18,                           !- Name
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- HVAC Component
  {66b62989-9c6f-4247-96dd-1187326fc017}; !- Port 1

OS:Sizing:Zone,
  {eb57a015-7aba-46d3-8ff8-03a03ff99de4}, !- Handle
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67cd1bbb-db5a-4e9f-a7f9-b2be24773693}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- Thermal Zone
  {f8abf5e4-f012-40b5-aefc-4dcaab0a6088}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {504fed77-e339-479e-b689-f0eac66129f3}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6382919-1d79-48dc-ade2-cf7e5a1dde2d}, !- Zone Air Inlet Port List
  {0fcf0e37-ff96-4d94-82c7-93e18964a7d2}, !- Zone Air Exhaust Port List
  {acd9b2d5-6ebd-43ae-83b5-11440bbc8878}, !- Zone Air Node Name
  {ddbbed68-dae7-421b-9316-cac3dc56748b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac8d2779-421f-4da2-86b7-6b34156cbe55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e36ea040-62c1-4bee-94b7-9531326b146a}, !- Handle
  Node 10,                                !- Name
  {acd9b2d5-6ebd-43ae-83b5-11440bbc8878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acd9b2d5-6ebd-43ae-83b5-11440bbc8878}, !- Handle
  {ed13fd66-54e4-403a-8c9e-e8c840a59c5c}, !- Name
  {504fed77-e339-479e-b689-f0eac66129f3}, !- Source Object
  11,                                     !- Outlet Port
  {e36ea040-62c1-4bee-94b7-9531326b146a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6382919-1d79-48dc-ade2-cf7e5a1dde2d}, !- Handle
  Port List 19,                           !- Name
  {504fed77-e339-479e-b689-f0eac66129f3}, !- HVAC Component
  {484c9d56-ef84-4610-9b70-b6dc084c41a9}; !- Port 1

OS:PortList,
  {0fcf0e37-ff96-4d94-82c7-93e18964a7d2}, !- Handle
  Port List 20,                           !- Name
  {504fed77-e339-479e-b689-f0eac66129f3}, !- HVAC Component
  {7226e72b-0544-4f97-ab10-c4bd3298598b}; !- Port 1

OS:Sizing:Zone,
  {411c3e3e-c067-4f14-8c66-c44cdc6c1537}, !- Handle
  {504fed77-e339-479e-b689-f0eac66129f3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49aaf608-5f81-49f7-9aad-fe437e8e1f80}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {504fed77-e339-479e-b689-f0eac66129f3}, !- Thermal Zone
  {f5c245e5-1e54-49f1-8dc4-aacb7368bad5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SpaceType,
  {4221e47d-05d5-46ac-ae03-20fa41220fe9}, !- Handle
  DOE Ref 2004 - Office - BreakRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {dd622bec-40a4-4616-b968-5a3ac4214bfb}, !- Default Schedule Set Name
  {fad3f37a-e707-45b5-afe4-38774a1af35f}, !- Group Rendering Name
  {ff8b7e8f-911e-43b8-ac1f-dfcab3e26693}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {fad3f37a-e707-45b5-afe4-38774a1af35f}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dd622bec-40a4-4616-b968-5a3ac4214bfb}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7b2ca59d-f61c-4d99-9926-b92776ae7a3a}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {54231744-8675-4e83-8162-2ebc602ecf15}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Lights, !- Name
  {7b2ca59d-f61c-4d99-9926-b92776ae7a3a}, !- Lights Definition Name
  {4221e47d-05d5-46ac-ae03-20fa41220fe9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {66546be0-0455-4306-8393-c81b9e474bb6}, ! Handle
  Office Bldg Light,                      ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {99fc7122-0eff-4063-98f6-9211238315b3}, ! Default Day Schedule Name
  {6dced54c-fd7a-4c1a-ab39-4e4356384766}, ! Summer Design Day Schedule Name
  {2f85c72b-d922-4b95-bb2d-0ff6153f183c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {99fc7122-0eff-4063-98f6-9211238315b3}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6dced54c-fd7a-4c1a-ab39-4e4356384766}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2f85c72b-d922-4b95-bb2d-0ff6153f183c}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f06f4606-d13a-4dd5-b911-2649cf679800}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {261b2267-ccf8-45be-abae-fba0dca21e7d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {261b2267-ccf8-45be-abae-fba0dca21e7d}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {3aec2b9b-7c2d-45d4-8565-162ad567eee0}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {778e3b9a-65e7-4e98-be48-303d4348ba43}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {778e3b9a-65e7-4e98-be48-303d4348ba43}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {ff8b7e8f-911e-43b8-ac1f-dfcab3e26693}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2e17a341-9e29-4f84-b75f-2ea006d100d0}, !- Handle
  DOE Ref 2004 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42e93c3f-0e4f-4a88-9b60-51563dc475c3}, !- Handle
  DOE Ref 2004 - Office - BreakRoom People, !- Name
  {2e17a341-9e29-4f84-b75f-2ea006d100d0}, !- People Definition Name
  {4221e47d-05d5-46ac-ae03-20fa41220fe9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f2975803-ac94-433c-bcc0-a38ed041d274}, ! Handle
  Office Misc Occ,                        ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {b661cb5a-8d68-421d-8e94-7a68a2b69f8e}, ! Default Day Schedule Name
  {3cdeaecd-dffa-4f05-afc3-3647d8800cdc}, ! Summer Design Day Schedule Name
  {faa09164-b444-4c23-bc9b-b76d8c72e32a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b661cb5a-8d68-421d-8e94-7a68a2b69f8e}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {3cdeaecd-dffa-4f05-afc3-3647d8800cdc}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {faa09164-b444-4c23-bc9b-b76d8c72e32a}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5979da9b-e18c-4759-99de-20f37b654470}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a65e5873-3147-452a-8dcc-b8167d75ff61}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a65e5873-3147-452a-8dcc-b8167d75ff61}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b330eba0-7ee4-4373-b850-3c997f710ac0}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d25f26c6-459f-4270-b45f-a3e96161400d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d25f26c6-459f-4270-b45f-a3e96161400d}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {b866b570-f730-4115-8665-b927b2de78a7}, ! Handle
  Office Activity,                        ! Name
  {a8b53145-501c-4a1e-9beb-e11fc31d7814}, ! Schedule Type Limits Name
  {ba6f0cbd-2d01-40e3-b5d8-92de34b8e857}, ! Default Day Schedule Name
  {3d733ba3-2e33-4bdb-90de-08efe97672f7}, ! Summer Design Day Schedule Name
  {3b6a2c00-caf1-4998-9f4d-8aa4a9609abe}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a8b53145-501c-4a1e-9beb-e11fc31d7814}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {ba6f0cbd-2d01-40e3-b5d8-92de34b8e857}, ! Handle
  Office Activity Default Schedule,       ! Name
  {a8b53145-501c-4a1e-9beb-e11fc31d7814}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3d733ba3-2e33-4bdb-90de-08efe97672f7}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {a8b53145-501c-4a1e-9beb-e11fc31d7814}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b6a2c00-caf1-4998-9f4d-8aa4a9609abe}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {a8b53145-501c-4a1e-9beb-e11fc31d7814}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ae0cc208-59b5-401c-8655-62e1a6b6d9e6}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Infiltration, !- Name
  {4221e47d-05d5-46ac-ae03-20fa41220fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {55df6bb9-083f-462a-ab0d-4846dba48973}, ! Handle
  Office Infil Quarter On,                ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {0af3e720-49f9-472a-b7f3-0377ca119e6d}, ! Default Day Schedule Name
  {81cde69d-5260-4d91-8f22-6f64eaf33b5d}, ! Summer Design Day Schedule Name
  {0e99a733-e8f3-48aa-bbdb-e1eb01324df2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0af3e720-49f9-472a-b7f3-0377ca119e6d}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81cde69d-5260-4d91-8f22-6f64eaf33b5d}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {0e99a733-e8f3-48aa-bbdb-e1eb01324df2}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {3db55178-2b8e-42f1-aa19-ecf1e19b1d7b}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3db35e04-7fe7-43b2-a34e-b221bf05f33d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3db35e04-7fe7-43b2-a34e-b221bf05f33d}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {23e83669-98b0-4e68-a720-7a5edd66e450}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3698267d-5b29-407b-8ac1-4a65b144067b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3698267d-5b29-407b-8ac1-4a65b144067b}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {5278a956-e19c-4ef9-ac49-72044f42df3b}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.0626201252403,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1998ac30-7e30-4b54-b576-61494af7b4d5}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Electric Equipment, !- Name
  {5278a956-e19c-4ef9-ac49-72044f42df3b}, !- Electric Equipment Definition Name
  {4221e47d-05d5-46ac-ae03-20fa41220fe9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f5b55413-059f-4a4f-904b-da25aed67f76}, ! Handle
  Office Bldg Equip,                      ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {9318e4f7-f9d4-45c2-bf57-3006b5257075}, ! Default Day Schedule Name
  {0970ccb3-db53-4151-92ca-4d9e2a5c1731}, ! Summer Design Day Schedule Name
  {565f18bd-801d-494c-b70c-8c696de24dd8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9318e4f7-f9d4-45c2-bf57-3006b5257075}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {0970ccb3-db53-4151-92ca-4d9e2a5c1731}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {565f18bd-801d-494c-b70c-8c696de24dd8}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0e1fb994-d71a-49c9-91b1-958b1862086b}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {78f7382d-9c36-4b4c-9f4c-943409c1a46c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {78f7382d-9c36-4b4c-9f4c-943409c1a46c}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {100d7b31-58a5-4f21-a2ac-a96b6fff7a91}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {575171d6-3f57-4c30-9e69-11b2fe5585ec}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {575171d6-3f57-4c30-9e69-11b2fe5585ec}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {8f8d8b6a-308c-4d13-9008-71f708b60eba}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, ! Schedule Type Limits Name
  {c1a6c792-21f9-42de-8a4c-690f703a33a8}, ! Default Day Schedule Name
  {650ec281-100a-496b-ac99-5d0bca4557b5}, ! Summer Design Day Schedule Name
  {a794a0d2-c1da-4591-81af-0766b37cfaf8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c1a6c792-21f9-42de-8a4c-690f703a33a8}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {650ec281-100a-496b-ac99-5d0bca4557b5}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {a794a0d2-c1da-4591-81af-0766b37cfaf8}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {02fa1b07-fc45-4ecf-9f9f-b39561823f59}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b5d4eabc-7cbd-4d72-91c0-5e1152f3aedd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b5d4eabc-7cbd-4d72-91c0-5e1152f3aedd}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {b0272b76-93ba-4575-a3df-85ce987062af}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d0a14dc4-414f-4360-b9c2-3ff08fbead6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d0a14dc4-414f-4360-b9c2-3ff08fbead6e}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {afb0e2c5-f9e0-492a-85a4-9d8e31de19af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {ba77dff8-a769-4d92-a441-97bc2d71e125}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, ! Schedule Type Limits Name
  {9a484b93-f792-4e55-a738-10f4f53bd884}, ! Default Day Schedule Name
  {37a47df3-0481-4fdd-b403-44148f0f2c60}, ! Summer Design Day Schedule Name
  {38b6ecff-6354-4258-b2c1-ba26f61616ac}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9a484b93-f792-4e55-a738-10f4f53bd884}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {37a47df3-0481-4fdd-b403-44148f0f2c60}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {38b6ecff-6354-4258-b2c1-ba26f61616ac}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f85341a9-4027-4bbb-8da5-ae4cf0de610f}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6bb4c200-3a07-40ba-9147-ff77ad7fa853}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6bb4c200-3a07-40ba-9147-ff77ad7fa853}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {db312a6c-1b7c-4c55-8a9c-0a64481da255}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a1859788-20f8-4f75-b163-62c2120976ad}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a1859788-20f8-4f75-b163-62c2120976ad}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {3fef000d-57d0-440d-ae44-ee63203d8ba8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {ed455bca-5b15-4593-936d-cc844a910cc6}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice,   !- Name
  ,                                       !- Default Construction Set Name
  {0cd08ad0-c277-466e-924b-99b0c8e36df6}, !- Default Schedule Set Name
  {ec863f6c-24e6-47d6-a4c3-8f231212793a}, !- Group Rendering Name
  {7dff7343-93c1-445c-aecb-46d45adff82f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {ec863f6c-24e6-47d6-a4c3-8f231212793a}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0cd08ad0-c277-466e-924b-99b0c8e36df6}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b62241f-248e-445c-9fc1-313fc1167628}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {01a69b98-8e30-4e37-82e6-e32693a0e506}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a9a597ac-7153-481e-b964-9001727b2872}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Lights, !- Name
  {01a69b98-8e30-4e37-82e6-e32693a0e506}, !- Lights Definition Name
  {ed455bca-5b15-4593-936d-cc844a910cc6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7dff7343-93c1-445c-aecb-46d45adff82f}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {84ed0772-8f3f-4bb8-8308-401bf90680ad}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a430721-ea22-423b-bc59-b968a9659f9c}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice People, !- Name
  {84ed0772-8f3f-4bb8-8308-401bf90680ad}, !- People Definition Name
  {ed455bca-5b15-4593-936d-cc844a910cc6}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {4b62241f-248e-445c-9fc1-313fc1167628}, ! Handle
  Office Work Occ,                        ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {299c5eda-bb80-416a-be67-79428b637723}, ! Default Day Schedule Name
  {2ea3bb4d-641d-450d-9ff7-41165d726037}, ! Summer Design Day Schedule Name
  {ee99c598-ad71-492d-9fd0-1ad9ec02505f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {299c5eda-bb80-416a-be67-79428b637723}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {2ea3bb4d-641d-450d-9ff7-41165d726037}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {ee99c598-ad71-492d-9fd0-1ad9ec02505f}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e5b26f95-c81c-45b1-b641-3e261f1631fe}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {4b62241f-248e-445c-9fc1-313fc1167628}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bbb4b60e-5383-4cc8-8da8-fbfc5168318a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bbb4b60e-5383-4cc8-8da8-fbfc5168318a}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {88ba14df-e573-4f29-a3ee-56c313f37515}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {4b62241f-248e-445c-9fc1-313fc1167628}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {888b2707-d01a-4798-a442-832c678f28c9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {888b2707-d01a-4798-a442-832c678f28c9}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {eae8efa2-eebc-42a9-a725-68416493e9f8}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Infiltration, !- Name
  {ed455bca-5b15-4593-936d-cc844a910cc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3724cddb-19fc-4193-a91b-52cfbcef41a1}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8b331c0c-39ca-4714-8a88-8f7eaa472c7e}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Electric Equipment, !- Name
  {3724cddb-19fc-4193-a91b-52cfbcef41a1}, !- Electric Equipment Definition Name
  {ed455bca-5b15-4593-936d-cc844a910cc6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a983ad32-d27e-47e4-964a-284c708097dd}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3cc0a1f9-71e1-4029-ac66-fc2e38b4c290}, !- Handle
  DOE Ref 2004 - Office - Conference,     !- Name
  ,                                       !- Default Construction Set Name
  {a9c61ba2-0bda-47e1-9139-b7ff4ecc459c}, !- Default Schedule Set Name
  {9e1b7f18-c943-45aa-b819-9564513028f0}, !- Group Rendering Name
  {74cfec88-2881-40e1-acaa-fba71db0ec96}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {9e1b7f18-c943-45aa-b819-9564513028f0}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a9c61ba2-0bda-47e1-9139-b7ff4ecc459c}, !- Handle
  DOE Ref 2004 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0a8ef8a6-514d-4739-99b6-15f3d8e5f752}, !- Handle
  DOE Ref 2004 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {701b4cc7-05bd-4122-8ef5-8149d4ce4944}, !- Handle
  DOE Ref 2004 - Office - Conference Lights, !- Name
  {0a8ef8a6-514d-4739-99b6-15f3d8e5f752}, !- Lights Definition Name
  {3cc0a1f9-71e1-4029-ac66-fc2e38b4c290}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {74cfec88-2881-40e1-acaa-fba71db0ec96}, !- Handle
  DOE Ref 2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {37dbe9e0-4722-4e89-84f8-6950f3fedc7c}, !- Handle
  DOE Ref 2004 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e79040a5-ac31-4111-a6de-e6b1f5a9c1c8}, !- Handle
  DOE Ref 2004 - Office - Conference People, !- Name
  {37dbe9e0-4722-4e89-84f8-6950f3fedc7c}, !- People Definition Name
  {3cc0a1f9-71e1-4029-ac66-fc2e38b4c290}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {93ff1b6b-ae3e-40ab-bc69-6360078afb2c}, !- Handle
  DOE Ref 2004 - Office - Conference Infiltration, !- Name
  {3cc0a1f9-71e1-4029-ac66-fc2e38b4c290}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {07ec0318-6959-4fa3-91fe-0451f0461404}, !- Handle
  DOE Ref 2004 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f21d4db9-7d04-4995-a74b-305c9ef5c41a}, !- Handle
  DOE Ref 2004 - Office - Conference Electric Equipment, !- Name
  {07ec0318-6959-4fa3-91fe-0451f0461404}, !- Electric Equipment Definition Name
  {3cc0a1f9-71e1-4029-ac66-fc2e38b4c290}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bc497e7-9f4b-4d9f-b889-3ab297299acc}, !- Handle
  DOE Ref 2004 - Office - Conference Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bb6461c3-fb28-42b3-8328-440ed5e05e58}, !- Handle
  DOE Ref 2004 - Office - Corridor,       !- Name
  ,                                       !- Default Construction Set Name
  {55591adf-5334-49a2-98db-7a00994b3a41}, !- Default Schedule Set Name
  {e88a56a9-9e68-487d-aa97-69b58543695e}, !- Group Rendering Name
  {c70111ec-47d7-45ac-a36a-c27228afd185}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {e88a56a9-9e68-487d-aa97-69b58543695e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {55591adf-5334-49a2-98db-7a00994b3a41}, !- Handle
  DOE Ref 2004 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b62241f-248e-445c-9fc1-313fc1167628}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {257f2602-97e2-4770-8eb1-47b71644ec77}, !- Handle
  DOE Ref 2004 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5b9147fc-e4a4-4e3a-b48c-4dc0ad1b1ad4}, !- Handle
  DOE Ref 2004 - Office - Corridor Lights, !- Name
  {257f2602-97e2-4770-8eb1-47b71644ec77}, !- Lights Definition Name
  {bb6461c3-fb28-42b3-8328-440ed5e05e58}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c70111ec-47d7-45ac-a36a-c27228afd185}, !- Handle
  DOE Ref 2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3eefbcf7-79c3-4c1e-911e-9b09e27faf22}, !- Handle
  DOE Ref 2004 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28b11e85-da89-4ea7-8069-e16e74034022}, !- Handle
  DOE Ref 2004 - Office - Corridor People, !- Name
  {3eefbcf7-79c3-4c1e-911e-9b09e27faf22}, !- People Definition Name
  {bb6461c3-fb28-42b3-8328-440ed5e05e58}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {483447fc-a10c-46ba-a2fa-85a5491c48bd}, !- Handle
  DOE Ref 2004 - Office - Corridor Infiltration, !- Name
  {bb6461c3-fb28-42b3-8328-440ed5e05e58}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {30a36b6b-d0a9-4c21-910c-693da764f1f1}, !- Handle
  DOE Ref 2004 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f0d8069-2710-46cf-91a2-b57c30cad9a6}, !- Handle
  DOE Ref 2004 - Office - Corridor Electric Equipment, !- Name
  {30a36b6b-d0a9-4c21-910c-693da764f1f1}, !- Electric Equipment Definition Name
  {bb6461c3-fb28-42b3-8328-440ed5e05e58}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c2f5007-79b7-43d4-8df1-9e4c319c7a3e}, !- Handle
  DOE Ref 2004 - Office - Corridor Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2aafb7ab-e1e5-4b60-9523-58e5085a1fe5}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {1e47b0e7-dcc5-4aa6-8d6b-ce46e2eb2277}, !- Default Schedule Set Name
  {1dfd979b-a736-4526-9797-7f10a0203dc6}, !- Group Rendering Name
  {257094cc-d0ca-4968-92c7-98972d7749ba}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {1dfd979b-a736-4526-9797-7f10a0203dc6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1e47b0e7-dcc5-4aa6-8d6b-ce46e2eb2277}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {da1eae5c-45af-4658-9165-f84052029daf}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {538ec1d8-7902-4e65-947f-f8913c383157}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Lights, !- Name
  {da1eae5c-45af-4658-9165-f84052029daf}, !- Lights Definition Name
  {2aafb7ab-e1e5-4b60-9523-58e5085a1fe5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {257094cc-d0ca-4968-92c7-98972d7749ba}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c9432a6c-2f3f-4a58-99d0-d8aff90f2893}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Infiltration, !- Name
  {2aafb7ab-e1e5-4b60-9523-58e5085a1fe5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f1fd1089-302b-4acc-b4c1-80d72dbc8271}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bb6fba83-cdb3-4d36-b43e-422863a6bd8d}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Electric Equipment, !- Name
  {f1fd1089-302b-4acc-b4c1-80d72dbc8271}, !- Electric Equipment Definition Name
  {2aafb7ab-e1e5-4b60-9523-58e5085a1fe5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a18bfc3-fd10-40e7-bd45-8c690551d173}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5f584b7c-6ea5-4c7a-86b2-e233f5de24bf}, !- Handle
  DOE Ref 2004 - Office - IT_Room,        !- Name
  ,                                       !- Default Construction Set Name
  {ce646a64-fb8e-40af-91b5-e7aa8e1f3ea8}, !- Default Schedule Set Name
  {35a8b14f-d96d-47d9-b911-e3a082d4d058}, !- Group Rendering Name
  {1a0f161c-4001-4d1d-ab8d-cf137290ffbe}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {35a8b14f-d96d-47d9-b911-e3a082d4d058}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ce646a64-fb8e-40af-91b5-e7aa8e1f3ea8}, !- Handle
  DOE Ref 2004 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {45a82708-7f62-451d-9ef0-2584c6c31fa6}, !- Handle
  DOE Ref 2004 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cf92d481-d93e-4651-af9b-34a92f658134}, !- Handle
  DOE Ref 2004 - Office - IT_Room Lights, !- Name
  {45a82708-7f62-451d-9ef0-2584c6c31fa6}, !- Lights Definition Name
  {5f584b7c-6ea5-4c7a-86b2-e233f5de24bf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1a0f161c-4001-4d1d-ab8d-cf137290ffbe}, !- Handle
  DOE Ref 2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a25d4c73-c0c9-4eb9-a2c8-11374795110d}, !- Handle
  DOE Ref 2004 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df777d3f-1eae-4bb9-9ce3-5611eaf43ece}, !- Handle
  DOE Ref 2004 - Office - IT_Room People, !- Name
  {a25d4c73-c0c9-4eb9-a2c8-11374795110d}, !- People Definition Name
  {5f584b7c-6ea5-4c7a-86b2-e233f5de24bf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {240e6156-4eb5-4c4f-80e8-78184d448b51}, !- Handle
  DOE Ref 2004 - Office - IT_Room Infiltration, !- Name
  {5f584b7c-6ea5-4c7a-86b2-e233f5de24bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3ecdcb71-c319-4207-a889-92f38d96473b}, !- Handle
  DOE Ref 2004 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aceb9b8a-3799-4042-bde6-1a24d3c6bcc0}, !- Handle
  DOE Ref 2004 - Office - IT_Room Electric Equipment, !- Name
  {3ecdcb71-c319-4207-a889-92f38d96473b}, !- Electric Equipment Definition Name
  {5f584b7c-6ea5-4c7a-86b2-e233f5de24bf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {51e14f1f-c025-4ab4-9829-c0b0a42f8447}, !- Handle
  DOE Ref 2004 - Office - IT_Room Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5e0f8b5-7fa3-437c-b829-916612175bc3}, !- Handle
  DOE Ref 2004 - Office - Lobby,          !- Name
  ,                                       !- Default Construction Set Name
  {a2c1e91c-bdcc-4a0e-a46c-f0d41f20fbf0}, !- Default Schedule Set Name
  {63b30c4e-c3b9-4e52-819e-bb5e57677490}, !- Group Rendering Name
  {4c6c4ad3-b6bc-4ec5-ab74-21885f58b135}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {63b30c4e-c3b9-4e52-819e-bb5e57677490}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a2c1e91c-bdcc-4a0e-a46c-f0d41f20fbf0}, !- Handle
  DOE Ref 2004 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {295ac5f3-cd64-422a-908d-ead121635ebe}, !- Handle
  DOE Ref 2004 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {50fa8168-bba0-4daf-9fc9-33593932ec75}, !- Handle
  DOE Ref 2004 - Office - Lobby Lights,   !- Name
  {295ac5f3-cd64-422a-908d-ead121635ebe}, !- Lights Definition Name
  {b5e0f8b5-7fa3-437c-b829-916612175bc3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4c6c4ad3-b6bc-4ec5-ab74-21885f58b135}, !- Handle
  DOE Ref 2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {211897da-fb1e-4c72-a40f-b1d26b029803}, !- Handle
  DOE Ref 2004 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {653a6302-b267-4c61-b618-11f8ae2ae0b9}, !- Handle
  DOE Ref 2004 - Office - Lobby People,   !- Name
  {211897da-fb1e-4c72-a40f-b1d26b029803}, !- People Definition Name
  {b5e0f8b5-7fa3-437c-b829-916612175bc3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5a55c18d-abd5-4793-9c19-c8c825e9b374}, !- Handle
  DOE Ref 2004 - Office - Lobby Infiltration, !- Name
  {b5e0f8b5-7fa3-437c-b829-916612175bc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {20c63d37-75c3-4220-aba4-8dd18ef68af5}, !- Handle
  DOE Ref 2004 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a1165bef-ee80-4c00-9393-14b2f4b56c5e}, !- Handle
  DOE Ref 2004 - Office - Lobby Electric Equipment, !- Name
  {20c63d37-75c3-4220-aba4-8dd18ef68af5}, !- Electric Equipment Definition Name
  {b5e0f8b5-7fa3-437c-b829-916612175bc3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {de75fa4e-789e-431a-8acb-c420480b0235}, !- Handle
  DOE Ref 2004 - Office - Lobby Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7291ad12-ae17-44a0-86c6-12ff56e14d15}, !- Handle
  DOE Ref 2004 - Office - OpenOffice,     !- Name
  ,                                       !- Default Construction Set Name
  {04b955ee-10b0-4b0f-bd87-e852261074b4}, !- Default Schedule Set Name
  {990b905e-43e4-4de3-ab57-1f9cddcdf2cb}, !- Group Rendering Name
  {4f3ceefc-9c9b-4ff5-8cd7-ab207cd88e31}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {990b905e-43e4-4de3-ab57-1f9cddcdf2cb}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {04b955ee-10b0-4b0f-bd87-e852261074b4}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b62241f-248e-445c-9fc1-313fc1167628}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4d0a1153-d9d4-4baa-8093-3f6b202d9c59}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {de3b6e03-642d-4be2-a7e6-d5ea82a6010e}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Lights, !- Name
  {4d0a1153-d9d4-4baa-8093-3f6b202d9c59}, !- Lights Definition Name
  {7291ad12-ae17-44a0-86c6-12ff56e14d15}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4f3ceefc-9c9b-4ff5-8cd7-ab207cd88e31}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0a1f58dc-01f7-4a99-b50a-752cde62ec2f}, !- Handle
  DOE Ref 2004 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {feda33e4-6a70-49ad-87cd-6990b943467c}, !- Handle
  DOE Ref 2004 - Office - OpenOffice People, !- Name
  {0a1f58dc-01f7-4a99-b50a-752cde62ec2f}, !- People Definition Name
  {7291ad12-ae17-44a0-86c6-12ff56e14d15}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {15614fa6-5684-4006-b554-d724974580c0}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Infiltration, !- Name
  {7291ad12-ae17-44a0-86c6-12ff56e14d15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {941a0a55-876b-41ab-b4f8-465216545a76}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d91a8699-9a09-4bf3-93ca-0dc605a57b6e}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Electric Equipment, !- Name
  {941a0a55-876b-41ab-b4f8-465216545a76}, !- Electric Equipment Definition Name
  {7291ad12-ae17-44a0-86c6-12ff56e14d15}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec8c3944-471a-47f0-b9a9-69dc534bfab0}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3dca6e0c-41d3-4e4f-b3e9-fd1879f326e5}, !- Handle
  DOE Ref 2004 - Office - PrintRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {977f8fcf-fa32-4271-8de0-44740b13df4d}, !- Default Schedule Set Name
  {49467a7b-67e1-436d-b853-08c210570921}, !- Group Rendering Name
  {f95911e3-5b24-42d6-bc83-77077fd5ec53}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {49467a7b-67e1-436d-b853-08c210570921}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {977f8fcf-fa32-4271-8de0-44740b13df4d}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {97cb0380-5ce7-4034-b483-80bd6bb1b50b}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {098383c6-5e7a-47a2-aba0-3c0b1e878a0f}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Lights, !- Name
  {97cb0380-5ce7-4034-b483-80bd6bb1b50b}, !- Lights Definition Name
  {3dca6e0c-41d3-4e4f-b3e9-fd1879f326e5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f95911e3-5b24-42d6-bc83-77077fd5ec53}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dd033256-66c4-405d-9d6d-5d87e77ecf8b}, !- Handle
  DOE Ref 2004 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe0517a5-561e-4564-aa60-3fb950ee8068}, !- Handle
  DOE Ref 2004 - Office - PrintRoom People, !- Name
  {dd033256-66c4-405d-9d6d-5d87e77ecf8b}, !- People Definition Name
  {3dca6e0c-41d3-4e4f-b3e9-fd1879f326e5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {725270ca-e2eb-46a4-953e-6e60df91b101}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Infiltration, !- Name
  {3dca6e0c-41d3-4e4f-b3e9-fd1879f326e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5ff467b8-ed25-4029-ad80-b63f8ee49e04}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.1251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f4ee8bea-e85f-427e-94c5-f5f2b039ae07}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Electric Equipment, !- Name
  {5ff467b8-ed25-4029-ad80-b63f8ee49e04}, !- Electric Equipment Definition Name
  {3dca6e0c-41d3-4e4f-b3e9-fd1879f326e5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb89944f-6c28-42c5-803c-ea83c200dfaf}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ec4d4998-63d3-458e-824e-9b00ffce2ddd}, !- Handle
  DOE Ref 2004 - Office - Restroom,       !- Name
  ,                                       !- Default Construction Set Name
  {4a194c6c-de41-44d9-94a4-94b3f7622fa2}, !- Default Schedule Set Name
  {bae730c4-5a7a-4254-ac40-e7fd3ad4f5e9}, !- Group Rendering Name
  {401888e6-a0f9-455f-8695-61550e6c1c97}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {bae730c4-5a7a-4254-ac40-e7fd3ad4f5e9}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4a194c6c-de41-44d9-94a4-94b3f7622fa2}, !- Handle
  DOE Ref 2004 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {30807dea-498b-42e7-b21d-441d4e2deb1a}, !- Handle
  DOE Ref 2004 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {239eb176-040e-4d86-a7f6-6e1c010ca6c9}, !- Handle
  DOE Ref 2004 - Office - Restroom Lights, !- Name
  {30807dea-498b-42e7-b21d-441d4e2deb1a}, !- Lights Definition Name
  {ec4d4998-63d3-458e-824e-9b00ffce2ddd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {401888e6-a0f9-455f-8695-61550e6c1c97}, !- Handle
  DOE Ref 2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {659aebe5-baf4-4297-8f81-d5e15f747043}, !- Handle
  DOE Ref 2004 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {452a973e-b93b-417d-9c37-9bc745535038}, !- Handle
  DOE Ref 2004 - Office - Restroom People, !- Name
  {659aebe5-baf4-4297-8f81-d5e15f747043}, !- People Definition Name
  {ec4d4998-63d3-458e-824e-9b00ffce2ddd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f2845a58-e7a1-489b-9fa3-500345e7f8e6}, !- Handle
  DOE Ref 2004 - Office - Restroom Infiltration, !- Name
  {ec4d4998-63d3-458e-824e-9b00ffce2ddd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0f059f51-5170-4057-be96-7a06e21b474d}, !- Handle
  DOE Ref 2004 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {661f4330-99d4-4d6f-8990-330b53556527}, !- Handle
  DOE Ref 2004 - Office - Restroom Electric Equipment, !- Name
  {0f059f51-5170-4057-be96-7a06e21b474d}, !- Electric Equipment Definition Name
  {ec4d4998-63d3-458e-824e-9b00ffce2ddd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb277a85-a44a-484b-9997-472b091fbbc6}, !- Handle
  DOE Ref 2004 - Office - Restroom Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {879722b8-6701-42d4-8852-9e0585353354}, !- Handle
  DOE Ref 2004 - Office - Stair,          !- Name
  ,                                       !- Default Construction Set Name
  {cf4d83ae-3980-40bc-83fc-2da79efbb8ed}, !- Default Schedule Set Name
  {f918ccbb-42da-43e5-8314-b845325ff8be}, !- Group Rendering Name
  {50fe1929-83c1-4f04-a516-b745732656aa}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {f918ccbb-42da-43e5-8314-b845325ff8be}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cf4d83ae-3980-40bc-83fc-2da79efbb8ed}, !- Handle
  DOE Ref 2004 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c2cf8a1e-f628-4072-844a-f724cca4a856}, !- Handle
  DOE Ref 2004 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {30f86aee-07e4-462a-88c8-eefe7f03a4cd}, !- Handle
  DOE Ref 2004 - Office - Stair Lights,   !- Name
  {c2cf8a1e-f628-4072-844a-f724cca4a856}, !- Lights Definition Name
  {879722b8-6701-42d4-8852-9e0585353354}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {50fe1929-83c1-4f04-a516-b745732656aa}, !- Handle
  DOE Ref 2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {89a96da1-066e-4b6a-8a8e-b9f97a68bbee}, !- Handle
  DOE Ref 2004 - Office - Stair Infiltration, !- Name
  {879722b8-6701-42d4-8852-9e0585353354}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {facd3db3-63e8-4299-b992-ea8d0a000648}, !- Handle
  DOE Ref 2004 - Office - Stair Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0262a164-45e8-43e7-977f-8befafe29dd5}, !- Handle
  DOE Ref 2004 - Office - Storage,        !- Name
  ,                                       !- Default Construction Set Name
  {7757a039-7626-49a6-9620-b7e811dd8f78}, !- Default Schedule Set Name
  {ba13c4e2-7bd3-49c0-ba93-60427562235d}, !- Group Rendering Name
  {0b8c934f-7e39-4c4a-a85c-7cbe7ead4523}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {ba13c4e2-7bd3-49c0-ba93-60427562235d}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7757a039-7626-49a6-9620-b7e811dd8f78}, !- Handle
  DOE Ref 2004 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1a1ee029-e1ca-4226-b18d-2f35a27096bf}, !- Handle
  DOE Ref 2004 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {91b07784-a83c-447b-8276-29cc5ffe3af9}, !- Handle
  DOE Ref 2004 - Office - Storage Lights, !- Name
  {1a1ee029-e1ca-4226-b18d-2f35a27096bf}, !- Lights Definition Name
  {0262a164-45e8-43e7-977f-8befafe29dd5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0b8c934f-7e39-4c4a-a85c-7cbe7ead4523}, !- Handle
  DOE Ref 2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3981295e-0776-4be9-a49b-841fd5fd7311}, !- Handle
  DOE Ref 2004 - Office - Storage Infiltration, !- Name
  {0262a164-45e8-43e7-977f-8befafe29dd5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {75a900ee-abdf-41e5-8a75-e4403bcb13fd}, !- Handle
  DOE Ref 2004 - Office - Storage Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {57d85715-ed6a-4ab9-a05d-bf16b5065f9c}, !- Handle
  DOE Ref 2004 - Office - Vending,        !- Name
  ,                                       !- Default Construction Set Name
  {98c935ea-cce0-45bc-b8a2-eb9aef996366}, !- Default Schedule Set Name
  {c78f9943-1aad-4138-9724-da846f241579}, !- Group Rendering Name
  {9f8dae1c-553c-4bd6-8438-45f7b4e44bfb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {c78f9943-1aad-4138-9724-da846f241579}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {98c935ea-cce0-45bc-b8a2-eb9aef996366}, !- Handle
  DOE Ref 2004 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2975803-ac94-433c-bcc0-a38ed041d274}, !- Number of People Schedule Name
  {b866b570-f730-4115-8665-b927b2de78a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {f5b55413-059f-4a4f-904b-da25aed67f76}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55df6bb9-083f-462a-ab0d-4846dba48973}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {947fb335-209c-4e04-9e09-827f169a3e2e}, !- Handle
  DOE Ref 2004 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6f3c442a-6c6c-4874-842f-fa98f11218f2}, !- Handle
  DOE Ref 2004 - Office - Vending Lights, !- Name
  {947fb335-209c-4e04-9e09-827f169a3e2e}, !- Lights Definition Name
  {57d85715-ed6a-4ab9-a05d-bf16b5065f9c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9f8dae1c-553c-4bd6-8438-45f7b4e44bfb}, !- Handle
  DOE Ref 2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7ca768e3-f829-4399-baec-5ef0cb7570f5}, !- Handle
  DOE Ref 2004 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e37602b-668e-4d64-a1ad-a223ff426b0c}, !- Handle
  DOE Ref 2004 - Office - Vending People, !- Name
  {7ca768e3-f829-4399-baec-5ef0cb7570f5}, !- People Definition Name
  {57d85715-ed6a-4ab9-a05d-bf16b5065f9c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {18ee5a79-9cb8-4992-ae57-966fc0dc8458}, !- Handle
  DOE Ref 2004 - Office - Vending Infiltration, !- Name
  {57d85715-ed6a-4ab9-a05d-bf16b5065f9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bbf94c1a-c039-45cf-8a99-d29a62282a6e}, !- Handle
  DOE Ref 2004 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {926deeda-4292-49b9-93d2-1d0fbfcac7ac}, !- Handle
  DOE Ref 2004 - Office - Vending Electric Equipment, !- Name
  {bbf94c1a-c039-45cf-8a99-d29a62282a6e}, !- Electric Equipment Definition Name
  {57d85715-ed6a-4ab9-a05d-bf16b5065f9c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {10f01bb7-9959-476c-9449-35ca6af1f12a}, !- Handle
  DOE Ref 2004 - Office - Vending Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3163fe57-74b7-423f-9851-c251fc7dba25}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office, !- Name
  ,                                       !- Default Construction Set Name
  {08fb36c0-1cf2-482a-a3e6-9ed3d65b52f7}, !- Default Schedule Set Name
  {4f25b612-532e-4141-aad9-069d8c2f3e31}, !- Group Rendering Name
  {26d4b1e3-cb22-49f1-a9c7-c43b206d3e95}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {4f25b612-532e-4141-aad9-069d8c2f3e31}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {08fb36c0-1cf2-482a-a3e6-9ed3d65b52f7}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d1f3a7d-f67c-4d04-b4dd-493017479f98}, !- Number of People Schedule Name
  {2964c9bb-0d2e-4d3c-87b1-852801fb5235}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {22c336e5-faf2-4e73-8a03-37c21e3c1f58}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {970f1ab6-499a-44f5-bd7a-f5c496ea76d3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {65c426d8-4eaf-4c30-bc36-b659bf5d6c2b}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {75a90016-c044-4c54-8520-96eca29961bd}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Lights, !- Name
  {65c426d8-4eaf-4c30-bc36-b659bf5d6c2b}, !- Lights Definition Name
  {3163fe57-74b7-423f-9851-c251fc7dba25}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26d4b1e3-cb22-49f1-a9c7-c43b206d3e95}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7568d12f-f486-4a4d-9d85-fc070bd68106}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {66df5a07-4b9c-4b9b-b67c-d3249fe51ef3}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office People, !- Name
  {7568d12f-f486-4a4d-9d85-fc070bd68106}, !- People Definition Name
  {3163fe57-74b7-423f-9851-c251fc7dba25}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1d1f3a7d-f67c-4d04-b4dd-493017479f98}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {07671c76-40c5-482f-b45a-1cc44f14ef7f}, ! Default Day Schedule Name
  {2c5b5333-15d9-4d0c-a66c-aeb37b527904}, ! Summer Design Day Schedule Name
  {89032f61-b00d-43bd-b50a-88bf692dc80f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {07671c76-40c5-482f-b45a-1cc44f14ef7f}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {2c5b5333-15d9-4d0c-a66c-aeb37b527904}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {89032f61-b00d-43bd-b50a-88bf692dc80f}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b739d9b8-16f4-463f-82b1-b1cd5c4c2e7a}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {1d1f3a7d-f67c-4d04-b4dd-493017479f98}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b748efca-fb5c-427b-bffa-7ad2d82e99f3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b748efca-fb5c-427b-bffa-7ad2d82e99f3}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {38875bac-2279-48e7-9dd2-32ba163a8907}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {1d1f3a7d-f67c-4d04-b4dd-493017479f98}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {dbbcb126-ed59-460a-a29f-8f2cc753d768}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dbbcb126-ed59-460a-a29f-8f2cc753d768}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {2964c9bb-0d2e-4d3c-87b1-852801fb5235}, ! Handle
  Medium Office Activity,                 ! Name
  {c2e55707-1a5b-4c9d-9d30-32be9f6b7473}, ! Schedule Type Limits Name
  {6448f12b-6c50-4f12-8ec8-8e1a7e9a855a}, ! Default Day Schedule Name
  {a4328114-8376-4131-bb08-011464dbbb35}, ! Summer Design Day Schedule Name
  {8bb84d4f-e6d6-4245-9b55-2e52220e30ce}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c2e55707-1a5b-4c9d-9d30-32be9f6b7473}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {6448f12b-6c50-4f12-8ec8-8e1a7e9a855a}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {c2e55707-1a5b-4c9d-9d30-32be9f6b7473}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a4328114-8376-4131-bb08-011464dbbb35}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {c2e55707-1a5b-4c9d-9d30-32be9f6b7473}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {8bb84d4f-e6d6-4245-9b55-2e52220e30ce}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {c2e55707-1a5b-4c9d-9d30-32be9f6b7473}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8181200b-18fb-4540-927d-64791625c0a9}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Infiltration, !- Name
  {3163fe57-74b7-423f-9851-c251fc7dba25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {970f1ab6-499a-44f5-bd7a-f5c496ea76d3}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {2e101930-62df-4889-9a92-580c1f9b1372}, ! Default Day Schedule Name
  {81fd3065-d9f9-4622-8c30-c86aaa1c0d7d}, ! Summer Design Day Schedule Name
  {874179eb-9597-43d4-858c-7051e2a2cac3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e101930-62df-4889-9a92-580c1f9b1372}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81fd3065-d9f9-4622-8c30-c86aaa1c0d7d}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {874179eb-9597-43d4-858c-7051e2a2cac3}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {35f81710-5c2e-4229-8e28-ce54150499a0}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {970f1ab6-499a-44f5-bd7a-f5c496ea76d3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b8beb027-e7aa-41f0-91f3-d0f6ac572e02}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8beb027-e7aa-41f0-91f3-d0f6ac572e02}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9638d285-de10-4239-b02a-8d0e3ceba75a}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {970f1ab6-499a-44f5-bd7a-f5c496ea76d3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {81d2b153-09ac-4c75-a674-7b41eccdcbaa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {81d2b153-09ac-4c75-a674-7b41eccdcbaa}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {53a8df54-506b-4b6e-aca1-8ca8069a07a0}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {38bbf792-f723-47b7-8b4a-20a1b93b3e20}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Electric Equipment, !- Name
  {53a8df54-506b-4b6e-aca1-8ca8069a07a0}, !- Electric Equipment Definition Name
  {3163fe57-74b7-423f-9851-c251fc7dba25}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {22c336e5-faf2-4e73-8a03-37c21e3c1f58}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  {f8c06170-261c-4508-858b-00268d8e5bd7}, ! Default Day Schedule Name
  {1841e17a-337a-4c51-90b0-892ecc65f1ac}, ! Summer Design Day Schedule Name
  {b0662262-a853-4315-b92b-1ec01930fa16}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8c06170-261c-4508-858b-00268d8e5bd7}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {1841e17a-337a-4c51-90b0-892ecc65f1ac}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b0662262-a853-4315-b92b-1ec01930fa16}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {86f8dc97-880c-4562-b865-081d2f460136}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {22c336e5-faf2-4e73-8a03-37c21e3c1f58}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ac349398-aaca-426e-b673-71d56913d561}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ac349398-aaca-426e-b673-71d56913d561}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {a4c8eb44-ef8b-4035-8ab4-212b83bc4b2b}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {22c336e5-faf2-4e73-8a03-37c21e3c1f58}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {11e21ae2-0169-4af9-9a9e-ce0a8243013f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {11e21ae2-0169-4af9-9a9e-ce0a8243013f}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {a05c5a85-5ebe-461f-a331-fcfe90ff9bbb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {cef0fc1e-8151-41e1-8635-76a362191c81}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f8948f1d-4653-47a8-9408-d6b883e8c6c2}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office, !- Name
  ,                                       !- Default Construction Set Name
  {67a9b16b-b1a0-416f-8749-f8e625b9461e}, !- Default Schedule Set Name
  {c8376d07-3a38-4ba2-a9c4-d4b1c38e440a}, !- Group Rendering Name
  {328bd80e-8dfa-4f4b-92e9-de617acaf2b9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {c8376d07-3a38-4ba2-a9c4-d4b1c38e440a}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {67a9b16b-b1a0-416f-8749-f8e625b9461e}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d1f3a7d-f67c-4d04-b4dd-493017479f98}, !- Number of People Schedule Name
  {2964c9bb-0d2e-4d3c-87b1-852801fb5235}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {22c336e5-faf2-4e73-8a03-37c21e3c1f58}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {970f1ab6-499a-44f5-bd7a-f5c496ea76d3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1380acbe-0500-410e-9570-f377e67ad56c}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7d6add14-8e07-4dfd-8237-3eacecd427cc}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Lights, !- Name
  {1380acbe-0500-410e-9570-f377e67ad56c}, !- Lights Definition Name
  {f8948f1d-4653-47a8-9408-d6b883e8c6c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {328bd80e-8dfa-4f4b-92e9-de617acaf2b9}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {93118dbb-78c3-4386-bc8d-ee2f81c169dd}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fde878b0-e6db-4881-b320-e7bda89ba36c}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office People, !- Name
  {93118dbb-78c3-4386-bc8d-ee2f81c169dd}, !- People Definition Name
  {f8948f1d-4653-47a8-9408-d6b883e8c6c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cf91aa94-4bd4-4dd7-804e-def6942a31fb}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Infiltration, !- Name
  {f8948f1d-4653-47a8-9408-d6b883e8c6c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6b0259f0-851a-45e4-b028-e2831e939a8a}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4331b9d5-71d9-4309-8a0c-267089b62792}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Electric Equipment, !- Name
  {6b0259f0-851a-45e4-b028-e2831e939a8a}, !- Electric Equipment Definition Name
  {f8948f1d-4653-47a8-9408-d6b883e8c6c2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c30001c-8676-46e8-8f43-ac96d2570abf}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Thermostat, !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {196ce86c-585b-4b1e-90af-cc8c87ac1060}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {b2ca857b-8f96-4a26-96f7-cae9e8af24c1}, !- Default Schedule Set Name
  {227ca263-490e-4ece-b69f-28cba563f754}, !- Group Rendering Name
  {75fdc658-f78e-4945-b561-a925cfb464e1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {227ca263-490e-4ece-b69f-28cba563f754}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b2ca857b-8f96-4a26-96f7-cae9e8af24c1}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {222678d1-1cab-47ad-8207-c91173591efb}, !- Number of People Schedule Name
  {9753e8bc-1e8e-42d1-9534-5c5bc99b66a7}, !- People Activity Level Schedule Name
  {66546be0-0455-4306-8393-c81b9e474bb6}, !- Lighting Schedule Name
  {2993f7db-04ca-4da8-918e-4551e99f1f39}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {40ae4b9a-4152-4de3-8489-efb72b86dab6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5f3e6ddf-0e3f-42ae-9172-b6234eb5330d}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1d94c469-0f7f-4489-b84c-0bb815821b78}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Lights, !- Name
  {5f3e6ddf-0e3f-42ae-9172-b6234eb5330d}, !- Lights Definition Name
  {196ce86c-585b-4b1e-90af-cc8c87ac1060}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {75fdc658-f78e-4945-b561-a925cfb464e1}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {109501c5-1050-4f72-b135-789e7fabc79c}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d82a6c4a-4a5e-4238-a984-d14a2dbb3b9a}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office People, !- Name
  {109501c5-1050-4f72-b135-789e7fabc79c}, !- People Definition Name
  {196ce86c-585b-4b1e-90af-cc8c87ac1060}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {222678d1-1cab-47ad-8207-c91173591efb}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  {0004a3c2-552a-47f1-87d0-f44df01cc856}, ! Default Day Schedule Name
  {b0d7fb42-fb82-4297-aeb5-3b5eb2e35572}, ! Summer Design Day Schedule Name
  {870d152b-3c37-4f16-a3c0-a44ed9942f68}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {0004a3c2-552a-47f1-87d0-f44df01cc856}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b0d7fb42-fb82-4297-aeb5-3b5eb2e35572}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {870d152b-3c37-4f16-a3c0-a44ed9942f68}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d2c93f83-aa33-4ccd-abfa-57aebb5a30b4}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {222678d1-1cab-47ad-8207-c91173591efb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3ee0cf41-f2f9-4713-949d-366ffb85b511}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3ee0cf41-f2f9-4713-949d-366ffb85b511}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4f7be716-e444-407e-be38-27cb6450b9f6}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {222678d1-1cab-47ad-8207-c91173591efb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {00b15b40-a280-4e6a-be89-667db7297bfa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {00b15b40-a280-4e6a-be89-667db7297bfa}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {9753e8bc-1e8e-42d1-9534-5c5bc99b66a7}, ! Handle
  Small Office Activity,                  ! Name
  {41af2afc-de2d-4938-adff-afc916b31430}, ! Schedule Type Limits Name
  {afb2a063-9025-4500-92e4-ac62bdb6f264}, ! Default Day Schedule Name
  {d3d62368-7fa9-47b7-9472-0fb4a780e038}, ! Summer Design Day Schedule Name
  {6e23d9f0-6b11-4362-836e-d0c521f59ba4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41af2afc-de2d-4938-adff-afc916b31430}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {afb2a063-9025-4500-92e4-ac62bdb6f264}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {41af2afc-de2d-4938-adff-afc916b31430}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3d62368-7fa9-47b7-9472-0fb4a780e038}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {41af2afc-de2d-4938-adff-afc916b31430}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6e23d9f0-6b11-4362-836e-d0c521f59ba4}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {41af2afc-de2d-4938-adff-afc916b31430}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2342648c-d9bd-44a6-b971-199ed4e194bb}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {196ce86c-585b-4b1e-90af-cc8c87ac1060}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {40ae4b9a-4152-4de3-8489-efb72b86dab6}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  {7831a005-87f0-46af-9825-f287bb746f1b}, ! Default Day Schedule Name
  {bddfedde-de5d-4e96-b5e4-2fa58e3f06ed}, ! Summer Design Day Schedule Name
  {11d90eea-14b6-43f7-b102-e550878ceb77}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7831a005-87f0-46af-9825-f287bb746f1b}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bddfedde-de5d-4e96-b5e4-2fa58e3f06ed}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {11d90eea-14b6-43f7-b102-e550878ceb77}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {d5f1b383-a608-4393-9b48-77867f2f7f9c}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {40ae4b9a-4152-4de3-8489-efb72b86dab6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a6936228-f55b-4831-bcbf-0e97887a3382}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a6936228-f55b-4831-bcbf-0e97887a3382}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0032e4ad-61de-48e2-a6b6-771e04119a5b}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {40ae4b9a-4152-4de3-8489-efb72b86dab6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8870086d-6d8f-45ec-8742-fcb223a9aad9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8870086d-6d8f-45ec-8742-fcb223a9aad9}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {e1b000cf-5464-4253-a028-07f071c2030e}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c5a55885-34d1-4716-9776-2ec1fbd05a45}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {e1b000cf-5464-4253-a028-07f071c2030e}, !- Electric Equipment Definition Name
  {196ce86c-585b-4b1e-90af-cc8c87ac1060}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {2993f7db-04ca-4da8-918e-4551e99f1f39}, ! Handle
  Small Office Bldg Equip,                ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  {01b1093e-e371-4470-9764-0cfd9c6ab784}, ! Default Day Schedule Name
  {310ebd29-223e-4c1a-a769-db99b35c9290}, ! Summer Design Day Schedule Name
  {7e22fbfe-a53c-41cc-b821-0c28a050dee2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {01b1093e-e371-4470-9764-0cfd9c6ab784}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {310ebd29-223e-4c1a-a769-db99b35c9290}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7e22fbfe-a53c-41cc-b821-0c28a050dee2}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f9c965f8-71bc-4467-898e-2d0899f62d56}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {2993f7db-04ca-4da8-918e-4551e99f1f39}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {003205c9-08b0-40f1-baba-7608d3263ab4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {003205c9-08b0-40f1-baba-7608d3263ab4}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {add9bab7-6d14-44e1-8075-c8720d3822d6}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {2993f7db-04ca-4da8-918e-4551e99f1f39}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4e9c8956-66ba-4228-b3c8-05c3791c441d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4e9c8956-66ba-4228-b3c8-05c3791c441d}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {e8d16b44-692b-4d1f-bba0-5911ab1a557e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {440f125c-3af5-4436-896c-1b1307651463}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {d40b001a-c544-4320-8d00-c2acc47bb393}, !- Heating Setpoint Temperature Schedule Name
  {dfdb7f03-3b6e-4f0f-930d-62083e9cd6e4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d40b001a-c544-4320-8d00-c2acc47bb393}, ! Handle
  Small Office HtgSetp,                   ! Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, ! Schedule Type Limits Name
  {280d37a8-9b8c-4a11-8eee-448a16f62428}, ! Default Day Schedule Name
  {acebd097-ec05-45e3-941d-fcc7fed422dd}, ! Summer Design Day Schedule Name
  {99fffac1-4caf-41eb-9079-39c35dbfef32}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {280d37a8-9b8c-4a11-8eee-448a16f62428}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {acebd097-ec05-45e3-941d-fcc7fed422dd}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {99fffac1-4caf-41eb-9079-39c35dbfef32}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {2b70f5f2-93fd-4888-a03d-9ed63aa787b1}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {d40b001a-c544-4320-8d00-c2acc47bb393}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {28b070f1-ffc6-4ab1-a986-ea8f9c39d559}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {28b070f1-ffc6-4ab1-a986-ea8f9c39d559}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2f524beb-af75-4496-8c71-4383faaa9509}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {d40b001a-c544-4320-8d00-c2acc47bb393}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {eeeb25ac-b065-434d-b82d-73d23f4f9a34}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eeeb25ac-b065-434d-b82d-73d23f4f9a34}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {dfdb7f03-3b6e-4f0f-930d-62083e9cd6e4}, ! Handle
  Small Office ClgSetp,                   ! Name
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, ! Schedule Type Limits Name
  {1ebbe390-2a03-4ee1-96a3-2faa5ceb55c5}, ! Default Day Schedule Name
  {922f9771-d0db-4cee-936b-7cf2fff05da7}, ! Summer Design Day Schedule Name
  {10884107-848e-4d4a-9dce-b08d34477c0e}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1ebbe390-2a03-4ee1-96a3-2faa5ceb55c5}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {922f9771-d0db-4cee-936b-7cf2fff05da7}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {10884107-848e-4d4a-9dce-b08d34477c0e}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {44362f61-bbce-4cf8-bbc2-71aee1ef4bed}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {dfdb7f03-3b6e-4f0f-930d-62083e9cd6e4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7f6af24a-8763-4579-99e4-27c0f608e6e0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7f6af24a-8763-4579-99e4-27c0f608e6e0}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {16235ddb-23cd-43a9-8b70-b1fcbe30dcbf}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {dfdb7f03-3b6e-4f0f-930d-62083e9cd6e4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fe902da1-23a5-4e85-9d10-8ca900345b3e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fe902da1-23a5-4e85-9d10-8ca900345b3e}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {4bfebbf2-1c66-43f8-98a9-b86b47aaee83}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {784b123b-3950-4563-ac1f-32ce44701a98}, !- Handle
  DOE Ref 2004 - CZ1-2 - Office,          !- Name
  {831d1f1f-2ea2-4aa3-96e0-a2549d792543}, !- Default Exterior Surface Constructions Name
  {7f08088e-e151-4998-9a5a-3c5fda15f228}, !- Default Interior Surface Constructions Name
  {d5b4fbbf-77a0-4ba2-b8f3-681083f26e26}, !- Default Ground Contact Surface Constructions Name
  {0b27ac6d-5c2e-4bca-8708-d7d6523e6985}, !- Default Exterior SubSurface Constructions Name
  {20d23041-721e-4b97-9794-aa80086e4203}, !- Default Interior SubSurface Constructions Name
  {eef3bcec-54c0-49b8-a47c-b485c4f848df}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {831d1f1f-2ea2-4aa3-96e0-a2549d792543}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3e386530-f533-4564-b935-04a945dcb834}, !- Floor Construction Name
  {ea345b09-9c7f-446d-b0d1-02134b1ee36b}, !- Wall Construction Name
  {01285206-65f5-4bd3-a528-07973b42bef1}; !- Roof Ceiling Construction Name

OS:Construction,
  {3e386530-f533-4564-b935-04a945dcb834}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {30cf7195-8554-4953-be5b-db9c682c3b6d}, !- Layer 1
  {dde206e4-20e6-49d0-8779-a04b96d9077e}; !- Layer 2

OS:StandardsInformation:Construction,
  {af2f0b11-4d49-45c6-aa4c-6b03c8f5ed41}, !- Handle
  {3e386530-f533-4564-b935-04a945dcb834}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {30cf7195-8554-4953-be5b-db9c682c3b6d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {dde206e4-20e6-49d0-8779-a04b96d9077e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ea345b09-9c7f-446d-b0d1-02134b1ee36b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {380c2ed4-fb4e-4dec-a5b5-defb6e67076b}, !- Layer 1
  {60bbf14e-c62b-4287-a463-d474cc8a321b}, !- Layer 2
  {036ec7ca-b9c6-4e1c-afa6-2b6de9410e77}; !- Layer 3

OS:StandardsInformation:Construction,
  {ea0bcf75-a455-4f09-b049-6ca7828fb70d}, !- Handle
  {ea345b09-9c7f-446d-b0d1-02134b1ee36b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {380c2ed4-fb4e-4dec-a5b5-defb6e67076b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {60bbf14e-c62b-4287-a463-d474cc8a321b}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {036ec7ca-b9c6-4e1c-afa6-2b6de9410e77}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {01285206-65f5-4bd3-a528-07973b42bef1}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {957be444-d71e-464e-9d86-32fa65f5be73}, !- Layer 1
  {f714df2e-419a-489a-b905-b9cc91df59c3}, !- Layer 2
  {1e93b2be-4f31-4012-a4ab-90065712a62c}; !- Layer 3

OS:StandardsInformation:Construction,
  {40516f7e-7541-4e57-8373-a5c9f1906575}, !- Handle
  {01285206-65f5-4bd3-a528-07973b42bef1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {957be444-d71e-464e-9d86-32fa65f5be73}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f714df2e-419a-489a-b905-b9cc91df59c3}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1e93b2be-4f31-4012-a4ab-90065712a62c}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {7f08088e-e151-4998-9a5a-3c5fda15f228}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e6315bd2-7345-4648-9eae-f18eeb3c2695}, !- Floor Construction Name
  {9785da46-fe8d-4d83-a107-97c153cc87ec}, !- Wall Construction Name
  {f78a2f6d-c843-4c53-915f-53102c98126f}; !- Roof Ceiling Construction Name

OS:Construction,
  {e6315bd2-7345-4648-9eae-f18eeb3c2695}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {8790ed93-2d24-4030-8d97-c83cc4c4359c}, !- Layer 1
  {eabfb17f-8803-4b06-82cf-74a89e35a45b}, !- Layer 2
  {6de8723a-1532-43c1-9bd5-09e14e39d2a8}; !- Layer 3

OS:StandardsInformation:Construction,
  {9611b400-6f44-4570-8c52-d37acea843d4}, !- Handle
  {e6315bd2-7345-4648-9eae-f18eeb3c2695}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8790ed93-2d24-4030-8d97-c83cc4c4359c}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {eabfb17f-8803-4b06-82cf-74a89e35a45b}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {6de8723a-1532-43c1-9bd5-09e14e39d2a8}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9785da46-fe8d-4d83-a107-97c153cc87ec}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {c8fbf73e-b61d-4ed9-8d89-8e6ac39a07ff}, !- Layer 1
  {339342f0-d378-45c0-9804-815acad9e97b}, !- Layer 2
  {c8fbf73e-b61d-4ed9-8d89-8e6ac39a07ff}; !- Layer 3

OS:StandardsInformation:Construction,
  {35b2aa1f-990c-44bd-9ad2-d4e80ef949c4}, !- Handle
  {9785da46-fe8d-4d83-a107-97c153cc87ec}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c8fbf73e-b61d-4ed9-8d89-8e6ac39a07ff}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {339342f0-d378-45c0-9804-815acad9e97b}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {f78a2f6d-c843-4c53-915f-53102c98126f}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {6de8723a-1532-43c1-9bd5-09e14e39d2a8}, !- Layer 1
  {eabfb17f-8803-4b06-82cf-74a89e35a45b}, !- Layer 2
  {8790ed93-2d24-4030-8d97-c83cc4c4359c}; !- Layer 3

OS:StandardsInformation:Construction,
  {66f277ff-a6ed-4956-85bf-bba7adb05ae7}, !- Handle
  {f78a2f6d-c843-4c53-915f-53102c98126f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d5b4fbbf-77a0-4ba2-b8f3-681083f26e26}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3e386530-f533-4564-b935-04a945dcb834}, !- Floor Construction Name
  {3e386530-f533-4564-b935-04a945dcb834}, !- Wall Construction Name
  {3e386530-f533-4564-b935-04a945dcb834}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b27ac6d-5c2e-4bca-8708-d7d6523e6985}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {426c0651-05d8-48b1-aeeb-05eddac63343}, !- Fixed Window Construction Name
  {426c0651-05d8-48b1-aeeb-05eddac63343}, !- Operable Window Construction Name
  {cd75b4a7-2cdf-406f-9da4-be6d94663fa9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3fe0f365-2325-4409-b5b6-16f9818893eb}, !- Tubular Daylight Dome Construction Name
  {3fe0f365-2325-4409-b5b6-16f9818893eb}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {426c0651-05d8-48b1-aeeb-05eddac63343}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {2df94a6a-cb2e-47e0-b54a-41be54dda14c}; !- Layer 1

OS:StandardsInformation:Construction,
  {2cd25118-0d73-451d-ab22-2fd815d84baa}, !- Handle
  {426c0651-05d8-48b1-aeeb-05eddac63343}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {2df94a6a-cb2e-47e0-b54a-41be54dda14c}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {cd75b4a7-2cdf-406f-9da4-be6d94663fa9}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {c64a0917-46e5-4b8c-90c6-794ea2311e6d}, !- Layer 1
  {f6abda12-2864-4018-bb46-a8ddaa864f69}; !- Layer 2

OS:StandardsInformation:Construction,
  {b5c87463-6e0c-473a-9b0d-34938766232a}, !- Handle
  {cd75b4a7-2cdf-406f-9da4-be6d94663fa9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c64a0917-46e5-4b8c-90c6-794ea2311e6d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6abda12-2864-4018-bb46-a8ddaa864f69}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {3fe0f365-2325-4409-b5b6-16f9818893eb}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {6698df82-986e-4961-bff0-b49e873f139d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c20f87fd-8af2-4e60-81d1-3a1ff01dcf04}, !- Handle
  {3fe0f365-2325-4409-b5b6-16f9818893eb}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6698df82-986e-4961-bff0-b49e873f139d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {20d23041-721e-4b97-9794-aa80086e4203}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3fe0f365-2325-4409-b5b6-16f9818893eb}, !- Fixed Window Construction Name
  {3fe0f365-2325-4409-b5b6-16f9818893eb}, !- Operable Window Construction Name
  {03fa0ad6-0022-4e66-b3d9-b263bb96962b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {03fa0ad6-0022-4e66-b3d9-b263bb96962b}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {51ff76eb-6507-4d63-8905-bd22d9fa8250}; !- Layer 1

OS:StandardsInformation:Construction,
  {4d0dbbaf-f450-4b41-be62-2a4bd4a27730}, !- Handle
  {03fa0ad6-0022-4e66-b3d9-b263bb96962b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {51ff76eb-6507-4d63-8905-bd22d9fa8250}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {eef3bcec-54c0-49b8-a47c-b485c4f848df}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {51ff76eb-6507-4d63-8905-bd22d9fa8250}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d4c8888-708a-4012-b2ea-a1d8e34e1b6c}, !- Handle
  {eef3bcec-54c0-49b8-a47c-b485c4f848df}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e90ae50-0ea7-456d-bf42-0d99027221d8}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0346d405-a671-42f8-ab09-6337335b9fcb}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac8d2779-421f-4da2-86b7-6b34156cbe55}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52cc42fe-71f7-462a-8532-58e734b6f00a}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e2d0176-31ea-4db5-92d4-3f0e994cb285}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77871f5c-5244-4f47-9445-b942050c1939}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe590b06-eb5e-4961-ae8d-a4edff4d0fbd}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58819618-e8fe-451d-a771-c6755139b121}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ee6da06-2198-4e01-bda1-55cfe84e7c40}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {843501aa-e669-4850-b708-a2296cc81568}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {c3ad03fe-798b-4461-948a-32aa962cd4ac}, !- Heating Setpoint Temperature Schedule Name
  {ba77dff8-a769-4d92-a441-97bc2d71e125}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Handle
  Always On Discrete,                     !- Name
  {25ddd626-2d68-41fc-a546-e755382a82ea}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {25ddd626-2d68-41fc-a546-e755382a82ea}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {7bc675cc-345b-4df5-a746-0ac6f0dd799a}, !- Handle
  Deck_Temperature,                       !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  {7ffc293b-a71c-42a8-8e4e-27d5bfbeda64}, !- Default Day Schedule Name
  {fb8dc445-48bb-4dd8-813e-7390c7342c22}, !- Summer Design Day Schedule Name
  {6041f75d-5ce0-4ef1-a318-8b8cae9e3829}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ffc293b-a71c-42a8-8e4e-27d5bfbeda64}, !- Handle
  Deck_Temperature_Default,               !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fb8dc445-48bb-4dd8-813e-7390c7342c22}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6041f75d-5ce0-4ef1-a318-8b8cae9e3829}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {6d91fd1d-a1df-4ca5-a3d9-7260032e0daa}, !- Handle
  Packaged Rooftop VAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8583b45-42c4-4b51-af35-bc6af695bcbc}, !- Supply Side Inlet Node Name
  {6612d4cd-7444-4cec-b3f1-c92bc04a95a3}, !- Demand Side Outlet Node Name
  {5aa44996-2261-49af-aa9d-e74985f0e18b}, !- Demand Side Inlet Node A
  {7133848c-e0e2-4e80-89cc-b8304b6635dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {db802e9b-d894-4578-a3de-7f153485ebec}, !- Handle
  Node 11,                                !- Name
  {f8583b45-42c4-4b51-af35-bc6af695bcbc}, !- Inlet Port
  {37b4ff5b-76f7-44eb-915c-8a2014edae87}; !- Outlet Port

OS:Node,
  {b5e11374-210a-4b00-854f-14d60a4fd4a5}, !- Handle
  Node 12,                                !- Name
  {d1f92f54-d2fb-46ea-8fe2-1f6a39f0cafe}, !- Inlet Port
  {7133848c-e0e2-4e80-89cc-b8304b6635dd}; !- Outlet Port

OS:Connection,
  {f8583b45-42c4-4b51-af35-bc6af695bcbc}, !- Handle
  {192b6444-bde2-405b-96b8-be8826fc890d}, !- Name
  {6d91fd1d-a1df-4ca5-a3d9-7260032e0daa}, !- Source Object
  8,                                      !- Outlet Port
  {db802e9b-d894-4578-a3de-7f153485ebec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7133848c-e0e2-4e80-89cc-b8304b6635dd}, !- Handle
  {9f364275-db54-40a2-8447-d7a5b6b75bcb}, !- Name
  {b5e11374-210a-4b00-854f-14d60a4fd4a5}, !- Source Object
  3,                                      !- Outlet Port
  {6d91fd1d-a1df-4ca5-a3d9-7260032e0daa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bfc09fd0-c5d3-4813-8b8b-cb2f207db496}, !- Handle
  Node 13,                                !- Name
  {5aa44996-2261-49af-aa9d-e74985f0e18b}, !- Inlet Port
  {e11d5b86-3500-4b6b-8856-13b51ae315a0}; !- Outlet Port

OS:Node,
  {7dad0e29-1374-414a-9368-8588d7c584cd}, !- Handle
  Node 14,                                !- Name
  {4b9e214a-a53f-4d82-94d7-1fc1a3d1c3d1}, !- Inlet Port
  {6612d4cd-7444-4cec-b3f1-c92bc04a95a3}; !- Outlet Port

OS:Node,
  {902bef0f-0c41-4303-807c-3273e34e0e83}, !- Handle
  Node 15,                                !- Name
  {622816fa-ca02-4a9d-a285-09c3d327de7d}, !- Inlet Port
  {78d2bbcf-5f61-4e95-9103-b6e66df16b2d}; !- Outlet Port

OS:Connection,
  {5aa44996-2261-49af-aa9d-e74985f0e18b}, !- Handle
  {08d527ca-1c72-4a2a-8940-864beafd6a90}, !- Name
  {6d91fd1d-a1df-4ca5-a3d9-7260032e0daa}, !- Source Object
  10,                                     !- Outlet Port
  {bfc09fd0-c5d3-4813-8b8b-cb2f207db496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6612d4cd-7444-4cec-b3f1-c92bc04a95a3}, !- Handle
  {7c5e3033-4181-4a10-a6f4-777bad7b550a}, !- Name
  {7dad0e29-1374-414a-9368-8588d7c584cd}, !- Source Object
  3,                                      !- Outlet Port
  {6d91fd1d-a1df-4ca5-a3d9-7260032e0daa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e11d5b86-3500-4b6b-8856-13b51ae315a0}, !- Inlet Node Name
  {ac9bb25d-a29d-408c-9af7-86c46f3b958f}, !- Outlet Node Name 1
  {24debd9e-2d78-42f7-80c6-d620815a409b}, !- Outlet Node Name 2
  {4c80997e-05ed-462c-ad7f-229e8ff6e9a8}, !- Outlet Node Name 3
  {7d4bfff4-6707-4bf1-a012-4733efa6364c}, !- Outlet Node Name 4
  {1531512a-3414-4a8b-b8f0-8456cacd8438}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4b9e214a-a53f-4d82-94d7-1fc1a3d1c3d1}, !- Outlet Node Name
  {e9db91b1-f8f2-4be6-8ac3-de2a8041e154}, !- Inlet Node Name 1
  {e8f66af1-c027-4e28-a199-8e0db3901acb}, !- Inlet Node Name 2
  {91352fab-6a5c-4df2-a86a-5fefa0e83696}, !- Inlet Node Name 3
  {d1c07df7-9786-4ecc-8316-3217a060ba7e}, !- Inlet Node Name 4
  {b6646f9f-1298-44b6-9dcf-33c643f8fac4}; !- Inlet Node Name 5

OS:Connection,
  {e11d5b86-3500-4b6b-8856-13b51ae315a0}, !- Handle
  {3a442d9b-d7e0-435e-9aa2-8110cae73fff}, !- Name
  {bfc09fd0-c5d3-4813-8b8b-cb2f207db496}, !- Source Object
  3,                                      !- Outlet Port
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9e214a-a53f-4d82-94d7-1fc1a3d1c3d1}, !- Handle
  {c7485cfc-61d9-43aa-9e4d-ec08ec8e3a92}, !- Name
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Source Object
  2,                                      !- Outlet Port
  {7dad0e29-1374-414a-9368-8588d7c584cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a347dfd2-5c83-4980-9946-ccbfd7d74019}, !- Handle
  {6d91fd1d-a1df-4ca5-a3d9-7260032e0daa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {9fa6a400-de3d-4462-a5b0-d32e4b970a2d}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a8c81c88-4faa-48ff-a422-5cf02680bb6c}, !- Air Inlet Node Name
  {d1f92f54-d2fb-46ea-8fe2-1f6a39f0cafe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fee5cefd-e4bd-417b-a7a9-14b00cc30d00}, !- Handle
  Coil Heating Electric 1,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {524824f9-c73f-45d5-a39d-d3c177b3cf17}, !- Air Inlet Node Name
  {907ee068-66f4-4ef0-8b1a-36d8514762a4}, !- Air Outlet Node Name
  {1589c6f3-7e40-472b-a389-2c03520381d6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {37220760-b0bd-499f-9275-997a01bddfb6}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {b4a605c2-d863-465e-949a-6f5b3eb0fc3c}, !- Air Inlet Node Name
  {32efc5b7-80f0-4875-92f1-c19177de8d06}, !- Air Outlet Node Name
  {eaf449a5-537a-478c-a3c3-3ae9de980d94}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be472e97-3a3c-4506-bec6-907d574af0a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f0017f0-b4da-40fc-84e7-09a2c0b8c477}, !- Energy Input Ratio Function of Temperature Curve Name
  {5070abdf-3fb1-4808-b266-1fcd6355d137}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2aa0b485-9f37-447a-b1de-f615d344aecd}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {82c55292-0699-40b3-ada2-6e5c7d242a3a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d0185b71-fa47-41fb-b1d8-0b5f4f5e6470}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {eaf449a5-537a-478c-a3c3-3ae9de980d94}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {be472e97-3a3c-4506-bec6-907d574af0a7}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9f0017f0-b4da-40fc-84e7-09a2c0b8c477}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5070abdf-3fb1-4808-b266-1fcd6355d137}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2aa0b485-9f37-447a-b1de-f615d344aecd}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {82c55292-0699-40b3-ada2-6e5c7d242a3a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {d0185b71-fa47-41fb-b1d8-0b5f4f5e6470}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:SetpointManager:Scheduled,
  {84ee67b0-55fb-4c5f-a7f1-52949b7d0ffe}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {7bc675cc-345b-4df5-a746-0ac6f0dd799a}, !- Schedule Name
  {b5e11374-210a-4b00-854f-14d60a4fd4a5}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {8cc87295-46b1-4e50-8c25-e8191d8583e7}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {facd5389-b61e-489a-a962-4276968eb1c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {facd5389-b61e-489a-a962-4276968eb1c1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba8a84f7-7d8e-4d68-8d69-a01bf883f1d7}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {8cc87295-46b1-4e50-8c25-e8191d8583e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {357a211d-0352-4733-a403-9f7ad05e0e37}, !- Mixed Air Node Name
  {edcd1366-5086-4d90-b2e1-0efc1fbbcb20}, !- Outdoor Air Stream Node Name
  {7bde3f76-abd3-48c9-a6c6-0f89b14f9065}, !- Relief Air Stream Node Name
  {37b4ff5b-76f7-44eb-915c-8a2014edae87}; !- Return Air Stream Node Name

OS:Node,
  {f6b0d458-7958-4e70-9643-354b7e2c7941}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {edcd1366-5086-4d90-b2e1-0efc1fbbcb20}; !- Outlet Port

OS:Connection,
  {edcd1366-5086-4d90-b2e1-0efc1fbbcb20}, !- Handle
  {389aedce-5a46-445c-879e-c6eb22696c04}, !- Name
  {f6b0d458-7958-4e70-9643-354b7e2c7941}, !- Source Object
  3,                                      !- Outlet Port
  {ba8a84f7-7d8e-4d68-8d69-a01bf883f1d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29016699-fab0-42f7-a91b-3747c9146784}, !- Handle
  Node 17,                                !- Name
  {7bde3f76-abd3-48c9-a6c6-0f89b14f9065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bde3f76-abd3-48c9-a6c6-0f89b14f9065}, !- Handle
  {93e4eaec-3bd4-49a1-a5ec-4a508033728b}, !- Name
  {ba8a84f7-7d8e-4d68-8d69-a01bf883f1d7}, !- Source Object
  7,                                      !- Outlet Port
  {29016699-fab0-42f7-a91b-3747c9146784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b4ff5b-76f7-44eb-915c-8a2014edae87}, !- Handle
  {b4dcc616-3d38-459c-8b86-f303330fa2b3}, !- Name
  {db802e9b-d894-4578-a3de-7f153485ebec}, !- Source Object
  3,                                      !- Outlet Port
  {ba8a84f7-7d8e-4d68-8d69-a01bf883f1d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5dab885e-23e1-4f26-b5e1-28fec06df4f5}, !- Handle
  Node 18,                                !- Name
  {357a211d-0352-4733-a403-9f7ad05e0e37}, !- Inlet Port
  {b4a605c2-d863-465e-949a-6f5b3eb0fc3c}; !- Outlet Port

OS:Connection,
  {357a211d-0352-4733-a403-9f7ad05e0e37}, !- Handle
  {2fbecae9-949b-4c9e-b0c8-58dd91b0a497}, !- Name
  {ba8a84f7-7d8e-4d68-8d69-a01bf883f1d7}, !- Source Object
  5,                                      !- Outlet Port
  {5dab885e-23e1-4f26-b5e1-28fec06df4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a605c2-d863-465e-949a-6f5b3eb0fc3c}, !- Handle
  {bd4a6fca-e025-4a5a-a5b7-e7df59358b8b}, !- Name
  {5dab885e-23e1-4f26-b5e1-28fec06df4f5}, !- Source Object
  3,                                      !- Outlet Port
  {37220760-b0bd-499f-9275-997a01bddfb6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cf6909e0-20ac-4373-8b54-877eb14b8728}, !- Handle
  Node 19,                                !- Name
  {32efc5b7-80f0-4875-92f1-c19177de8d06}, !- Inlet Port
  {524824f9-c73f-45d5-a39d-d3c177b3cf17}; !- Outlet Port

OS:Connection,
  {32efc5b7-80f0-4875-92f1-c19177de8d06}, !- Handle
  {ce3c928e-ac9b-477f-a8b4-a3161606ca8d}, !- Name
  {37220760-b0bd-499f-9275-997a01bddfb6}, !- Source Object
  8,                                      !- Outlet Port
  {cf6909e0-20ac-4373-8b54-877eb14b8728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f92f54-d2fb-46ea-8fe2-1f6a39f0cafe}, !- Handle
  {5d939c8f-b12d-40ad-b385-507b74d3367d}, !- Name
  {9fa6a400-de3d-4462-a5b0-d32e4b970a2d}, !- Source Object
  17,                                     !- Outlet Port
  {b5e11374-210a-4b00-854f-14d60a4fd4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1589c6f3-7e40-472b-a389-2c03520381d6}, !- Handle
  Node 20,                                !- Name
  {907ee068-66f4-4ef0-8b1a-36d8514762a4}, !- Inlet Port
  {a8c81c88-4faa-48ff-a422-5cf02680bb6c}; !- Outlet Port

OS:Connection,
  {524824f9-c73f-45d5-a39d-d3c177b3cf17}, !- Handle
  {0dd74b57-f642-47b6-a2a9-d2354c278dde}, !- Name
  {cf6909e0-20ac-4373-8b54-877eb14b8728}, !- Source Object
  3,                                      !- Outlet Port
  {fee5cefd-e4bd-417b-a7a9-14b00cc30d00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {907ee068-66f4-4ef0-8b1a-36d8514762a4}, !- Handle
  {b77e37c1-a827-4b36-a67f-22d3f2e97715}, !- Name
  {fee5cefd-e4bd-417b-a7a9-14b00cc30d00}, !- Source Object
  6,                                      !- Outlet Port
  {1589c6f3-7e40-472b-a389-2c03520381d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c81c88-4faa-48ff-a422-5cf02680bb6c}, !- Handle
  {434acae0-d429-4dcc-92eb-a46920ec2d4d}, !- Name
  {1589c6f3-7e40-472b-a389-2c03520381d6}, !- Source Object
  3,                                      !- Outlet Port
  {9fa6a400-de3d-4462-a5b0-d32e4b970a2d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {5e765a2d-64a7-4311-abad-c8b4a35a2e56}, !- Handle
  Coil Heating Electric 2,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c7bca05e-31a2-4ea9-bc3e-3d9bec41fe80}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b5f2925a-cfdb-4b55-b03a-4302253551e3}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1a4a7224-49e0-4b80-9911-7041c9db2f04}, !- Supply Air Inlet Node Name
  {5ae6e20e-1b1d-4cd6-9dfe-645e34af4fc6}, !- Secondary Air Inlet Node Name
  {622816fa-ca02-4a9d-a285-09c3d327de7d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c7bca05e-31a2-4ea9-bc3e-3d9bec41fe80}, !- Fan Name
  {5e765a2d-64a7-4311-abad-c8b4a35a2e56}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8aba5087-d488-4772-ae41-6d6a8c8bddbf}, !- Handle
  Node 21,                                !- Name
  {ac9bb25d-a29d-408c-9af7-86c46f3b958f}, !- Inlet Port
  {1a4a7224-49e0-4b80-9911-7041c9db2f04}; !- Outlet Port

OS:Connection,
  {ac9bb25d-a29d-408c-9af7-86c46f3b958f}, !- Handle
  {646de086-8b76-4d1b-859c-405c0832a4e4}, !- Name
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Source Object
  3,                                      !- Outlet Port
  {8aba5087-d488-4772-ae41-6d6a8c8bddbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4a7224-49e0-4b80-9911-7041c9db2f04}, !- Handle
  {00674796-08e2-439b-b85e-0bbd82d8ccf3}, !- Name
  {8aba5087-d488-4772-ae41-6d6a8c8bddbf}, !- Source Object
  3,                                      !- Outlet Port
  {b5f2925a-cfdb-4b55-b03a-4302253551e3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {622816fa-ca02-4a9d-a285-09c3d327de7d}, !- Handle
  {ed395f8c-775a-4aff-b535-8f940b9daaf0}, !- Name
  {b5f2925a-cfdb-4b55-b03a-4302253551e3}, !- Source Object
  9,                                      !- Outlet Port
  {902bef0f-0c41-4303-807c-3273e34e0e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c14e26b2-3522-4912-bfe7-08917f67896e}, !- Handle
  Node 22,                                !- Name
  {5a2bebca-f9b3-4b2b-bd7d-3de757a02373}, !- Inlet Port
  {e9db91b1-f8f2-4be6-8ac3-de2a8041e154}; !- Outlet Port

OS:Connection,
  {78d2bbcf-5f61-4e95-9103-b6e66df16b2d}, !- Handle
  {8a7b699f-2e32-4fad-80e8-a35659ee0db3}, !- Name
  {902bef0f-0c41-4303-807c-3273e34e0e83}, !- Source Object
  3,                                      !- Outlet Port
  {f006af8c-d354-47c6-959b-fa54c5a6e5b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a2bebca-f9b3-4b2b-bd7d-3de757a02373}, !- Handle
  {4578e740-4398-4ec2-bda1-9e6bfc44e294}, !- Name
  {9e826608-9d34-40a7-92b3-e09c54fecf94}, !- Source Object
  12,                                     !- Outlet Port
  {c14e26b2-3522-4912-bfe7-08917f67896e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9db91b1-f8f2-4be6-8ac3-de2a8041e154}, !- Handle
  {40c07b46-30a9-4ac1-864d-cd7f0f5b7609}, !- Name
  {c14e26b2-3522-4912-bfe7-08917f67896e}, !- Source Object
  3,                                      !- Outlet Port
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a46dfefd-ec18-4511-bf23-7789aec88693}, !- Handle
  Node 23,                                !- Name
  {62d05bb5-20de-4115-8280-3e04c61a6f94}, !- Inlet Port
  {5ae6e20e-1b1d-4cd6-9dfe-645e34af4fc6}; !- Outlet Port

OS:Connection,
  {62d05bb5-20de-4115-8280-3e04c61a6f94}, !- Handle
  {e3ad4873-9700-4d10-949b-7ce61830209b}, !- Name
  {8a1949fd-8fcb-4645-906b-375cdd04be9a}, !- Source Object
  3,                                      !- Outlet Port
  {a46dfefd-ec18-4511-bf23-7789aec88693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae6e20e-1b1d-4cd6-9dfe-645e34af4fc6}, !- Handle
  {bd7bc3f6-1797-47b7-bf9d-751a25aa1a95}, !- Name
  {a46dfefd-ec18-4511-bf23-7789aec88693}, !- Source Object
  3,                                      !- Outlet Port
  {b5f2925a-cfdb-4b55-b03a-4302253551e3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {136283d0-7337-4905-bf4c-4e386382a61e}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 2, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {25ad66aa-44a3-4870-a40c-4ed03aa027ec}, !- Supply Air Inlet Node Name
  {fe6f199b-cb80-4c99-9d6e-89db9021e5f7}, !- Secondary Air Inlet Node Name
  {196d64ad-3102-416e-9a4b-b396e2cf35d5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b709dd26-37e2-4989-bf5c-7d8eda261470}, !- Fan Name
  {84476d85-e5c0-44f9-a27b-f1800c0c5115}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {84476d85-e5c0-44f9-a27b-f1800c0c5115}, !- Handle
  Coil Heating Electric 3,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b709dd26-37e2-4989-bf5c-7d8eda261470}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {6548e7c2-d7ff-461d-a021-7e1f4e40ec85}, !- Handle
  Node 24,                                !- Name
  {196d64ad-3102-416e-9a4b-b396e2cf35d5}, !- Inlet Port
  {5b48a57e-efef-4f12-aba9-89000278c7fd}; !- Outlet Port

OS:Node,
  {d8b2cb60-59d0-48c8-b2fd-1dea4ff50d84}, !- Handle
  Node 25,                                !- Name
  {b4b28ec4-f66a-44b2-be4d-e33a918ddd81}, !- Inlet Port
  {e8f66af1-c027-4e28-a199-8e0db3901acb}; !- Outlet Port

OS:Connection,
  {5b48a57e-efef-4f12-aba9-89000278c7fd}, !- Handle
  {e7dfabfa-bbbb-44bb-a8bb-0cb74212ae58}, !- Name
  {6548e7c2-d7ff-461d-a021-7e1f4e40ec85}, !- Source Object
  3,                                      !- Outlet Port
  {103d8501-0ebb-46ae-bdec-29b55e3f5f31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4b28ec4-f66a-44b2-be4d-e33a918ddd81}, !- Handle
  {9ee63b3f-1920-4d01-8679-ffda3ae435fc}, !- Name
  {dd64db7c-55f6-40b6-a54d-3885d69ba948}, !- Source Object
  12,                                     !- Outlet Port
  {d8b2cb60-59d0-48c8-b2fd-1dea4ff50d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f66af1-c027-4e28-a199-8e0db3901acb}, !- Handle
  {e9fd8230-2c45-4cfd-8175-1801fa70f35f}, !- Name
  {d8b2cb60-59d0-48c8-b2fd-1dea4ff50d84}, !- Source Object
  3,                                      !- Outlet Port
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {342c2a8b-6b8b-4f45-bd4c-b5d17c29b9d8}, !- Handle
  Node 26,                                !- Name
  {24debd9e-2d78-42f7-80c6-d620815a409b}, !- Inlet Port
  {25ad66aa-44a3-4870-a40c-4ed03aa027ec}; !- Outlet Port

OS:Connection,
  {24debd9e-2d78-42f7-80c6-d620815a409b}, !- Handle
  {914cf43b-9505-4519-81b3-f3c508376447}, !- Name
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Source Object
  4,                                      !- Outlet Port
  {342c2a8b-6b8b-4f45-bd4c-b5d17c29b9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ad66aa-44a3-4870-a40c-4ed03aa027ec}, !- Handle
  {726f0f08-7f77-4fd7-a660-4a55f12ff70e}, !- Name
  {342c2a8b-6b8b-4f45-bd4c-b5d17c29b9d8}, !- Source Object
  3,                                      !- Outlet Port
  {136283d0-7337-4905-bf4c-4e386382a61e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {196d64ad-3102-416e-9a4b-b396e2cf35d5}, !- Handle
  {8c169ef7-2690-4f3a-8593-4909988d0a49}, !- Name
  {136283d0-7337-4905-bf4c-4e386382a61e}, !- Source Object
  9,                                      !- Outlet Port
  {6548e7c2-d7ff-461d-a021-7e1f4e40ec85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {967e5ddc-e87b-41cf-9ece-2291a844adf1}, !- Handle
  Node 27,                                !- Name
  {15b58654-02e9-4be2-ad9a-8cde893520c3}, !- Inlet Port
  {fe6f199b-cb80-4c99-9d6e-89db9021e5f7}; !- Outlet Port

OS:Connection,
  {15b58654-02e9-4be2-ad9a-8cde893520c3}, !- Handle
  {fcc952b9-5d8d-4fe3-af8c-cc9441eb9b48}, !- Name
  {cf69edc0-7e06-4ad0-bb6b-4cd51d0587e1}, !- Source Object
  3,                                      !- Outlet Port
  {967e5ddc-e87b-41cf-9ece-2291a844adf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6f199b-cb80-4c99-9d6e-89db9021e5f7}, !- Handle
  {eb6065ed-baae-4ca9-b058-9bc96ebb423b}, !- Name
  {967e5ddc-e87b-41cf-9ece-2291a844adf1}, !- Source Object
  3,                                      !- Outlet Port
  {136283d0-7337-4905-bf4c-4e386382a61e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f5c245e5-1e54-49f1-8dc4-aacb7368bad5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 3, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {60078da9-ea06-4725-803b-9b9c586416c4}, !- Supply Air Inlet Node Name
  {96afcd7d-c36e-45c9-b3bc-fb366facaa06}, !- Secondary Air Inlet Node Name
  {83b80ac4-9bdd-4f18-ae34-69c1476d4d11}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {263fe63a-daa5-4672-be7f-57820574a612}, !- Fan Name
  {8ffc0474-d55b-4777-be93-647d3bf11ec0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {8ffc0474-d55b-4777-be93-647d3bf11ec0}, !- Handle
  Coil Heating Electric 4,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {263fe63a-daa5-4672-be7f-57820574a612}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {78a72791-1140-4ed8-9424-75672133381f}, !- Handle
  Node 28,                                !- Name
  {83b80ac4-9bdd-4f18-ae34-69c1476d4d11}, !- Inlet Port
  {484c9d56-ef84-4610-9b70-b6dc084c41a9}; !- Outlet Port

OS:Node,
  {8afe1dcc-b99c-457e-b961-47deb861330c}, !- Handle
  Node 29,                                !- Name
  {ddbbed68-dae7-421b-9316-cac3dc56748b}, !- Inlet Port
  {91352fab-6a5c-4df2-a86a-5fefa0e83696}; !- Outlet Port

OS:Connection,
  {484c9d56-ef84-4610-9b70-b6dc084c41a9}, !- Handle
  {88e740ca-130e-47f3-8693-22e5a92fd1d2}, !- Name
  {78a72791-1140-4ed8-9424-75672133381f}, !- Source Object
  3,                                      !- Outlet Port
  {c6382919-1d79-48dc-ade2-cf7e5a1dde2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddbbed68-dae7-421b-9316-cac3dc56748b}, !- Handle
  {55201bf7-2dfc-4f97-9c56-81c2056ceab3}, !- Name
  {504fed77-e339-479e-b689-f0eac66129f3}, !- Source Object
  12,                                     !- Outlet Port
  {8afe1dcc-b99c-457e-b961-47deb861330c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91352fab-6a5c-4df2-a86a-5fefa0e83696}, !- Handle
  {15c81e01-c239-4b5e-8e36-e8d0772976d6}, !- Name
  {8afe1dcc-b99c-457e-b961-47deb861330c}, !- Source Object
  3,                                      !- Outlet Port
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe91e200-f4e7-409c-9e0e-816039f452ed}, !- Handle
  Node 30,                                !- Name
  {4c80997e-05ed-462c-ad7f-229e8ff6e9a8}, !- Inlet Port
  {60078da9-ea06-4725-803b-9b9c586416c4}; !- Outlet Port

OS:Connection,
  {4c80997e-05ed-462c-ad7f-229e8ff6e9a8}, !- Handle
  {430cbdfe-daf4-481a-991d-42776c68ee7c}, !- Name
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Source Object
  5,                                      !- Outlet Port
  {fe91e200-f4e7-409c-9e0e-816039f452ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60078da9-ea06-4725-803b-9b9c586416c4}, !- Handle
  {95d1c682-93ea-41a0-8962-621724dca703}, !- Name
  {fe91e200-f4e7-409c-9e0e-816039f452ed}, !- Source Object
  3,                                      !- Outlet Port
  {f5c245e5-1e54-49f1-8dc4-aacb7368bad5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {83b80ac4-9bdd-4f18-ae34-69c1476d4d11}, !- Handle
  {2cb2a4bc-885b-46c1-8c81-26dc753cddd8}, !- Name
  {f5c245e5-1e54-49f1-8dc4-aacb7368bad5}, !- Source Object
  9,                                      !- Outlet Port
  {78a72791-1140-4ed8-9424-75672133381f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fc98c79-784a-49dc-b369-b8a64e6c48b2}, !- Handle
  Node 31,                                !- Name
  {7226e72b-0544-4f97-ab10-c4bd3298598b}, !- Inlet Port
  {96afcd7d-c36e-45c9-b3bc-fb366facaa06}; !- Outlet Port

OS:Connection,
  {7226e72b-0544-4f97-ab10-c4bd3298598b}, !- Handle
  {b2701169-ba1b-4865-9146-d9e13ccb3d6c}, !- Name
  {0fcf0e37-ff96-4d94-82c7-93e18964a7d2}, !- Source Object
  3,                                      !- Outlet Port
  {3fc98c79-784a-49dc-b369-b8a64e6c48b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96afcd7d-c36e-45c9-b3bc-fb366facaa06}, !- Handle
  {865ccc2b-adfc-4feb-83af-1f1ed8b13dc4}, !- Name
  {3fc98c79-784a-49dc-b369-b8a64e6c48b2}, !- Source Object
  3,                                      !- Outlet Port
  {f5c245e5-1e54-49f1-8dc4-aacb7368bad5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7e891c92-bbb1-4e72-a016-18e541685dba}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 4, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {802a78c5-115f-4a3b-87a9-da55031b592a}, !- Supply Air Inlet Node Name
  {b5f54340-9cdf-403d-8e79-5f227aa8d4b0}, !- Secondary Air Inlet Node Name
  {40b56388-8dba-4688-b121-135af5e38801}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d8986a1c-7480-4364-a0d6-f7aa1df00e3f}, !- Fan Name
  {0f3f6f5a-9d1c-4bd2-a66f-b0856588787b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {0f3f6f5a-9d1c-4bd2-a66f-b0856588787b}, !- Handle
  Coil Heating Electric 5,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d8986a1c-7480-4364-a0d6-f7aa1df00e3f}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {cc020aef-7b2d-49a0-99eb-933b86420b26}, !- Handle
  Node 32,                                !- Name
  {40b56388-8dba-4688-b121-135af5e38801}, !- Inlet Port
  {610d0168-503d-4940-8ac4-ce81314a431f}; !- Outlet Port

OS:Node,
  {c3d70289-c4cc-4b42-97dc-e517fbfbb33b}, !- Handle
  Node 33,                                !- Name
  {8ce061e3-94bb-4c0b-a796-515098f98603}, !- Inlet Port
  {d1c07df7-9786-4ecc-8316-3217a060ba7e}; !- Outlet Port

OS:Connection,
  {610d0168-503d-4940-8ac4-ce81314a431f}, !- Handle
  {5e3ce4bb-6446-44d4-9986-056b766845db}, !- Name
  {cc020aef-7b2d-49a0-99eb-933b86420b26}, !- Source Object
  3,                                      !- Outlet Port
  {07972d84-6426-4f00-9065-89bdf095782b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ce061e3-94bb-4c0b-a796-515098f98603}, !- Handle
  {98e2a0a1-9857-4172-b9d2-1fd84974a27e}, !- Name
  {6a02e189-6097-4ce7-8031-fbd74b1c00e3}, !- Source Object
  12,                                     !- Outlet Port
  {c3d70289-c4cc-4b42-97dc-e517fbfbb33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c07df7-9786-4ecc-8316-3217a060ba7e}, !- Handle
  {9b336ac0-f3f0-469e-891c-67d8b45b1b29}, !- Name
  {c3d70289-c4cc-4b42-97dc-e517fbfbb33b}, !- Source Object
  3,                                      !- Outlet Port
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0593144-5fdc-4f43-9220-def49ad466e1}, !- Handle
  Node 34,                                !- Name
  {7d4bfff4-6707-4bf1-a012-4733efa6364c}, !- Inlet Port
  {802a78c5-115f-4a3b-87a9-da55031b592a}; !- Outlet Port

OS:Connection,
  {7d4bfff4-6707-4bf1-a012-4733efa6364c}, !- Handle
  {20db7acb-9f94-4a43-b0da-9cfab57b4f1a}, !- Name
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Source Object
  6,                                      !- Outlet Port
  {d0593144-5fdc-4f43-9220-def49ad466e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802a78c5-115f-4a3b-87a9-da55031b592a}, !- Handle
  {446cc770-2fe3-4a1a-8e5d-a8429aaa2815}, !- Name
  {d0593144-5fdc-4f43-9220-def49ad466e1}, !- Source Object
  3,                                      !- Outlet Port
  {7e891c92-bbb1-4e72-a016-18e541685dba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {40b56388-8dba-4688-b121-135af5e38801}, !- Handle
  {81747d24-642a-4a28-aa05-c799b12e8192}, !- Name
  {7e891c92-bbb1-4e72-a016-18e541685dba}, !- Source Object
  9,                                      !- Outlet Port
  {cc020aef-7b2d-49a0-99eb-933b86420b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc836f4f-bfde-494a-9de8-cceb830ef568}, !- Handle
  Node 35,                                !- Name
  {b612d7f4-3c5a-4386-a5b5-ff4fd60bc591}, !- Inlet Port
  {b5f54340-9cdf-403d-8e79-5f227aa8d4b0}; !- Outlet Port

OS:Connection,
  {b612d7f4-3c5a-4386-a5b5-ff4fd60bc591}, !- Handle
  {258ed367-49d5-4e58-b7b8-95da624ecc3d}, !- Name
  {264daf68-08c6-45b7-b235-b19147ae20d5}, !- Source Object
  3,                                      !- Outlet Port
  {bc836f4f-bfde-494a-9de8-cceb830ef568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f54340-9cdf-403d-8e79-5f227aa8d4b0}, !- Handle
  {9ad7dc60-078a-4f7d-b9db-9dd30a0f1d72}, !- Name
  {bc836f4f-bfde-494a-9de8-cceb830ef568}, !- Source Object
  3,                                      !- Outlet Port
  {7e891c92-bbb1-4e72-a016-18e541685dba}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f8abf5e4-f012-40b5-aefc-4dcaab0a6088}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 5, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {27b11432-7731-440f-a042-9c01580187cf}, !- Supply Air Inlet Node Name
  {033db98d-a692-42ea-819e-045f33850b9a}, !- Secondary Air Inlet Node Name
  {17d01c60-f35b-43ee-99b3-67ae4eb3dfd6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a92f1424-40f4-487f-bb84-079ae70339fc}, !- Fan Name
  {c5dbde2e-d1d1-457f-ad12-fc10db5571c2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {c5dbde2e-d1d1-457f-ad12-fc10db5571c2}, !- Handle
  Coil Heating Electric 6,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a92f1424-40f4-487f-bb84-079ae70339fc}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {43576bf1-198f-4384-ad5b-00e454f98f80}, !- Handle
  Node 36,                                !- Name
  {17d01c60-f35b-43ee-99b3-67ae4eb3dfd6}, !- Inlet Port
  {1397451f-d123-4248-a574-23d4a47f4373}; !- Outlet Port

OS:Node,
  {285d303e-0342-42e7-97c3-0f27ebec9879}, !- Handle
  Node 37,                                !- Name
  {c81c0032-2cb8-4f08-8c7e-0fe9115619a6}, !- Inlet Port
  {b6646f9f-1298-44b6-9dcf-33c643f8fac4}; !- Outlet Port

OS:Connection,
  {1397451f-d123-4248-a574-23d4a47f4373}, !- Handle
  {6d9fe4a6-67a7-40ca-9df7-4cecf74618b0}, !- Name
  {43576bf1-198f-4384-ad5b-00e454f98f80}, !- Source Object
  3,                                      !- Outlet Port
  {3231907b-6cce-4829-b850-937a244493ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c81c0032-2cb8-4f08-8c7e-0fe9115619a6}, !- Handle
  {0fc8dce6-7b5e-421a-9235-0fd3073885ae}, !- Name
  {eccab2d6-289b-47f9-9974-72c81dc3762f}, !- Source Object
  12,                                     !- Outlet Port
  {285d303e-0342-42e7-97c3-0f27ebec9879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6646f9f-1298-44b6-9dcf-33c643f8fac4}, !- Handle
  {394714d7-deee-4583-b5dd-4f40fd2542c1}, !- Name
  {285d303e-0342-42e7-97c3-0f27ebec9879}, !- Source Object
  3,                                      !- Outlet Port
  {03fc9761-084f-4b87-a950-1dfbe4c708c3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5241f717-91bd-4534-9d48-80564c7ea1ee}, !- Handle
  Node 38,                                !- Name
  {1531512a-3414-4a8b-b8f0-8456cacd8438}, !- Inlet Port
  {27b11432-7731-440f-a042-9c01580187cf}; !- Outlet Port

OS:Connection,
  {1531512a-3414-4a8b-b8f0-8456cacd8438}, !- Handle
  {531033a6-f8e5-4ca2-b792-a56ae9f209cb}, !- Name
  {ad46ba2c-769a-4859-a75b-b40dc12ae3c9}, !- Source Object
  7,                                      !- Outlet Port
  {5241f717-91bd-4534-9d48-80564c7ea1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b11432-7731-440f-a042-9c01580187cf}, !- Handle
  {fe0a709d-3f63-4e21-abdc-e97bf71f5882}, !- Name
  {5241f717-91bd-4534-9d48-80564c7ea1ee}, !- Source Object
  3,                                      !- Outlet Port
  {f8abf5e4-f012-40b5-aefc-4dcaab0a6088}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {17d01c60-f35b-43ee-99b3-67ae4eb3dfd6}, !- Handle
  {455bbf67-75bd-4322-82e1-ba556743de31}, !- Name
  {f8abf5e4-f012-40b5-aefc-4dcaab0a6088}, !- Source Object
  9,                                      !- Outlet Port
  {43576bf1-198f-4384-ad5b-00e454f98f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9fb0ab6-49b2-434d-bdc9-24855cd8c511}, !- Handle
  Node 39,                                !- Name
  {66b62989-9c6f-4247-96dd-1187326fc017}, !- Inlet Port
  {033db98d-a692-42ea-819e-045f33850b9a}; !- Outlet Port

OS:Connection,
  {66b62989-9c6f-4247-96dd-1187326fc017}, !- Handle
  {d851144c-9051-4d4e-8c89-a6bd555c887d}, !- Name
  {81b4950e-14fd-47a8-b502-5203a7ea63dd}, !- Source Object
  3,                                      !- Outlet Port
  {c9fb0ab6-49b2-434d-bdc9-24855cd8c511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033db98d-a692-42ea-819e-045f33850b9a}, !- Handle
  {7222d3d0-af9c-406e-9e87-acb2034f43a1}, !- Name
  {c9fb0ab6-49b2-434d-bdc9-24855cd8c511}, !- Source Object
  3,                                      !- Outlet Port
  {f8abf5e4-f012-40b5-aefc-4dcaab0a6088}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {88cbd66b-845c-406d-b064-de339abe71dc}, !- Handle
  Deck_Temperature 1,                     !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  {0bb056d0-a072-4956-9521-c1af7fc29f25}, !- Default Day Schedule Name
  {874f360b-7301-4741-8d3d-17ca413e9089}, !- Summer Design Day Schedule Name
  {686cc7c3-4357-4ea8-8461-82d7130e4708}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bb056d0-a072-4956-9521-c1af7fc29f25}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {874f360b-7301-4741-8d3d-17ca413e9089}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {686cc7c3-4357-4ea8-8461-82d7130e4708}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {2e374a01-da33-4f75-ad1b-8477ea42ae2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {4bddce93-f59b-407a-990f-feda2d2a5e4c}, !- Handle
  Packaged Rooftop VAV with PFP Boxes and Reheat 1, !- Name
  ,                                       !- Controller List Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3dc154a0-45be-4745-bd3b-280fdab4bb38}, !- Supply Side Inlet Node Name
  {b1a74a7f-5a16-4117-aaed-0106be33a13d}, !- Demand Side Outlet Node Name
  {ff1e91d4-e750-44d9-a140-c65cfd6a8084}, !- Demand Side Inlet Node A
  {cfe9186d-8a60-4a21-a5a7-a19eab4cd1d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f594c69e-1afd-4fee-aebc-13f4d84dc4d9}, !- Handle
  Node 40,                                !- Name
  {3dc154a0-45be-4745-bd3b-280fdab4bb38}, !- Inlet Port
  {2b21383a-656c-45a5-9dec-4476dfe084c7}; !- Outlet Port

OS:Node,
  {4b8a143f-e01f-4e22-8f91-58a7d9b461bd}, !- Handle
  Node 41,                                !- Name
  {11ee7ec4-79c6-45ca-9065-aef8215c49e5}, !- Inlet Port
  {cfe9186d-8a60-4a21-a5a7-a19eab4cd1d9}; !- Outlet Port

OS:Connection,
  {3dc154a0-45be-4745-bd3b-280fdab4bb38}, !- Handle
  {917b94cb-5b24-4297-bba7-c5138a2dc18f}, !- Name
  {4bddce93-f59b-407a-990f-feda2d2a5e4c}, !- Source Object
  8,                                      !- Outlet Port
  {f594c69e-1afd-4fee-aebc-13f4d84dc4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe9186d-8a60-4a21-a5a7-a19eab4cd1d9}, !- Handle
  {794c96a4-5053-457f-9940-129d6b0c3ef3}, !- Name
  {4b8a143f-e01f-4e22-8f91-58a7d9b461bd}, !- Source Object
  3,                                      !- Outlet Port
  {4bddce93-f59b-407a-990f-feda2d2a5e4c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4aa9e7ab-4bdd-4469-8ce0-9606481fe586}, !- Handle
  Node 42,                                !- Name
  {ff1e91d4-e750-44d9-a140-c65cfd6a8084}, !- Inlet Port
  {d6cef701-f7de-4ce5-95d6-2b3b8d19f54f}; !- Outlet Port

OS:Node,
  {e0ef3509-a333-4e3c-8ebb-27d779fbeb39}, !- Handle
  Node 43,                                !- Name
  {7ce125dd-6b54-4fe8-9d15-310266aeb4d2}, !- Inlet Port
  {b1a74a7f-5a16-4117-aaed-0106be33a13d}; !- Outlet Port

OS:Node,
  {d6d311f2-5d5f-4253-b7e5-3c00572e24e3}, !- Handle
  Node 44,                                !- Name
  {1a283fb3-7b58-4a7c-a122-a34845fe2d4c}, !- Inlet Port
  {cf965913-f8cd-4f4b-8e0b-bdd9000394af}; !- Outlet Port

OS:Connection,
  {ff1e91d4-e750-44d9-a140-c65cfd6a8084}, !- Handle
  {2309cb68-fe57-43bb-8109-b618355aa2c5}, !- Name
  {4bddce93-f59b-407a-990f-feda2d2a5e4c}, !- Source Object
  10,                                     !- Outlet Port
  {4aa9e7ab-4bdd-4469-8ce0-9606481fe586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a74a7f-5a16-4117-aaed-0106be33a13d}, !- Handle
  {29f8a4f9-912e-4dd2-93ed-f6c4dfab484f}, !- Name
  {e0ef3509-a333-4e3c-8ebb-27d779fbeb39}, !- Source Object
  3,                                      !- Outlet Port
  {4bddce93-f59b-407a-990f-feda2d2a5e4c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d6cef701-f7de-4ce5-95d6-2b3b8d19f54f}, !- Inlet Node Name
  {c53fecc0-5754-45d5-83cc-12bcbaabba6b}, !- Outlet Node Name 1
  {9f2db82f-fa0d-44d9-b3df-3191c437a8a6}, !- Outlet Node Name 2
  {73dbb3ff-16cd-4042-9ed8-9c019efb0795}, !- Outlet Node Name 3
  {0879e0f3-1451-4bc3-9cc0-57311ff52c6c}, !- Outlet Node Name 4
  {9055485b-b43c-4dcc-944a-4392712e12b4}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7ce125dd-6b54-4fe8-9d15-310266aeb4d2}, !- Outlet Node Name
  {a27dc0f5-6674-4301-b0c3-acb2887fb6aa}, !- Inlet Node Name 1
  {0697a3e9-9545-46f1-afb5-741a6efece64}, !- Inlet Node Name 2
  {972db57c-0b96-4d95-8534-110789fbb6f7}, !- Inlet Node Name 3
  {90844435-81de-490d-9cf4-bda8a9ac10c0}, !- Inlet Node Name 4
  {9bdedbe0-32fd-49de-8ba6-97a2cc7c94e2}; !- Inlet Node Name 5

OS:Connection,
  {d6cef701-f7de-4ce5-95d6-2b3b8d19f54f}, !- Handle
  {817f37ee-9fda-4db9-a228-a5a024033d1f}, !- Name
  {4aa9e7ab-4bdd-4469-8ce0-9606481fe586}, !- Source Object
  3,                                      !- Outlet Port
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce125dd-6b54-4fe8-9d15-310266aeb4d2}, !- Handle
  {1de72b92-ea91-492b-b6a8-d1c6c768624e}, !- Name
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Source Object
  2,                                      !- Outlet Port
  {e0ef3509-a333-4e3c-8ebb-27d779fbeb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c23ae8e-34b9-4353-ab88-6b601603b45a}, !- Handle
  {4bddce93-f59b-407a-990f-feda2d2a5e4c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {559d4413-6b9c-4d87-a055-6c7b108dd1aa}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7fa7f790-7de3-4d6b-abb8-d8d14ca37de0}, !- Air Inlet Node Name
  {11ee7ec4-79c6-45ca-9065-aef8215c49e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f14fbc66-cba7-4691-850c-51998ee33eec}, !- Handle
  Coil Heating Electric 7,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {62e033ad-58f5-4115-96e3-aa8bfd541e7c}, !- Air Inlet Node Name
  {64811dca-1195-48cd-97a5-e6f6fa7fc442}, !- Air Outlet Node Name
  {89afde6a-a8fa-415b-a76e-7fe1f324fe02}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {06bc99cb-7d34-4f93-8693-a1b8cb99e4fc}, !- Handle
  Coil Cooling DX Two Speed 2,            !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {db6fda51-34a2-433d-a482-0f1d7665cb4e}, !- Air Inlet Node Name
  {3793209e-4cba-49dc-9646-7267b5056849}, !- Air Outlet Node Name
  {ad72da84-89e0-446b-9b6d-5be566da981c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d11681d2-192b-4790-9d58-960aa3ecc1d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf0d49fc-2817-406f-bf69-e0f795ecbb1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d18be3f0-f3c7-4bb8-a279-bc1322d69fc3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dda3cb99-abe4-4abe-9c7d-98242843e6df}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {c0722318-9a99-400a-864b-3b12150c0eb6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f3d12c96-b4f2-4f38-a903-9034b8aa1b7b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ad72da84-89e0-446b-9b6d-5be566da981c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d11681d2-192b-4790-9d58-960aa3ecc1d2}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {cf0d49fc-2817-406f-bf69-e0f795ecbb1a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d18be3f0-f3c7-4bb8-a279-bc1322d69fc3}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {dda3cb99-abe4-4abe-9c7d-98242843e6df}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c0722318-9a99-400a-864b-3b12150c0eb6}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {f3d12c96-b4f2-4f38-a903-9034b8aa1b7b}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:SetpointManager:Scheduled,
  {eae93a7b-98b6-4f8c-873e-b0885a798be9}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {88cbd66b-845c-406d-b064-de339abe71dc}, !- Schedule Name
  {4b8a143f-e01f-4e22-8f91-58a7d9b461bd}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {f6bc07c8-2320-43e5-8b28-9204ef9799f1}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df9458f5-9181-4c9b-9d26-c19b8b8f0ebb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df9458f5-9181-4c9b-9d26-c19b8b8f0ebb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f4bd8e22-65c1-4278-99a5-28b579d0a937}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f6bc07c8-2320-43e5-8b28-9204ef9799f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0078f821-3fa6-4308-9826-73815bcc8f19}, !- Mixed Air Node Name
  {bc73ddd4-135a-4589-8ab1-e4e3887d0d93}, !- Outdoor Air Stream Node Name
  {2bf97365-aaad-4afd-aaec-315b82a3212f}, !- Relief Air Stream Node Name
  {2b21383a-656c-45a5-9dec-4476dfe084c7}; !- Return Air Stream Node Name

OS:Node,
  {79e932e8-f8c4-43ac-ba75-a5fe9773b100}, !- Handle
  Node 45,                                !- Name
  ,                                       !- Inlet Port
  {bc73ddd4-135a-4589-8ab1-e4e3887d0d93}; !- Outlet Port

OS:Connection,
  {bc73ddd4-135a-4589-8ab1-e4e3887d0d93}, !- Handle
  {daec4c80-4e4a-4340-acf9-8c05e93a2dca}, !- Name
  {79e932e8-f8c4-43ac-ba75-a5fe9773b100}, !- Source Object
  3,                                      !- Outlet Port
  {f4bd8e22-65c1-4278-99a5-28b579d0a937}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f31742a1-c2d5-475a-a357-06c6173cd513}, !- Handle
  Node 46,                                !- Name
  {2bf97365-aaad-4afd-aaec-315b82a3212f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bf97365-aaad-4afd-aaec-315b82a3212f}, !- Handle
  {4d9547a3-4822-4f3a-9c65-57e1c4d34975}, !- Name
  {f4bd8e22-65c1-4278-99a5-28b579d0a937}, !- Source Object
  7,                                      !- Outlet Port
  {f31742a1-c2d5-475a-a357-06c6173cd513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b21383a-656c-45a5-9dec-4476dfe084c7}, !- Handle
  {750d693a-ccda-477a-96f6-e969a3bcb75f}, !- Name
  {f594c69e-1afd-4fee-aebc-13f4d84dc4d9}, !- Source Object
  3,                                      !- Outlet Port
  {f4bd8e22-65c1-4278-99a5-28b579d0a937}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {98f93d5f-7c66-4d69-b30f-116c97f72000}, !- Handle
  Node 47,                                !- Name
  {0078f821-3fa6-4308-9826-73815bcc8f19}, !- Inlet Port
  {db6fda51-34a2-433d-a482-0f1d7665cb4e}; !- Outlet Port

OS:Connection,
  {0078f821-3fa6-4308-9826-73815bcc8f19}, !- Handle
  {56a00b22-66e8-43c2-9897-a9fa594b4070}, !- Name
  {f4bd8e22-65c1-4278-99a5-28b579d0a937}, !- Source Object
  5,                                      !- Outlet Port
  {98f93d5f-7c66-4d69-b30f-116c97f72000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6fda51-34a2-433d-a482-0f1d7665cb4e}, !- Handle
  {a5ab6849-49c2-4321-ac9b-7658d8749c49}, !- Name
  {98f93d5f-7c66-4d69-b30f-116c97f72000}, !- Source Object
  3,                                      !- Outlet Port
  {06bc99cb-7d34-4f93-8693-a1b8cb99e4fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {04db5a45-ccf6-4fb7-af8e-9eb3011ada2a}, !- Handle
  Node 48,                                !- Name
  {3793209e-4cba-49dc-9646-7267b5056849}, !- Inlet Port
  {62e033ad-58f5-4115-96e3-aa8bfd541e7c}; !- Outlet Port

OS:Connection,
  {3793209e-4cba-49dc-9646-7267b5056849}, !- Handle
  {289bb167-913b-4392-8fe7-4eaf1f80bf08}, !- Name
  {06bc99cb-7d34-4f93-8693-a1b8cb99e4fc}, !- Source Object
  8,                                      !- Outlet Port
  {04db5a45-ccf6-4fb7-af8e-9eb3011ada2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ee7ec4-79c6-45ca-9065-aef8215c49e5}, !- Handle
  {24bda2a9-5053-40a1-87eb-96f205e6ef26}, !- Name
  {559d4413-6b9c-4d87-a055-6c7b108dd1aa}, !- Source Object
  17,                                     !- Outlet Port
  {4b8a143f-e01f-4e22-8f91-58a7d9b461bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89afde6a-a8fa-415b-a76e-7fe1f324fe02}, !- Handle
  Node 49,                                !- Name
  {64811dca-1195-48cd-97a5-e6f6fa7fc442}, !- Inlet Port
  {7fa7f790-7de3-4d6b-abb8-d8d14ca37de0}; !- Outlet Port

OS:Connection,
  {62e033ad-58f5-4115-96e3-aa8bfd541e7c}, !- Handle
  {d362eaa5-52b7-42fb-bf1c-a059d51356ad}, !- Name
  {04db5a45-ccf6-4fb7-af8e-9eb3011ada2a}, !- Source Object
  3,                                      !- Outlet Port
  {f14fbc66-cba7-4691-850c-51998ee33eec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64811dca-1195-48cd-97a5-e6f6fa7fc442}, !- Handle
  {a8bf8960-3583-4fb7-89cd-c11b34a51e97}, !- Name
  {f14fbc66-cba7-4691-850c-51998ee33eec}, !- Source Object
  6,                                      !- Outlet Port
  {89afde6a-a8fa-415b-a76e-7fe1f324fe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa7f790-7de3-4d6b-abb8-d8d14ca37de0}, !- Handle
  {5a92f4d5-e22d-43df-ad9b-d9930da45597}, !- Name
  {89afde6a-a8fa-415b-a76e-7fe1f324fe02}, !- Source Object
  3,                                      !- Outlet Port
  {559d4413-6b9c-4d87-a055-6c7b108dd1aa}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {b045a2a1-4349-4f62-b51d-091ee403a028}, !- Handle
  Coil Heating Electric 8,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {25b7b584-f0a9-4422-8e6b-16fd8fc76193}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6e3fe3fd-4328-4f38-a775-fded6e82f537}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 6, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1432523c-ca78-4413-8e1d-be50494bce77}, !- Supply Air Inlet Node Name
  {9210f6a7-d89b-4d88-a275-4395e75ad72c}, !- Secondary Air Inlet Node Name
  {1a283fb3-7b58-4a7c-a122-a34845fe2d4c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {25b7b584-f0a9-4422-8e6b-16fd8fc76193}, !- Fan Name
  {b045a2a1-4349-4f62-b51d-091ee403a028}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6e3f2b8f-7a14-42a6-8bb9-7278ced57623}, !- Handle
  Node 50,                                !- Name
  {c53fecc0-5754-45d5-83cc-12bcbaabba6b}, !- Inlet Port
  {1432523c-ca78-4413-8e1d-be50494bce77}; !- Outlet Port

OS:Connection,
  {c53fecc0-5754-45d5-83cc-12bcbaabba6b}, !- Handle
  {3d14816c-b4f4-4cd3-8587-7746d43b2e62}, !- Name
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Source Object
  3,                                      !- Outlet Port
  {6e3f2b8f-7a14-42a6-8bb9-7278ced57623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1432523c-ca78-4413-8e1d-be50494bce77}, !- Handle
  {8332ca0d-9030-4fb1-bc40-fb0001cbd7b1}, !- Name
  {6e3f2b8f-7a14-42a6-8bb9-7278ced57623}, !- Source Object
  3,                                      !- Outlet Port
  {6e3fe3fd-4328-4f38-a775-fded6e82f537}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1a283fb3-7b58-4a7c-a122-a34845fe2d4c}, !- Handle
  {1281660c-1ede-4951-8088-22652d2f00d7}, !- Name
  {6e3fe3fd-4328-4f38-a775-fded6e82f537}, !- Source Object
  9,                                      !- Outlet Port
  {d6d311f2-5d5f-4253-b7e5-3c00572e24e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d915d236-5e1b-4585-aa1c-0cdb3d565287}, !- Handle
  Node 51,                                !- Name
  {cb89e9ad-af25-4197-97e8-b7d5f25529b8}, !- Inlet Port
  {a27dc0f5-6674-4301-b0c3-acb2887fb6aa}; !- Outlet Port

OS:Connection,
  {cf965913-f8cd-4f4b-8e0b-bdd9000394af}, !- Handle
  {0983657d-984f-488f-bd9e-28fe8494c1ba}, !- Name
  {d6d311f2-5d5f-4253-b7e5-3c00572e24e3}, !- Source Object
  3,                                      !- Outlet Port
  {4318b9f0-32a0-4136-be96-238adb50fbf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb89e9ad-af25-4197-97e8-b7d5f25529b8}, !- Handle
  {be4b9b6a-6663-48e3-a678-8020de434403}, !- Name
  {1688f8c4-2ddf-486f-ad9b-844a5ee38394}, !- Source Object
  12,                                     !- Outlet Port
  {d915d236-5e1b-4585-aa1c-0cdb3d565287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27dc0f5-6674-4301-b0c3-acb2887fb6aa}, !- Handle
  {13730ca4-7d07-4a35-a8b7-7e348b01c9d4}, !- Name
  {d915d236-5e1b-4585-aa1c-0cdb3d565287}, !- Source Object
  3,                                      !- Outlet Port
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0094cc14-6585-4305-baf3-bcb2aaafb81e}, !- Handle
  Node 52,                                !- Name
  {f73550c9-20b1-4959-b65f-c71ac5b7eb3d}, !- Inlet Port
  {9210f6a7-d89b-4d88-a275-4395e75ad72c}; !- Outlet Port

OS:Connection,
  {f73550c9-20b1-4959-b65f-c71ac5b7eb3d}, !- Handle
  {5a8c8c37-9d13-4b5e-8a57-38e43a2f4113}, !- Name
  {3f94103e-e149-42e1-985b-7cf031e92ebb}, !- Source Object
  3,                                      !- Outlet Port
  {0094cc14-6585-4305-baf3-bcb2aaafb81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9210f6a7-d89b-4d88-a275-4395e75ad72c}, !- Handle
  {e7a71a6f-21a7-4871-91ec-16c7db935279}, !- Name
  {0094cc14-6585-4305-baf3-bcb2aaafb81e}, !- Source Object
  3,                                      !- Outlet Port
  {6e3fe3fd-4328-4f38-a775-fded6e82f537}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a6ca9d9f-3ad3-48fe-86ce-43fe5f0665fb}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 7, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5daa8c4c-467a-41e3-84d6-49d16d3dde01}, !- Supply Air Inlet Node Name
  {0f6c9564-83bc-4642-ad77-941cdde9d008}, !- Secondary Air Inlet Node Name
  {e936f7f4-2387-4da6-b94d-49d61bfa51d1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d8f2d8de-83fb-4df8-b042-3d4188392e86}, !- Fan Name
  {62c580f9-be90-4103-8721-b36f965f6c70}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {62c580f9-be90-4103-8721-b36f965f6c70}, !- Handle
  Coil Heating Electric 9,                !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d8f2d8de-83fb-4df8-b042-3d4188392e86}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {5eac638d-f3a8-4a6e-8225-8943e08d0b19}, !- Handle
  Node 53,                                !- Name
  {e936f7f4-2387-4da6-b94d-49d61bfa51d1}, !- Inlet Port
  {71dc82ad-d6d9-4caf-89d2-b0ac6108e564}; !- Outlet Port

OS:Node,
  {13cb2953-6446-4b58-a1a7-3fed67abfbb9}, !- Handle
  Node 54,                                !- Name
  {77d1fea8-79d0-4efb-93bd-2ed146fe51b9}, !- Inlet Port
  {0697a3e9-9545-46f1-afb5-741a6efece64}; !- Outlet Port

OS:Connection,
  {71dc82ad-d6d9-4caf-89d2-b0ac6108e564}, !- Handle
  {ee7f347a-ef4f-458d-bd5e-be83ff7e4385}, !- Name
  {5eac638d-f3a8-4a6e-8225-8943e08d0b19}, !- Source Object
  3,                                      !- Outlet Port
  {31c691d9-dace-4d3a-9e8f-fb07b2204b57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77d1fea8-79d0-4efb-93bd-2ed146fe51b9}, !- Handle
  {c7b497e5-a2cf-4e57-9041-0d8a88d7bb47}, !- Name
  {cceb8528-f402-401e-8a66-9ce04d7d54a5}, !- Source Object
  12,                                     !- Outlet Port
  {13cb2953-6446-4b58-a1a7-3fed67abfbb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0697a3e9-9545-46f1-afb5-741a6efece64}, !- Handle
  {9c41b360-025c-4e47-8424-fae6de4e7c0d}, !- Name
  {13cb2953-6446-4b58-a1a7-3fed67abfbb9}, !- Source Object
  3,                                      !- Outlet Port
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {12dc82f8-4017-4819-bec1-c46d4021fda5}, !- Handle
  Node 55,                                !- Name
  {9f2db82f-fa0d-44d9-b3df-3191c437a8a6}, !- Inlet Port
  {5daa8c4c-467a-41e3-84d6-49d16d3dde01}; !- Outlet Port

OS:Connection,
  {9f2db82f-fa0d-44d9-b3df-3191c437a8a6}, !- Handle
  {5b6d1fe7-8f0d-4fc6-86e6-b01d5c78019c}, !- Name
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Source Object
  4,                                      !- Outlet Port
  {12dc82f8-4017-4819-bec1-c46d4021fda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5daa8c4c-467a-41e3-84d6-49d16d3dde01}, !- Handle
  {5dd4ed9e-3be7-437d-bfef-cb29d9d580f6}, !- Name
  {12dc82f8-4017-4819-bec1-c46d4021fda5}, !- Source Object
  3,                                      !- Outlet Port
  {a6ca9d9f-3ad3-48fe-86ce-43fe5f0665fb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e936f7f4-2387-4da6-b94d-49d61bfa51d1}, !- Handle
  {5b34b50e-811c-4bea-8474-de9295665d86}, !- Name
  {a6ca9d9f-3ad3-48fe-86ce-43fe5f0665fb}, !- Source Object
  9,                                      !- Outlet Port
  {5eac638d-f3a8-4a6e-8225-8943e08d0b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8937d61-7daa-4e69-a5e8-6723cb26f555}, !- Handle
  Node 56,                                !- Name
  {cb2fddb3-0ffd-4211-8fc7-4219e31bd930}, !- Inlet Port
  {0f6c9564-83bc-4642-ad77-941cdde9d008}; !- Outlet Port

OS:Connection,
  {cb2fddb3-0ffd-4211-8fc7-4219e31bd930}, !- Handle
  {6edf9f93-f718-4804-943d-c7e04c33cc4d}, !- Name
  {db5dcfb6-55d5-49e2-9dca-72176c9b2251}, !- Source Object
  3,                                      !- Outlet Port
  {f8937d61-7daa-4e69-a5e8-6723cb26f555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f6c9564-83bc-4642-ad77-941cdde9d008}, !- Handle
  {bf3bad71-6419-43ed-9f7c-1694b6bc18f8}, !- Name
  {f8937d61-7daa-4e69-a5e8-6723cb26f555}, !- Source Object
  3,                                      !- Outlet Port
  {a6ca9d9f-3ad3-48fe-86ce-43fe5f0665fb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d7f4a42c-26ef-489e-9dd6-5b977c1508c0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 8, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {726df5d8-9bcb-4ea6-a340-5da45e1c38bb}, !- Supply Air Inlet Node Name
  {6d917b4c-8a76-48ca-9245-054b9d95dd3c}, !- Secondary Air Inlet Node Name
  {b69ed537-6bea-4443-b18a-341ddc4d6b9a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {48b9b409-7096-4310-bbeb-a07f2d9e6d08}, !- Fan Name
  {f1621419-9edb-4fb4-b0b4-401a6d4cc8cd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {f1621419-9edb-4fb4-b0b4-401a6d4cc8cd}, !- Handle
  Coil Heating Electric 10,               !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {48b9b409-7096-4310-bbeb-a07f2d9e6d08}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {3a3279e0-f662-4084-bdb8-0eb21dcf2b60}, !- Handle
  Node 57,                                !- Name
  {b69ed537-6bea-4443-b18a-341ddc4d6b9a}, !- Inlet Port
  {1596bf8a-fd2a-4655-850e-f1ad77dd81c1}; !- Outlet Port

OS:Node,
  {01219329-de76-47ab-a8a3-70416b215339}, !- Handle
  Node 58,                                !- Name
  {1200a24a-647f-4905-b2aa-b8f636a030f9}, !- Inlet Port
  {972db57c-0b96-4d95-8534-110789fbb6f7}; !- Outlet Port

OS:Connection,
  {1596bf8a-fd2a-4655-850e-f1ad77dd81c1}, !- Handle
  {1fa1e9a4-c981-4d66-b7bd-8570002b30f0}, !- Name
  {3a3279e0-f662-4084-bdb8-0eb21dcf2b60}, !- Source Object
  3,                                      !- Outlet Port
  {08ba4636-c8c9-4d8c-a31d-ae87bc85c9a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1200a24a-647f-4905-b2aa-b8f636a030f9}, !- Handle
  {30018449-6a36-46c4-9053-d6599e924751}, !- Name
  {ac7a2557-0013-4592-9eb5-b549a69593c1}, !- Source Object
  12,                                     !- Outlet Port
  {01219329-de76-47ab-a8a3-70416b215339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972db57c-0b96-4d95-8534-110789fbb6f7}, !- Handle
  {4c12ecf4-df5f-482f-8e6d-2c5727052629}, !- Name
  {01219329-de76-47ab-a8a3-70416b215339}, !- Source Object
  3,                                      !- Outlet Port
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3a72c5cf-9dbd-4a84-96d7-f86c1f43ec3d}, !- Handle
  Node 59,                                !- Name
  {73dbb3ff-16cd-4042-9ed8-9c019efb0795}, !- Inlet Port
  {726df5d8-9bcb-4ea6-a340-5da45e1c38bb}; !- Outlet Port

OS:Connection,
  {73dbb3ff-16cd-4042-9ed8-9c019efb0795}, !- Handle
  {7ff08d46-5b12-48d2-9e59-f3826d6ead6b}, !- Name
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Source Object
  5,                                      !- Outlet Port
  {3a72c5cf-9dbd-4a84-96d7-f86c1f43ec3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726df5d8-9bcb-4ea6-a340-5da45e1c38bb}, !- Handle
  {3ee0a009-7cac-46f0-8bc8-db104dd8483b}, !- Name
  {3a72c5cf-9dbd-4a84-96d7-f86c1f43ec3d}, !- Source Object
  3,                                      !- Outlet Port
  {d7f4a42c-26ef-489e-9dd6-5b977c1508c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b69ed537-6bea-4443-b18a-341ddc4d6b9a}, !- Handle
  {5e782742-7aa0-49e3-a031-d805ce9ad993}, !- Name
  {d7f4a42c-26ef-489e-9dd6-5b977c1508c0}, !- Source Object
  9,                                      !- Outlet Port
  {3a3279e0-f662-4084-bdb8-0eb21dcf2b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f349a9c8-4e33-4674-821a-1e09e10d372c}, !- Handle
  Node 60,                                !- Name
  {1947521a-9611-4eaf-9e5c-21300b876bd3}, !- Inlet Port
  {6d917b4c-8a76-48ca-9245-054b9d95dd3c}; !- Outlet Port

OS:Connection,
  {1947521a-9611-4eaf-9e5c-21300b876bd3}, !- Handle
  {1bc08ee3-a910-481c-8287-c90fdc324933}, !- Name
  {4729ab93-4791-4816-b53c-d13a26e9c937}, !- Source Object
  3,                                      !- Outlet Port
  {f349a9c8-4e33-4674-821a-1e09e10d372c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d917b4c-8a76-48ca-9245-054b9d95dd3c}, !- Handle
  {51b2801e-833d-4011-87bc-2f4abceaabce}, !- Name
  {f349a9c8-4e33-4674-821a-1e09e10d372c}, !- Source Object
  3,                                      !- Outlet Port
  {d7f4a42c-26ef-489e-9dd6-5b977c1508c0}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ba183a53-d09e-4749-9721-f0da24378ee5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 9, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5ebf7871-cc69-49af-bbe0-34fa319f4e9b}, !- Supply Air Inlet Node Name
  {3018682a-4fec-4d10-90e7-31c6e02b2b00}, !- Secondary Air Inlet Node Name
  {5c8d0351-46d0-4b71-9657-e1c9a6b2e104}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fa643673-9360-44ec-93eb-c776b4dda4b6}, !- Fan Name
  {9411b08b-8bf6-4060-8db0-656adf578607}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {9411b08b-8bf6-4060-8db0-656adf578607}, !- Handle
  Coil Heating Electric 11,               !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fa643673-9360-44ec-93eb-c776b4dda4b6}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {6d6ea0e5-897c-49d2-9a4f-fdb42d16d211}, !- Handle
  Node 61,                                !- Name
  {5c8d0351-46d0-4b71-9657-e1c9a6b2e104}, !- Inlet Port
  {51ebdc9f-65ed-4721-823a-ccb89f00ecb7}; !- Outlet Port

OS:Node,
  {0ea1295a-e965-4f44-97ae-733683dc0692}, !- Handle
  Node 62,                                !- Name
  {e457c9c7-5607-46f9-8cab-d6e802effb45}, !- Inlet Port
  {90844435-81de-490d-9cf4-bda8a9ac10c0}; !- Outlet Port

OS:Connection,
  {51ebdc9f-65ed-4721-823a-ccb89f00ecb7}, !- Handle
  {f9d181ad-0e48-431c-98bb-56edc846cc14}, !- Name
  {6d6ea0e5-897c-49d2-9a4f-fdb42d16d211}, !- Source Object
  3,                                      !- Outlet Port
  {50c33f45-a7d9-4097-98d9-6038525a6af9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e457c9c7-5607-46f9-8cab-d6e802effb45}, !- Handle
  {b7a86c02-4432-4b17-bc3d-9fdd832d11b7}, !- Name
  {52f37c69-affd-4528-8f57-5f7031686f07}, !- Source Object
  12,                                     !- Outlet Port
  {0ea1295a-e965-4f44-97ae-733683dc0692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90844435-81de-490d-9cf4-bda8a9ac10c0}, !- Handle
  {e1589883-dca7-45fb-920e-072a6f375f2a}, !- Name
  {0ea1295a-e965-4f44-97ae-733683dc0692}, !- Source Object
  3,                                      !- Outlet Port
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edbaf106-5220-43d8-9ba1-082533e1ee72}, !- Handle
  Node 63,                                !- Name
  {0879e0f3-1451-4bc3-9cc0-57311ff52c6c}, !- Inlet Port
  {5ebf7871-cc69-49af-bbe0-34fa319f4e9b}; !- Outlet Port

OS:Connection,
  {0879e0f3-1451-4bc3-9cc0-57311ff52c6c}, !- Handle
  {7efe4c57-3041-4148-87e2-109cd1379c2c}, !- Name
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Source Object
  6,                                      !- Outlet Port
  {edbaf106-5220-43d8-9ba1-082533e1ee72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebf7871-cc69-49af-bbe0-34fa319f4e9b}, !- Handle
  {2ca6a500-a89c-4c17-8278-9e7d6f8f23b1}, !- Name
  {edbaf106-5220-43d8-9ba1-082533e1ee72}, !- Source Object
  3,                                      !- Outlet Port
  {ba183a53-d09e-4749-9721-f0da24378ee5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5c8d0351-46d0-4b71-9657-e1c9a6b2e104}, !- Handle
  {3d791c0b-0c30-43b3-b26c-7a253410abc7}, !- Name
  {ba183a53-d09e-4749-9721-f0da24378ee5}, !- Source Object
  9,                                      !- Outlet Port
  {6d6ea0e5-897c-49d2-9a4f-fdb42d16d211}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55620652-49be-4f16-81a8-8ca8736d3cd6}, !- Handle
  Node 64,                                !- Name
  {9833bd69-ce53-46b7-9052-7018c6738215}, !- Inlet Port
  {3018682a-4fec-4d10-90e7-31c6e02b2b00}; !- Outlet Port

OS:Connection,
  {9833bd69-ce53-46b7-9052-7018c6738215}, !- Handle
  {97ab4c55-fd02-4286-8d49-0c9c123cf217}, !- Name
  {cbba1d20-8163-478a-be3b-d99e0825d990}, !- Source Object
  3,                                      !- Outlet Port
  {55620652-49be-4f16-81a8-8ca8736d3cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3018682a-4fec-4d10-90e7-31c6e02b2b00}, !- Handle
  {71ef7b24-6366-424f-a563-d592a0e347f8}, !- Name
  {55620652-49be-4f16-81a8-8ca8736d3cd6}, !- Source Object
  3,                                      !- Outlet Port
  {ba183a53-d09e-4749-9721-f0da24378ee5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {31056a61-8ceb-4420-b37e-56609ead1349}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 10, !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6ba110f3-e9f6-4b30-8f79-2e910efb916f}, !- Supply Air Inlet Node Name
  {5b931ee1-ea1d-4693-85cb-b5e5dc77f2c2}, !- Secondary Air Inlet Node Name
  {ec92239e-f572-4e65-b0ff-e5a803c681ef}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d1efd5ae-0c79-4da4-8205-16bcb8a6f6b4}, !- Fan Name
  {16ed2d99-dba6-437a-a587-dce9834cc864}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {16ed2d99-dba6-437a-a587-dce9834cc864}, !- Handle
  Coil Heating Electric 12,               !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d1efd5ae-0c79-4da4-8205-16bcb8a6f6b4}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {5d87a510-15e7-47fe-8580-441424d14d50}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7a6d4ba3-c8e7-4ce5-b36f-a56c011dd8a8}, !- Handle
  Node 65,                                !- Name
  {ec92239e-f572-4e65-b0ff-e5a803c681ef}, !- Inlet Port
  {86e7a8d2-0f93-4404-afa8-09b42681b35a}; !- Outlet Port

OS:Node,
  {b9f804dc-2d50-4480-9fb9-c509a3cce96d}, !- Handle
  Node 66,                                !- Name
  {354061b1-b6a0-45f5-8ed9-d931e1fb078a}, !- Inlet Port
  {9bdedbe0-32fd-49de-8ba6-97a2cc7c94e2}; !- Outlet Port

OS:Connection,
  {86e7a8d2-0f93-4404-afa8-09b42681b35a}, !- Handle
  {50450371-0794-40f8-8d76-7fc0104233da}, !- Name
  {7a6d4ba3-c8e7-4ce5-b36f-a56c011dd8a8}, !- Source Object
  3,                                      !- Outlet Port
  {fa70b3aa-5f25-4197-bb27-ec40bd2219e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {354061b1-b6a0-45f5-8ed9-d931e1fb078a}, !- Handle
  {88861454-7a51-4cdd-84ac-c3b99bc38a1d}, !- Name
  {24c94f65-a2f6-4b05-95cf-00d57a9f693e}, !- Source Object
  12,                                     !- Outlet Port
  {b9f804dc-2d50-4480-9fb9-c509a3cce96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bdedbe0-32fd-49de-8ba6-97a2cc7c94e2}, !- Handle
  {df704bc0-abcf-46ca-be7f-4f2412deb797}, !- Name
  {b9f804dc-2d50-4480-9fb9-c509a3cce96d}, !- Source Object
  3,                                      !- Outlet Port
  {7bbfff52-adf2-4a1d-bfaa-fc3cee2e1ce8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {274e04ea-ff47-4b1c-b5cf-a11aef205c1c}, !- Handle
  Node 67,                                !- Name
  {9055485b-b43c-4dcc-944a-4392712e12b4}, !- Inlet Port
  {6ba110f3-e9f6-4b30-8f79-2e910efb916f}; !- Outlet Port

OS:Connection,
  {9055485b-b43c-4dcc-944a-4392712e12b4}, !- Handle
  {c913f59a-1ebf-461f-b261-a04a826e4871}, !- Name
  {03226063-f264-4b34-a5fa-379363a739b7}, !- Source Object
  7,                                      !- Outlet Port
  {274e04ea-ff47-4b1c-b5cf-a11aef205c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba110f3-e9f6-4b30-8f79-2e910efb916f}, !- Handle
  {11e3de49-a8b4-43dc-9d27-08f6d32bd6ff}, !- Name
  {274e04ea-ff47-4b1c-b5cf-a11aef205c1c}, !- Source Object
  3,                                      !- Outlet Port
  {31056a61-8ceb-4420-b37e-56609ead1349}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ec92239e-f572-4e65-b0ff-e5a803c681ef}, !- Handle
  {fcadece3-ae76-4e53-97df-244f234e4e7a}, !- Name
  {31056a61-8ceb-4420-b37e-56609ead1349}, !- Source Object
  9,                                      !- Outlet Port
  {7a6d4ba3-c8e7-4ce5-b36f-a56c011dd8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {346fa613-e452-4d16-af9e-4a5c225559d2}, !- Handle
  Node 68,                                !- Name
  {4be80e8f-831a-441b-9d52-8dd14cd75895}, !- Inlet Port
  {5b931ee1-ea1d-4693-85cb-b5e5dc77f2c2}; !- Outlet Port

OS:Connection,
  {4be80e8f-831a-441b-9d52-8dd14cd75895}, !- Handle
  {e3898383-22a7-4dd0-89d6-ceafa3796086}, !- Name
  {a60667f6-9628-4262-af90-f360034fe87f}, !- Source Object
  3,                                      !- Outlet Port
  {346fa613-e452-4d16-af9e-4a5c225559d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b931ee1-ea1d-4693-85cb-b5e5dc77f2c2}, !- Handle
  {95385c64-df83-4eed-8f6b-8b3a7e792392}, !- Name
  {346fa613-e452-4d16-af9e-4a5c225559d2}, !- Source Object
  3,                                      !- Outlet Port
  {31056a61-8ceb-4420-b37e-56609ead1349}, !- Target Object
  8;                                      !- Inlet Port

OS:WeatherFile,
  {4319e9ca-f27c-46e4-803c-8001f7f12a49}, !- Handle
  Camp Mabry,                             !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722544,                                 !- WMO Number
  30.32,                                  !- Latitude {deg}
  -97.77,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  198,                                    !- Elevation {m}
  file:files/USA_TX_Austin-Camp.Mabry.722544_TMY3.epw, !- Url
  FB60E24C;                               !- Checksum

OS:RunPeriod,
  {8eb8f15a-1006-42f1-bafe-2f920850db4f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SizingPeriod:DesignDay,
  {852986fb-7358-49d6-8f2e-cd49c6c21888}, !- Handle
  Camp Mabry Ann Clg .4% Condns DB=>MWB,  !- Name
  37.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.127;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c489b6e0-7e0c-4ec6-a832-e1ed33fbfc07}, !- Handle
  Camp Mabry Ann Htg 99.6% Condns DB,     !- Name
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a0ea9a0f-752b-4aa9-bd18-59f532cab2bb}, !- Handle
  Camp Mabry Ann Clg .4% Condns Enth=>MDB, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  80900,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.127;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3046ef75-7022-4875-8f3e-7916dfb1da23}, !- Handle
  Camp Mabry Ann Clg .4% Condns DP=>MDB,  !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.127;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {69056870-699a-450e-9666-7f372fcd62e3}, !- Handle
  Camp Mabry Ann Clg .4% Condns WB=>MDB,  !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.127;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {84027a95-281f-4b0b-b66f-7c97b6fab263}, !- Handle
  Camp Mabry Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  11.2,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7dfc07a5-e557-420a-94c3-1ad0bfe9565d}, !- Handle
  Camp Mabry Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -12.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98969,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

