  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0329c843-d69d-4256-8ab1-3c3b37bf9f3d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a37ad66c-2cec-4802-b2a8-8dc7e6854217}; !- Thermal Zone

OS:Space,
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bb3183be-d382-4003-9df5-0b38c20eb158}, !- Building Story Name
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}; !- Thermal Zone Name

OS:Surface,
  {079ca844-f2a2-44e8-8eb5-8d45756c5aa0}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf9dd4c-8593-4ff7-9c24-a00926642917}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b253c77-60fd-4682-bb12-bab60811192f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc50c520-4ee0-47cb-9d98-c12b4413159c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e120c74-bd6e-455f-afe9-16ca0bde6ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42849be8-e3d5-4ee8-8090-5fbef94112c4}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a408036e-ca69-45b9-8006-0293ef7bfe21}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83db6839-6712-4747-b198-37ae937fbcf7}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c0e336a-b3db-4aaf-87e2-961bb34173cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6321f86-9d75-45c5-9985-c2d29bc78f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a819df5-04d8-4a19-ba3e-b73bcae5dbc4}, !- Zone Air Inlet Port List
  {c0ef8513-2362-4151-8b47-a934d44d5de9}, !- Zone Air Exhaust Port List
  {edfc1a1d-fe03-4cb1-a78a-094aec290929}, !- Zone Air Node Name
  {abed435c-0157-4dea-94ba-9a6b6d24af65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {389e832d-4133-4e31-9f55-e37f99688e41}, !- Handle
  Node 7,                                 !- Name
  {edfc1a1d-fe03-4cb1-a78a-094aec290929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edfc1a1d-fe03-4cb1-a78a-094aec290929}, !- Handle
  {e5aabec6-4b8a-404b-9976-0f8d97df178f}, !- Name
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}, !- Source Object
  11,                                     !- Outlet Port
  {389e832d-4133-4e31-9f55-e37f99688e41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a819df5-04d8-4a19-ba3e-b73bcae5dbc4}, !- Handle
  {1bdf2108-060c-4deb-948d-b5adbf4646c2}, !- Name
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}; !- HVAC Component

OS:PortList,
  {c0ef8513-2362-4151-8b47-a934d44d5de9}, !- Handle
  {89249dd5-4036-4a6f-beec-557e05814250}, !- Name
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}; !- HVAC Component

OS:PortList,
  {abed435c-0157-4dea-94ba-9a6b6d24af65}, !- Handle
  {216fd7bd-fa00-451c-bd88-2fb387043839}, !- Name
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}; !- HVAC Component

OS:Sizing:Zone,
  {183df3fd-2e85-4ee1-971c-d89b74118e88}, !- Handle
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fea1426d-0af0-42ec-bfd6-f86e8b738ba8}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9a0b563f-3441-4a81-ad03-c3ffdba670f8}; !- Thermal Zone

OS:Space,
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bb3183be-d382-4003-9df5-0b38c20eb158}, !- Building Story Name
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}; !- Thermal Zone Name

OS:Surface,
  {47c43a4b-1f22-4fbf-91b5-aa21ba950724}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e8d60a-48e1-4b50-b2c1-dd2711912c9a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86839ea5-4ad2-4d5e-9ac5-c4ee423f2445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f10bcf4-17a4-4518-9cf0-5454637f2694}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44056f5-1e26-4abe-901f-0f5172ca2778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c84f501-2615-4893-a8a8-3bd540198e5c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e120c74-bd6e-455f-afe9-16ca0bde6ffd}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc50c520-4ee0-47cb-9d98-c12b4413159c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff3e361-61ec-4002-9430-9ef7a42bd42d}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ff15ad2-6c97-4880-af8f-c010a23ed2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6e550b-b095-46cd-9f23-671d578ec881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d69f22a-c8cc-49d9-9707-7b6861c37652}, !- Zone Air Inlet Port List
  {b2256954-8492-43dc-9ae0-cdbc52ea9b8c}, !- Zone Air Exhaust Port List
  {315b4425-dbea-4ce4-b497-1c3cc0f486c2}, !- Zone Air Node Name
  {5e155fb2-98d1-4867-84a7-47ba1cf0527f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96f3c4a0-3f14-487a-8f5c-f560b9afcfaf}, !- Handle
  Node 8,                                 !- Name
  {315b4425-dbea-4ce4-b497-1c3cc0f486c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {315b4425-dbea-4ce4-b497-1c3cc0f486c2}, !- Handle
  {76403d2d-83bd-41e3-aaf5-b2f0e0f60943}, !- Name
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}, !- Source Object
  11,                                     !- Outlet Port
  {96f3c4a0-3f14-487a-8f5c-f560b9afcfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d69f22a-c8cc-49d9-9707-7b6861c37652}, !- Handle
  {4abfe649-28bd-464f-ad2d-fde7e3e712a3}, !- Name
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}; !- HVAC Component

OS:PortList,
  {b2256954-8492-43dc-9ae0-cdbc52ea9b8c}, !- Handle
  {c6e3a409-7d10-4e4b-b102-59eeac0a123b}, !- Name
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}; !- HVAC Component

OS:PortList,
  {5e155fb2-98d1-4867-84a7-47ba1cf0527f}, !- Handle
  {97814052-a40c-41db-83a2-1f7263baa136}, !- Name
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}; !- HVAC Component

OS:Sizing:Zone,
  {6a0a787d-b2af-4b7a-a539-1dfdccf655d1}, !- Handle
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb904917-da0b-4eb6-b68e-29573e978e97}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {7efb6119-a4b1-4174-b6d0-62a1b64fd032}; !- Thermal Zone

OS:Space,
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bb3183be-d382-4003-9df5-0b38c20eb158}, !- Building Story Name
  {2232796e-298a-42d6-8714-ad3d4d2e2787}; !- Thermal Zone Name

OS:Surface,
  {6d19ddf9-7c78-4732-ac1c-90b4d57525e8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee39484-00e8-4295-9a4d-ee04f47ca348}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e1efdf-f93e-498d-ab80-394453d52555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30af0c7-51c4-45a2-8b2b-ff096e9f861c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90cef5b-0707-40f1-bd58-52cae4d8a71a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44056f5-1e26-4abe-901f-0f5172ca2778}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f10bcf4-17a4-4518-9cf0-5454637f2694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd78945-8262-4d96-bdc0-79353f900e31}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {461c98fa-6a28-4f66-a6c4-2f951b367973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8bd662-0ee0-466c-b6e0-7d7063a48ebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2232796e-298a-42d6-8714-ad3d4d2e2787}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e59159f-7c83-4d41-9575-8c2828bad107}, !- Zone Air Inlet Port List
  {42623a79-c30f-439e-bce1-7fb157f6f42a}, !- Zone Air Exhaust Port List
  {5662f1eb-8409-4d5f-8b8b-5179c171f2f2}, !- Zone Air Node Name
  {53bba312-ce46-45a3-923c-30be896b4368}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57960ebd-7aca-42ca-b004-bf549f1b551d}, !- Handle
  Node 9,                                 !- Name
  {5662f1eb-8409-4d5f-8b8b-5179c171f2f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5662f1eb-8409-4d5f-8b8b-5179c171f2f2}, !- Handle
  {5222df42-0895-4978-bb2f-5b3237857667}, !- Name
  {2232796e-298a-42d6-8714-ad3d4d2e2787}, !- Source Object
  11,                                     !- Outlet Port
  {57960ebd-7aca-42ca-b004-bf549f1b551d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e59159f-7c83-4d41-9575-8c2828bad107}, !- Handle
  {6717735b-e567-4019-835f-c36d94248a13}, !- Name
  {2232796e-298a-42d6-8714-ad3d4d2e2787}; !- HVAC Component

OS:PortList,
  {42623a79-c30f-439e-bce1-7fb157f6f42a}, !- Handle
  {64461c33-fbf4-4e9f-b670-1e8a0faeac06}, !- Name
  {2232796e-298a-42d6-8714-ad3d4d2e2787}; !- HVAC Component

OS:PortList,
  {53bba312-ce46-45a3-923c-30be896b4368}, !- Handle
  {ea0527c2-9193-45a2-b1cc-f1eb6c01db20}, !- Name
  {2232796e-298a-42d6-8714-ad3d4d2e2787}; !- HVAC Component

OS:Sizing:Zone,
  {09f4b84a-66e6-4486-b48c-a2e80343f621}, !- Handle
  {2232796e-298a-42d6-8714-ad3d4d2e2787}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10a244f9-8e50-4cb0-a9d9-a8eabd34ac3e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2232796e-298a-42d6-8714-ad3d4d2e2787}; !- Thermal Zone

OS:BuildingStory,
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {e08b769d-13cd-4782-a38f-6c479d0114f9}; !- Thermal Zone Name

OS:Surface,
  {4f21795a-1e8a-4e0b-ab37-72f65e9abcca}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d476ffeb-3fb2-4cb2-b73b-6319c12c6541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd921f40-7893-46ac-8295-1c0b37633f09}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d443976a-74ec-494c-855e-405dad344753}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63c79653-6396-4d10-85bc-cfddbecd389e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1714fdb2-8942-4b56-af56-c46a9f0ec75b}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de171c12-56aa-4bdd-a5f0-8b0d27b3fecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3688d5d-cd64-458a-bf8f-860048961bbf}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567a1ef7-11b6-43b0-9f3f-ee37be38561d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0f80d90-6189-430e-b0f5-a667db6d6bdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34498f94-d4ad-4f5d-8845-74c75d18ed36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e08b769d-13cd-4782-a38f-6c479d0114f9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8c85c9d-49b4-46f0-9dcf-ffe3e45d38a1}, !- Zone Air Inlet Port List
  {39138547-1872-49ce-a962-8cdfedc0ced8}, !- Zone Air Exhaust Port List
  {b1c7dd60-4d48-41fb-8b94-8fb84203c125}, !- Zone Air Node Name
  {161682c2-d539-4208-b4f6-24c187b3d672}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20f06d8e-87c9-43ac-b5ad-062fbe921ae0}, !- Handle
  Node 10,                                !- Name
  {b1c7dd60-4d48-41fb-8b94-8fb84203c125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1c7dd60-4d48-41fb-8b94-8fb84203c125}, !- Handle
  {36cdefb1-e2e7-4d9d-bd98-139150abc5d0}, !- Name
  {e08b769d-13cd-4782-a38f-6c479d0114f9}, !- Source Object
  11,                                     !- Outlet Port
  {20f06d8e-87c9-43ac-b5ad-062fbe921ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8c85c9d-49b4-46f0-9dcf-ffe3e45d38a1}, !- Handle
  {79766088-c260-4614-ae56-459d35bdb6ba}, !- Name
  {e08b769d-13cd-4782-a38f-6c479d0114f9}; !- HVAC Component

OS:PortList,
  {39138547-1872-49ce-a962-8cdfedc0ced8}, !- Handle
  {ea9ac349-17d0-43ee-a85e-de5f42be93c5}, !- Name
  {e08b769d-13cd-4782-a38f-6c479d0114f9}; !- HVAC Component

OS:PortList,
  {161682c2-d539-4208-b4f6-24c187b3d672}, !- Handle
  {e829de78-4150-4972-b22d-b445b73c3f2e}, !- Name
  {e08b769d-13cd-4782-a38f-6c479d0114f9}; !- HVAC Component

OS:Sizing:Zone,
  {6343b801-9ecb-48a1-8fc8-2cf06b1b0728}, !- Handle
  {e08b769d-13cd-4782-a38f-6c479d0114f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f974e48-b802-4123-9cfd-acc3f74419e0}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {e08b769d-13cd-4782-a38f-6c479d0114f9}; !- Thermal Zone

OS:Space,
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}; !- Thermal Zone Name

OS:Surface,
  {30419866-0f8e-4740-ac15-f1671ef3b2ad}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6191c8e4-193a-4622-b329-d41d5554ed48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b508f9f-94e3-4770-9b3e-12814f10c67a}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e93d5d-df42-4a4f-9469-07cc4299ebd1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc4e649-1d2b-4045-b9db-88d85192b576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19032084-2293-4085-a708-29aff169634e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afca9a9-2dba-41c4-adf5-c271f2bbae7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c79653-6396-4d10-85bc-cfddbecd389e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d443976a-74ec-494c-855e-405dad344753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01e6a69-9ac5-4ffb-a89e-e35fb5564f2b}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0059c8f7-a7a5-4f51-9ce0-f23a8860b119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533a2ccc-f282-438d-9d41-027638b80689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0cf242d-651f-4f3d-8800-8bdb4a80856e}, !- Zone Air Inlet Port List
  {dcbf4d6e-3ef7-475a-937b-6eff50520f8f}, !- Zone Air Exhaust Port List
  {aa72187e-8d85-4434-8387-3f7a8380b652}, !- Zone Air Node Name
  {0e5208d9-4872-4af3-aa6a-578af641798d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9165642d-d317-491f-897c-0a4f71ef698d}, !- Handle
  Node 11,                                !- Name
  {aa72187e-8d85-4434-8387-3f7a8380b652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa72187e-8d85-4434-8387-3f7a8380b652}, !- Handle
  {53135d17-af8a-458e-ad29-154b57ee1ff8}, !- Name
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}, !- Source Object
  11,                                     !- Outlet Port
  {9165642d-d317-491f-897c-0a4f71ef698d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0cf242d-651f-4f3d-8800-8bdb4a80856e}, !- Handle
  {b6246567-a87e-4fda-b0ad-e90cd75d11c5}, !- Name
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}; !- HVAC Component

OS:PortList,
  {dcbf4d6e-3ef7-475a-937b-6eff50520f8f}, !- Handle
  {1350e2a7-2d9d-40b1-89d7-01bde26d6f6b}, !- Name
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}; !- HVAC Component

OS:PortList,
  {0e5208d9-4872-4af3-aa6a-578af641798d}, !- Handle
  {a6f99217-5351-4527-8fcf-4df038cf691e}, !- Name
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}; !- HVAC Component

OS:Sizing:Zone,
  {72d4f5d0-ed57-45ff-9e1d-661e8946731f}, !- Handle
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0fd7037-6fff-408a-bc50-9e30f0343155}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c32fd780-b324-4d14-a020-c4781dd3bbe3}; !- Thermal Zone

OS:Space,
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}; !- Thermal Zone Name

OS:Surface,
  {033ce3f3-ff77-4aec-a708-114a0e7dbec7}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30fa2740-b4df-402e-927e-dcb7fc9ab0ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cf01bd-fcc6-424a-a83a-daf534571b3b}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77033a8e-c519-4386-95c3-61555a5815d1}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d314de70-4eed-4a8d-ad0a-55bda38e6367}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03de611c-ed2f-4094-8631-c5053c1c99d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc4e649-1d2b-4045-b9db-88d85192b576}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e93d5d-df42-4a4f-9469-07cc4299ebd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb1d0f90-8f8c-4512-b954-41441c91dfcb}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21364554-f110-46ab-8c62-cf7fb7ff3a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4217389f-56c7-4ead-a743-8b8e921686ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13f85359-f4cc-45e5-8850-bab623082767}, !- Zone Air Inlet Port List
  {05c08e43-a34e-47fe-ac82-b7295fb10ce4}, !- Zone Air Exhaust Port List
  {1c5cbd88-2a49-4189-866a-52c379bd982e}, !- Zone Air Node Name
  {8553f9f9-79d6-407a-968b-8a2a4e2a112f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {149f648a-69d6-4da7-b00f-5726c37db031}, !- Handle
  Node 12,                                !- Name
  {1c5cbd88-2a49-4189-866a-52c379bd982e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c5cbd88-2a49-4189-866a-52c379bd982e}, !- Handle
  {4cd3e6f2-8cbe-493d-a2d8-279300239452}, !- Name
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}, !- Source Object
  11,                                     !- Outlet Port
  {149f648a-69d6-4da7-b00f-5726c37db031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13f85359-f4cc-45e5-8850-bab623082767}, !- Handle
  {78cb049f-4ea4-4063-81d0-ec144b33eb12}, !- Name
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}; !- HVAC Component

OS:PortList,
  {05c08e43-a34e-47fe-ac82-b7295fb10ce4}, !- Handle
  {84084687-daa3-4e6b-a9e5-d3598b98bec9}, !- Name
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}; !- HVAC Component

OS:PortList,
  {8553f9f9-79d6-407a-968b-8a2a4e2a112f}, !- Handle
  {2d16a1c0-51e4-4cef-a95a-44992785c3a2}, !- Name
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}; !- HVAC Component

OS:Sizing:Zone,
  {71829c2b-ac34-4495-bc63-6b2e9371ed71}, !- Handle
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39e70850-28d9-46f6-961c-9744af9a5219}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e179c55e-ca8a-45bf-8e5e-cb4510162842}; !- Thermal Zone

OS:Space,
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {2194bde1-f1ce-4004-9f43-260b69969cae}; !- Thermal Zone Name

OS:Surface,
  {e06162f5-cd3d-4e53-9efb-6cc2f1e2fa25}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71566515-feb6-42be-a0e3-45a659e51778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de171c12-56aa-4bdd-a5f0-8b0d27b3fecb}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1714fdb2-8942-4b56-af56-c46a9f0ec75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63b8990-ccf7-46f9-9347-fec1bb170876}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3cd8660-8e7d-45a2-bb0d-f562bec00767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604f50fd-4154-4862-b7af-b7849dc7d283}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8887bac-b20c-4915-816f-157b49b057b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95046008-d3ca-45dc-b86f-bd7737d275f6}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f72de24-27a3-47fa-89bd-c1509ab9f48c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a70d472-385a-45a8-b790-6fb880c1eb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f3f7fa5-53fb-4719-836a-561a86f563ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2194bde1-f1ce-4004-9f43-260b69969cae}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69f9fc6c-1e42-4454-b3f8-063b586cc5ea}, !- Zone Air Inlet Port List
  {3ab5e52f-cf01-464b-bc4f-2c5ceec151ec}, !- Zone Air Exhaust Port List
  {df903888-2fe1-4533-bd56-8d13c732bdbb}, !- Zone Air Node Name
  {f1fa99ac-c491-4eb7-92fa-0110c04cab35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98782329-f178-4eaf-86a4-2b8344d119c7}, !- Handle
  Node 13,                                !- Name
  {df903888-2fe1-4533-bd56-8d13c732bdbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df903888-2fe1-4533-bd56-8d13c732bdbb}, !- Handle
  {86929aee-5aa9-4245-8d69-119ec2200d2c}, !- Name
  {2194bde1-f1ce-4004-9f43-260b69969cae}, !- Source Object
  11,                                     !- Outlet Port
  {98782329-f178-4eaf-86a4-2b8344d119c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69f9fc6c-1e42-4454-b3f8-063b586cc5ea}, !- Handle
  {ee91d471-2e54-4577-8c27-a2345d600eae}, !- Name
  {2194bde1-f1ce-4004-9f43-260b69969cae}; !- HVAC Component

OS:PortList,
  {3ab5e52f-cf01-464b-bc4f-2c5ceec151ec}, !- Handle
  {dcaa3807-c5b5-4d34-980c-b671340bc8d4}, !- Name
  {2194bde1-f1ce-4004-9f43-260b69969cae}; !- HVAC Component

OS:PortList,
  {f1fa99ac-c491-4eb7-92fa-0110c04cab35}, !- Handle
  {16e36ae6-089d-4be2-881a-6ba9b312e942}, !- Name
  {2194bde1-f1ce-4004-9f43-260b69969cae}; !- HVAC Component

OS:Sizing:Zone,
  {d76b1680-676c-46f5-9f65-42615170741e}, !- Handle
  {2194bde1-f1ce-4004-9f43-260b69969cae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfc033ff-6c85-4ea2-a0f2-2ae700174a9d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2194bde1-f1ce-4004-9f43-260b69969cae}; !- Thermal Zone

OS:Space,
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}; !- Thermal Zone Name

OS:Surface,
  {775eded3-3abf-4d5c-baca-9499bc2ec045}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df07afd7-ab85-4f69-9580-958beb204bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afca9a9-2dba-41c4-adf5-c271f2bbae7c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19032084-2293-4085-a708-29aff169634e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a7c9b4-e801-4175-87ff-4c1a4349449b}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c36ff9-85ad-4d0c-aa24-bbd19699956f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6bd2b5-9280-4629-babd-ddd59ba6d6b0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8e5932-03b5-47dc-8102-437ff5eab534}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3cd8660-8e7d-45a2-bb0d-f562bec00767}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b63b8990-ccf7-46f9-9347-fec1bb170876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fb9d7a5-b5ed-4b52-b027-9ee28f08b097}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b693ed38-22b4-4ca7-8403-b4c5d0fe3e4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61de183d-912f-474b-80f3-e40278237aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9b9999a-b981-4375-8b45-968a6a6c4727}, !- Zone Air Inlet Port List
  {ebccb358-9b93-4522-92ac-190297dd97d0}, !- Zone Air Exhaust Port List
  {5d4b0347-5681-47ee-a8c3-2a7b455f973d}, !- Zone Air Node Name
  {18d39a51-1a28-41f3-8962-8a1ac2f80ecb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f615d784-c94f-404a-863a-4d69890b1c4b}, !- Handle
  Node 14,                                !- Name
  {5d4b0347-5681-47ee-a8c3-2a7b455f973d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d4b0347-5681-47ee-a8c3-2a7b455f973d}, !- Handle
  {ae42a8d5-98b5-45b2-a5a2-4caa8ac67a49}, !- Name
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}, !- Source Object
  11,                                     !- Outlet Port
  {f615d784-c94f-404a-863a-4d69890b1c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9b9999a-b981-4375-8b45-968a6a6c4727}, !- Handle
  {625647bb-de25-44d4-8546-9f9384c56d38}, !- Name
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}; !- HVAC Component

OS:PortList,
  {ebccb358-9b93-4522-92ac-190297dd97d0}, !- Handle
  {8b6fb1d5-919b-432a-b9bb-5d6085ed94e4}, !- Name
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}; !- HVAC Component

OS:PortList,
  {18d39a51-1a28-41f3-8962-8a1ac2f80ecb}, !- Handle
  {06616d9b-de7a-4d75-a627-08a48d06b7d2}, !- Name
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}; !- HVAC Component

OS:Sizing:Zone,
  {10ed5c22-abfc-4ffb-8df5-c573497fb38c}, !- Handle
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d994d72-1814-4367-b49e-9f3517011762}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e9947e3e-fde1-4b9c-abc6-20d95810606a}; !- Thermal Zone

OS:Space,
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {62862606-e33a-4b70-96fb-d469b35fcff4}; !- Thermal Zone Name

OS:Surface,
  {b815039b-a950-474f-bc52-f07423b17711}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f69b1c-0640-41a6-bb96-860814cba7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03de611c-ed2f-4094-8631-c5053c1c99d7}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d314de70-4eed-4a8d-ad0a-55bda38e6367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabbbd3e-2c5b-4b73-8147-523afab2aa26}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2993091-83e5-42d1-81b4-d6bea0761889}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e54cf284-051e-4a5b-a0ad-cded6e456a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c36ff9-85ad-4d0c-aa24-bbd19699956f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a7c9b4-e801-4175-87ff-4c1a4349449b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3a02da-674f-47d3-ae89-8decbf392d27}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba946079-7191-4ade-8b8e-a738f60a1775}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b93fab0-b813-4375-ae12-869e0176f50c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62862606-e33a-4b70-96fb-d469b35fcff4}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35295383-4509-4797-9f39-4e39443e6c24}, !- Zone Air Inlet Port List
  {5698fa73-9894-40a8-906b-dae53c36135c}, !- Zone Air Exhaust Port List
  {8701479e-69cd-4dbb-b923-b40a72dbb5e5}, !- Zone Air Node Name
  {c90225f9-8391-45d4-8493-e1e3796c099e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a4eade8-21a7-4366-b6fc-2aba36b1163e}, !- Handle
  Node 15,                                !- Name
  {8701479e-69cd-4dbb-b923-b40a72dbb5e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8701479e-69cd-4dbb-b923-b40a72dbb5e5}, !- Handle
  {32167cf8-106c-4db6-96d4-ee1d5ab5a45b}, !- Name
  {62862606-e33a-4b70-96fb-d469b35fcff4}, !- Source Object
  11,                                     !- Outlet Port
  {2a4eade8-21a7-4366-b6fc-2aba36b1163e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35295383-4509-4797-9f39-4e39443e6c24}, !- Handle
  {b4134ad0-5318-413f-abce-24bc1d37cc62}, !- Name
  {62862606-e33a-4b70-96fb-d469b35fcff4}; !- HVAC Component

OS:PortList,
  {5698fa73-9894-40a8-906b-dae53c36135c}, !- Handle
  {91306df1-8041-4aa9-9ab1-5b52a2b90c5e}, !- Name
  {62862606-e33a-4b70-96fb-d469b35fcff4}; !- HVAC Component

OS:PortList,
  {c90225f9-8391-45d4-8493-e1e3796c099e}, !- Handle
  {0145d53c-83ec-4433-aa41-67f5df81f5de}, !- Name
  {62862606-e33a-4b70-96fb-d469b35fcff4}; !- HVAC Component

OS:Sizing:Zone,
  {a7086b76-6b3c-452c-a20b-6385dffcfac4}, !- Handle
  {62862606-e33a-4b70-96fb-d469b35fcff4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ce8010d-1a34-483a-9d1e-4f3eca6e1bb3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {62862606-e33a-4b70-96fb-d469b35fcff4}; !- Thermal Zone

OS:Space,
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}; !- Thermal Zone Name

OS:Surface,
  {f6321f86-9d75-45c5-9985-c2d29bc78f44}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83db6839-6712-4747-b198-37ae937fbcf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8887bac-b20c-4915-816f-157b49b057b9}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {604f50fd-4154-4862-b7af-b7849dc7d283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0d1293-e3a3-454d-9e79-b7338f6ed6ad}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30e09a2-7453-40b9-be47-8812aba9c293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c44b9d-deb6-4037-9e03-084dcff8c6b1}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0732193c-4b55-4279-9435-5ea55963c67f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5f1a59-3888-446f-aff1-060bcacd15b3}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d54652e-1dc7-4837-aa62-dd2c061a8c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1e7b3c-290d-4569-b386-70277e95701d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f367ac5b-7b52-413d-8de6-4d7f2cea9c96}, !- Zone Air Inlet Port List
  {b039a179-15b0-4803-a01d-347ea09d1cad}, !- Zone Air Exhaust Port List
  {89562436-a8ab-4411-b064-6e9d2447d94d}, !- Zone Air Node Name
  {adff5b25-6f88-413e-ad7e-745c49cf6f8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c20d7a2c-310a-4861-aafb-83737224ce81}, !- Handle
  Node 16,                                !- Name
  {89562436-a8ab-4411-b064-6e9d2447d94d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89562436-a8ab-4411-b064-6e9d2447d94d}, !- Handle
  {1561ba6b-b8c2-43ba-a966-f8244f12910d}, !- Name
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}, !- Source Object
  11,                                     !- Outlet Port
  {c20d7a2c-310a-4861-aafb-83737224ce81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f367ac5b-7b52-413d-8de6-4d7f2cea9c96}, !- Handle
  {9a1d1186-ed90-47ef-a78a-559027d7943b}, !- Name
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}; !- HVAC Component

OS:PortList,
  {b039a179-15b0-4803-a01d-347ea09d1cad}, !- Handle
  {1168175d-adb3-4d50-a974-70565ef4deb9}, !- Name
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}; !- HVAC Component

OS:PortList,
  {adff5b25-6f88-413e-ad7e-745c49cf6f8c}, !- Handle
  {b113710c-63aa-4d6b-9248-76975ff6debc}, !- Name
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}; !- HVAC Component

OS:Sizing:Zone,
  {424bce36-f4d8-4727-8325-8c7d2bebcc45}, !- Handle
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f48d18e-3872-40a4-90c0-cc92b7167d52}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ea6188b5-38fc-4a70-a652-038b21de4ec6}; !- Thermal Zone

OS:Space,
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}; !- Thermal Zone Name

OS:Surface,
  {bd6e550b-b095-46cd-9f23-671d578ec881}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff3e361-61ec-4002-9430-9ef7a42bd42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8e5932-03b5-47dc-8102-437ff5eab534}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6bd2b5-9280-4629-babd-ddd59ba6d6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e17ea4-6d2f-4740-8d29-9f5a67977f40}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59467a22-2085-43bb-afd5-bb483cad144e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45c3b27-e7a7-4590-b3c2-41145ef0cc87}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30e09a2-7453-40b9-be47-8812aba9c293}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb0d1293-e3a3-454d-9e79-b7338f6ed6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad788389-5ed7-41b1-b240-18d72f63bb23}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b321642-1f1a-4a36-a162-fbb0c5211722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c53b08a-3bb5-4ea5-b23e-d9851aac848c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74de1f8d-0ce1-4f07-a785-ab9c53160a17}, !- Zone Air Inlet Port List
  {40740502-6872-47fa-ae1d-c44c51147eb0}, !- Zone Air Exhaust Port List
  {e1d534fb-5b66-4212-8e09-01b364f2b7b9}, !- Zone Air Node Name
  {bcbe8240-7e7a-4cd9-9852-34bebaed86d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72724c6b-6214-4e81-b287-b6a98443a3cb}, !- Handle
  Node 17,                                !- Name
  {e1d534fb-5b66-4212-8e09-01b364f2b7b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d534fb-5b66-4212-8e09-01b364f2b7b9}, !- Handle
  {930d6347-b9ab-4f38-a8e5-f33634ddfca1}, !- Name
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}, !- Source Object
  11,                                     !- Outlet Port
  {72724c6b-6214-4e81-b287-b6a98443a3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74de1f8d-0ce1-4f07-a785-ab9c53160a17}, !- Handle
  {9339e23b-6e89-442e-bde3-459c1fc237d1}, !- Name
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}; !- HVAC Component

OS:PortList,
  {40740502-6872-47fa-ae1d-c44c51147eb0}, !- Handle
  {c9e4a562-0d80-4f34-85d6-1eb7e4682cfd}, !- Name
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}; !- HVAC Component

OS:PortList,
  {bcbe8240-7e7a-4cd9-9852-34bebaed86d3}, !- Handle
  {4ab26407-6a88-4cb6-99c2-453e52d2220c}, !- Name
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}; !- HVAC Component

OS:Sizing:Zone,
  {70fc0372-91da-4f80-ae62-6e21163f0413}, !- Handle
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee3f3d70-3c17-46f3-8a4e-7d5a952e625d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8f32e9a5-f24a-4a56-a917-744cf7f22de0}; !- Thermal Zone

OS:Space,
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Mid, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {99203f17-278b-48cc-9dad-4591da9f3ed5}, !- Building Story Name
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}; !- Thermal Zone Name

OS:Surface,
  {7d8bd662-0ee0-466c-b6e0-7d7063a48ebf}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dd78945-8262-4d96-bdc0-79353f900e31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54cf284-051e-4a5b-a0ad-cded6e456a3a}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2993091-83e5-42d1-81b4-d6bea0761889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f4f61c-2cc3-4e32-9c1b-24d4f35516b0}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9829c571-f6ff-46b9-a814-1c9a93c4f6f6}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59467a22-2085-43bb-afd5-bb483cad144e}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e17ea4-6d2f-4740-8d29-9f5a67977f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6caa7692-c65d-48f3-924a-706b56e63600}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d952ffd3-651e-451f-ae6e-a62a437aa659}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde9d8f0-4050-48a7-97a6-22987939c518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8758a207-f2a7-4f65-ae69-8bfc398bd345}, !- Zone Air Inlet Port List
  {5d99bce4-ebca-4b03-a818-b46e3eb5fcea}, !- Zone Air Exhaust Port List
  {9c8426b2-0125-41d4-8da6-2ee087907fa4}, !- Zone Air Node Name
  {1b729be4-46fe-45f9-bff2-688e2c3bc058}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66d07727-2106-4411-bf82-c54549290641}, !- Handle
  Node 18,                                !- Name
  {9c8426b2-0125-41d4-8da6-2ee087907fa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c8426b2-0125-41d4-8da6-2ee087907fa4}, !- Handle
  {d491e97d-8115-45e1-81a3-2b9b89ef280c}, !- Name
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}, !- Source Object
  11,                                     !- Outlet Port
  {66d07727-2106-4411-bf82-c54549290641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8758a207-f2a7-4f65-ae69-8bfc398bd345}, !- Handle
  {130bf603-eda5-4321-b435-077a25050c1b}, !- Name
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}; !- HVAC Component

OS:PortList,
  {5d99bce4-ebca-4b03-a818-b46e3eb5fcea}, !- Handle
  {fe86990e-2a1f-4583-878c-ae38b36aaa54}, !- Name
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}; !- HVAC Component

OS:PortList,
  {1b729be4-46fe-45f9-bff2-688e2c3bc058}, !- Handle
  {77b968e0-1c2e-441a-a464-0135a9b7f7aa}, !- Name
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}; !- HVAC Component

OS:Sizing:Zone,
  {dc33ff17-b96c-41da-bea4-f601bebb45ed}, !- Handle
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac01f9bc-1616-48c3-aec0-6bf747b5f9e0}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {4bdafc55-7af6-4abf-9681-b6a8f0689f1f}; !- Thermal Zone

OS:BuildingStory,
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}; !- Thermal Zone Name

OS:Surface,
  {34498f94-d4ad-4f5d-8845-74c75d18ed36}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567a1ef7-11b6-43b0-9f3f-ee37be38561d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90bc39d6-a876-4fc4-b35f-d406ddad3e04}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88468a8c-dfa2-4c22-80dc-77ac6c71b5c0}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66ab20af-0a00-4651-adc4-028e7919ecd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c39ee1-f5b1-4da2-b157-ead8dbc00a50}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a1df78-ad72-4dd5-b70e-02910bba0118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2b0923-db8c-471b-b5e1-f9a9ebd5b129}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d416dde2-16da-462e-9a4d-53c3851e75b2}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82135e6e-a467-462b-b3e4-220bb883c977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {937f4bb9-5df6-46a4-a3bd-bc34e9066fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f7ac8ab-4c98-4944-8650-0ca27dab5706}, !- Zone Air Inlet Port List
  {9ca9714f-cbeb-4d43-aebc-d708739b82a4}, !- Zone Air Exhaust Port List
  {82e79c20-58a6-4a01-ba4d-6121782b7936}, !- Zone Air Node Name
  {d79a4ef9-2d20-4a75-b4cc-993b188ed2f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27eaa727-3f8d-4f18-a42f-7b3631b6694d}, !- Handle
  Node 19,                                !- Name
  {82e79c20-58a6-4a01-ba4d-6121782b7936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82e79c20-58a6-4a01-ba4d-6121782b7936}, !- Handle
  {d13e3916-468d-4b54-99cc-114b24a6d290}, !- Name
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}, !- Source Object
  11,                                     !- Outlet Port
  {27eaa727-3f8d-4f18-a42f-7b3631b6694d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f7ac8ab-4c98-4944-8650-0ca27dab5706}, !- Handle
  {511c50ae-7f33-4deb-a642-e0c93071d628}, !- Name
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}; !- HVAC Component

OS:PortList,
  {9ca9714f-cbeb-4d43-aebc-d708739b82a4}, !- Handle
  {89b52346-e975-4279-ae88-dfc173c209fa}, !- Name
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}; !- HVAC Component

OS:PortList,
  {d79a4ef9-2d20-4a75-b4cc-993b188ed2f0}, !- Handle
  {e3eb17d6-0b01-416b-a0ed-40e39a8ece61}, !- Name
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}; !- HVAC Component

OS:Sizing:Zone,
  {752b0d95-3b5f-41d7-9d5d-e7804f5d2ffe}, !- Handle
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db9d4e0c-151b-48f5-a586-14af7db24629}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {bcba19f8-927d-4066-9462-f0936eb1ccc5}; !- Thermal Zone

OS:Space,
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {54235546-c405-4101-a09f-10f10a6783e1}; !- Thermal Zone Name

OS:Surface,
  {533a2ccc-f282-438d-9d41-027638b80689}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01e6a69-9ac5-4ffb-a89e-e35fb5564f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abd8bbc-8768-454b-81ae-cf8bb0ca35f9}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0daec001-4c2d-47b2-b2f6-148479dca494}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5918e64a-620d-4ab0-88b8-3fa903214696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d504d5-5d97-4b3c-ba62-3078ca0cc7ff}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29f5720-6637-4ecc-aff2-5e020ad42c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ab20af-0a00-4651-adc4-028e7919ecd0}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88468a8c-dfa2-4c22-80dc-77ac6c71b5c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ff7e4a-434e-44c1-b38e-19b55fd8975e}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {810ac633-b73e-4287-9b23-e2fe9eda086b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de758fb5-457e-4706-92c9-7e5ebbdcd3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54235546-c405-4101-a09f-10f10a6783e1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33bfd241-8e4c-4b10-b60c-d0a72cabd13a}, !- Zone Air Inlet Port List
  {9fb550ce-a9f9-4846-b1b5-0de2ff6dda14}, !- Zone Air Exhaust Port List
  {347f9601-b0e0-45e9-a23f-b032e75f29f8}, !- Zone Air Node Name
  {4b14e664-f381-4ffc-a386-d5422cd45851}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76f220b4-2e62-4a9c-a2b6-c5db53086a29}, !- Handle
  Node 20,                                !- Name
  {347f9601-b0e0-45e9-a23f-b032e75f29f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {347f9601-b0e0-45e9-a23f-b032e75f29f8}, !- Handle
  {6e8d651f-1d11-47df-b565-b2dcf94189c6}, !- Name
  {54235546-c405-4101-a09f-10f10a6783e1}, !- Source Object
  11,                                     !- Outlet Port
  {76f220b4-2e62-4a9c-a2b6-c5db53086a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33bfd241-8e4c-4b10-b60c-d0a72cabd13a}, !- Handle
  {734c255e-b1a1-43fc-8a57-bd7458c76537}, !- Name
  {54235546-c405-4101-a09f-10f10a6783e1}; !- HVAC Component

OS:PortList,
  {9fb550ce-a9f9-4846-b1b5-0de2ff6dda14}, !- Handle
  {9fcca484-e341-48a6-8139-c182c525b0e8}, !- Name
  {54235546-c405-4101-a09f-10f10a6783e1}; !- HVAC Component

OS:PortList,
  {4b14e664-f381-4ffc-a386-d5422cd45851}, !- Handle
  {3a27d30f-a26d-494e-a66b-f8f4679bb417}, !- Name
  {54235546-c405-4101-a09f-10f10a6783e1}; !- HVAC Component

OS:Sizing:Zone,
  {84323c03-c71d-4de8-b52d-aafd45800c6c}, !- Handle
  {54235546-c405-4101-a09f-10f10a6783e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67efe24e-6cf5-48a8-bec0-68eb7754c973}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {54235546-c405-4101-a09f-10f10a6783e1}; !- Thermal Zone

OS:Space,
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}; !- Thermal Zone Name

OS:Surface,
  {4217389f-56c7-4ead-a743-8b8e921686ab}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1d0f90-8f8c-4512-b954-41441c91dfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b3ca1e-17e1-495b-887c-890d97a87f16}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c038d8-93ef-4423-833a-f71c5ffad1d1}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76da4369-8fde-4bcc-91b3-ab172cec7bf0}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a62e12-decf-4573-9275-b722d207213b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5918e64a-620d-4ab0-88b8-3fa903214696}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0daec001-4c2d-47b2-b2f6-148479dca494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39acb968-9b1e-45cf-ace5-7b0d713ed3d6}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34e89c54-4bbf-41bf-ae48-4282ebbe865c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdc63ad-810b-430c-ac2d-fa33a2fa47ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce42cee5-2a5d-43da-9fc9-8772378ffb49}, !- Zone Air Inlet Port List
  {e4017a70-b696-4c5c-9512-edaa36a6653d}, !- Zone Air Exhaust Port List
  {25d1883e-b7cd-452a-8380-1d801f03df6a}, !- Zone Air Node Name
  {f6344d6c-2fea-44b0-a8b6-a5952b061e29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1178bb19-50a5-46eb-afc3-6f26e36d6790}, !- Handle
  Node 21,                                !- Name
  {25d1883e-b7cd-452a-8380-1d801f03df6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25d1883e-b7cd-452a-8380-1d801f03df6a}, !- Handle
  {f2ea194b-ed3b-446a-9ded-6a598ac3584b}, !- Name
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}, !- Source Object
  11,                                     !- Outlet Port
  {1178bb19-50a5-46eb-afc3-6f26e36d6790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce42cee5-2a5d-43da-9fc9-8772378ffb49}, !- Handle
  {db07cfa7-b948-4061-bd6a-61216cd24c25}, !- Name
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}; !- HVAC Component

OS:PortList,
  {e4017a70-b696-4c5c-9512-edaa36a6653d}, !- Handle
  {9c6cb529-5c81-42d9-9485-842e304efe23}, !- Name
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}; !- HVAC Component

OS:PortList,
  {f6344d6c-2fea-44b0-a8b6-a5952b061e29}, !- Handle
  {7d58d4d1-d7ed-4521-8174-f8a09c632588}, !- Name
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}; !- HVAC Component

OS:Sizing:Zone,
  {557e7caa-55c1-4ef0-bc79-5d86db9ef57d}, !- Handle
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ecfe927d-7f8f-464f-aac6-9e441bdb1939}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {db77de30-e35e-4482-a9fa-5a85ca81fb40}; !- Thermal Zone

OS:Space,
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}; !- Thermal Zone Name

OS:Surface,
  {2f3f7fa5-53fb-4719-836a-561a86f563ba}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f72de24-27a3-47fa-89bd-c1509ab9f48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a1df78-ad72-4dd5-b70e-02910bba0118}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c39ee1-f5b1-4da2-b157-ead8dbc00a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf987eb-6245-4cac-ad88-043c84f48d7e}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1b8e17-129e-4cc1-a380-b3977b49c32c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08a172c-722e-4501-893b-cee0af44f0e0}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52cf3f2-42b0-4777-9b7e-deb6e9906c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d082cfe-2dba-4b9f-9761-ecac6962bb15}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {773c9dd6-299f-41b3-9571-86c1339146c1}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36ec7bec-6c8d-4cc9-91da-5496149cd628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea045565-50a4-418c-ab58-2a8780058c1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59a1b5df-6149-481b-93e9-b9a44b8f0e92}, !- Zone Air Inlet Port List
  {db7fa579-424c-4121-8775-14134299dbc5}, !- Zone Air Exhaust Port List
  {f8036d40-6033-4fff-80d7-49a3a32c70ba}, !- Zone Air Node Name
  {5aaa936f-01e9-4b5a-94df-3c977e7f717b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbcdebbd-0e13-4665-85d4-a61f9bc037f6}, !- Handle
  Node 22,                                !- Name
  {f8036d40-6033-4fff-80d7-49a3a32c70ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8036d40-6033-4fff-80d7-49a3a32c70ba}, !- Handle
  {b9f9f04c-48bb-4851-870d-667d4c763888}, !- Name
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}, !- Source Object
  11,                                     !- Outlet Port
  {bbcdebbd-0e13-4665-85d4-a61f9bc037f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59a1b5df-6149-481b-93e9-b9a44b8f0e92}, !- Handle
  {5b15fc9c-8d9c-4413-b801-234baf4440b4}, !- Name
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}; !- HVAC Component

OS:PortList,
  {db7fa579-424c-4121-8775-14134299dbc5}, !- Handle
  {3ccd4ece-bde0-466f-b5a2-92fca211315a}, !- Name
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}; !- HVAC Component

OS:PortList,
  {5aaa936f-01e9-4b5a-94df-3c977e7f717b}, !- Handle
  {beaf3553-a975-4336-abda-327a7023ac1d}, !- Name
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}; !- HVAC Component

OS:Sizing:Zone,
  {0fd72199-cf4b-457a-bf78-77e87d074a1e}, !- Handle
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7796e04f-8be2-491a-ab40-a57505ce0f48}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {d0321008-eb9f-4da8-81c0-a8d7fda701a8}; !- Thermal Zone

OS:Space,
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {84cbe148-56ab-4111-95ab-113b7de915f0}; !- Thermal Zone Name

OS:Surface,
  {61de183d-912f-474b-80f3-e40278237aa7}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fb9d7a5-b5ed-4b52-b027-9ee28f08b097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29f5720-6637-4ecc-aff2-5e020ad42c0d}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d504d5-5d97-4b3c-ba62-3078ca0cc7ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83d361e-1697-47c4-b9a0-86cd627f3061}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792e307b-0e3c-4d0a-bd52-cd325f502f2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b062109-0a01-4472-8783-abd0764dcd77}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a75c34-e484-4a46-9d18-6d51025cb1e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1b8e17-129e-4cc1-a380-b3977b49c32c}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf987eb-6245-4cac-ad88-043c84f48d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0359240-0361-4060-81e4-556552b83d27}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1ef7970-d52b-4977-b452-2d472aa2ac74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717e8846-884f-4181-94ed-262256753b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84cbe148-56ab-4111-95ab-113b7de915f0}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0518d47d-f28c-410f-b0b4-0d96c7a6a2e5}, !- Zone Air Inlet Port List
  {1fbfec2f-349f-4121-bff0-359286b8175a}, !- Zone Air Exhaust Port List
  {e43e0ff1-de9a-4f28-8b96-ac8794d8f36c}, !- Zone Air Node Name
  {13f9fe28-298a-409f-abfc-8c744eeff699}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12d62143-39d0-42be-9c11-f0fcd9f24aa2}, !- Handle
  Node 23,                                !- Name
  {e43e0ff1-de9a-4f28-8b96-ac8794d8f36c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e43e0ff1-de9a-4f28-8b96-ac8794d8f36c}, !- Handle
  {c779b323-18c1-45d5-b1ef-ce3cbf1a4553}, !- Name
  {84cbe148-56ab-4111-95ab-113b7de915f0}, !- Source Object
  11,                                     !- Outlet Port
  {12d62143-39d0-42be-9c11-f0fcd9f24aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0518d47d-f28c-410f-b0b4-0d96c7a6a2e5}, !- Handle
  {fb121fb9-15ee-44dd-8ebb-d7f32f7b1928}, !- Name
  {84cbe148-56ab-4111-95ab-113b7de915f0}; !- HVAC Component

OS:PortList,
  {1fbfec2f-349f-4121-bff0-359286b8175a}, !- Handle
  {4e0a8174-ad3e-488e-89f1-cda8eb26fa40}, !- Name
  {84cbe148-56ab-4111-95ab-113b7de915f0}; !- HVAC Component

OS:PortList,
  {13f9fe28-298a-409f-abfc-8c744eeff699}, !- Handle
  {f890be56-d9f1-4425-9b46-4500c9e7a22c}, !- Name
  {84cbe148-56ab-4111-95ab-113b7de915f0}; !- HVAC Component

OS:Sizing:Zone,
  {86c36232-4cb7-41d2-bd32-7d179df0a393}, !- Handle
  {84cbe148-56ab-4111-95ab-113b7de915f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92da073f-ecd1-419e-9351-e95d8c34168a}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {84cbe148-56ab-4111-95ab-113b7de915f0}; !- Thermal Zone

OS:Space,
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}; !- Thermal Zone Name

OS:Surface,
  {5b93fab0-b813-4375-ae12-869e0176f50c}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f3a02da-674f-47d3-ae89-8decbf392d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a62e12-decf-4573-9275-b722d207213b}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76da4369-8fde-4bcc-91b3-ab172cec7bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a3a4a6-f7a1-4e01-9767-51a9b7646647}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa5b5e5-4305-4b08-953b-5e046acd30b8}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24bf58c8-b536-4a0c-b27e-a3f5bd12a706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792e307b-0e3c-4d0a-bd52-cd325f502f2f}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83d361e-1697-47c4-b9a0-86cd627f3061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c769d096-4bfb-4375-81b3-6f9e9ddc2107}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a7e7adc-ba7a-4b75-b403-b638a93cfe07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae73e0ab-29e8-491f-be88-d23aa43d0ff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4582e596-3941-4fbd-8d99-a2d202b1b3e7}, !- Zone Air Inlet Port List
  {abf44d31-f688-4476-a198-55862eab1279}, !- Zone Air Exhaust Port List
  {1276549c-1a99-426a-a4e4-3ed81954bb54}, !- Zone Air Node Name
  {2105ffca-47ec-406d-b7f7-ab382c6e88ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8ff3189-a304-4a9e-9377-8d1b3d3235f5}, !- Handle
  Node 24,                                !- Name
  {1276549c-1a99-426a-a4e4-3ed81954bb54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1276549c-1a99-426a-a4e4-3ed81954bb54}, !- Handle
  {ba49c40f-41a3-4d82-a945-bc7ed3e4d7d9}, !- Name
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}, !- Source Object
  11,                                     !- Outlet Port
  {e8ff3189-a304-4a9e-9377-8d1b3d3235f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4582e596-3941-4fbd-8d99-a2d202b1b3e7}, !- Handle
  {1d59521c-214f-4446-986d-dcdbb0beec32}, !- Name
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}; !- HVAC Component

OS:PortList,
  {abf44d31-f688-4476-a198-55862eab1279}, !- Handle
  {1b1403cd-ae0e-4ea3-8d90-b8b48d63e74c}, !- Name
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}; !- HVAC Component

OS:PortList,
  {2105ffca-47ec-406d-b7f7-ab382c6e88ea}, !- Handle
  {dc060bcb-1846-4738-85b7-b3440f5ed269}, !- Name
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}; !- HVAC Component

OS:Sizing:Zone,
  {48669a76-03f2-4850-bd3c-dccaebe9e70e}, !- Handle
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {630e0520-2cb1-4b6c-bf4e-3de2107a1fc0}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a004a7bf-80a1-4c96-8a3b-845aee8d8ca0}; !- Thermal Zone

OS:Space,
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}; !- Thermal Zone Name

OS:Surface,
  {8c1e7b3c-290d-4569-b386-70277e95701d}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5f1a59-3888-446f-aff1-060bcacd15b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52cf3f2-42b0-4777-9b7e-deb6e9906c77}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08a172c-722e-4501-893b-cee0af44f0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1729c0e-2f1d-45f4-94af-8d9fa589cfa7}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26492900-5f23-4948-b864-75c7e41eb178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee6d28a-cc35-4316-8772-8f1ecb33a6ce}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64cbb259-4553-4951-a9e4-f45e56768c4b}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f24c7e-42e1-4005-bfa6-5b712db89132}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {682057cd-52ff-4910-940f-0915fdd601e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23369f54-3de4-451b-bccf-e6681ac0e3a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f94b520b-e594-41b1-8f87-6c1752aaace6}, !- Zone Air Inlet Port List
  {70dc6265-2db7-4c79-a9cb-c9c514c960a6}, !- Zone Air Exhaust Port List
  {d362ec2f-89d4-4bd6-b6b3-92c0a258569d}, !- Zone Air Node Name
  {40473206-82bd-4bb7-8da0-0dcde8f7475d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b72b6ef3-9851-456d-9d27-58085ae34a30}, !- Handle
  Node 25,                                !- Name
  {d362ec2f-89d4-4bd6-b6b3-92c0a258569d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d362ec2f-89d4-4bd6-b6b3-92c0a258569d}, !- Handle
  {36241f97-cea3-44af-ae51-0abee903fbb6}, !- Name
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}, !- Source Object
  11,                                     !- Outlet Port
  {b72b6ef3-9851-456d-9d27-58085ae34a30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f94b520b-e594-41b1-8f87-6c1752aaace6}, !- Handle
  {2e783d75-55cd-4fb8-ab73-df0e55af1677}, !- Name
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}; !- HVAC Component

OS:PortList,
  {70dc6265-2db7-4c79-a9cb-c9c514c960a6}, !- Handle
  {1f4e0f1a-d7ac-4ed1-af88-f2ba05b4f3b8}, !- Name
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}; !- HVAC Component

OS:PortList,
  {40473206-82bd-4bb7-8da0-0dcde8f7475d}, !- Handle
  {fa4b3a27-3ebe-49f5-8ff8-db22dfaa0b4a}, !- Name
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}; !- HVAC Component

OS:Sizing:Zone,
  {5cbe9814-acd9-4ee7-bbc7-f87a07bedf76}, !- Handle
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33592d38-3117-498e-8fd2-004fc5dcc771}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {c7bd3266-fbea-4dd4-a137-58c30e1e532f}; !- Thermal Zone

OS:Space,
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {923bc550-d50f-47ff-b579-811aa5517419}; !- Thermal Zone Name

OS:Surface,
  {8c53b08a-3bb5-4ea5-b23e-d9851aac848c}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad788389-5ed7-41b1-b240-18d72f63bb23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a75c34-e484-4a46-9d18-6d51025cb1e9}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b062109-0a01-4472-8783-abd0764dcd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046faa19-a996-4c4c-a006-79f237e4a1c5}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c4a72d-3c4c-4019-9656-47b9217873e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa6f286-5451-4093-8207-63b68da12b62}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26492900-5f23-4948-b864-75c7e41eb178}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1729c0e-2f1d-45f4-94af-8d9fa589cfa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79ba4f0-510b-4a3a-9aea-dcac630af36c}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e2f3cee-e2cc-416a-8bb5-c3c3ebd7cf21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {707318ba-1614-4507-9a6c-c69eb949bc44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {923bc550-d50f-47ff-b579-811aa5517419}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba29d3b8-bc69-475e-9c8c-e93a3b350318}, !- Zone Air Inlet Port List
  {2dd21e2d-6220-44c7-a807-e18ce53a69d4}, !- Zone Air Exhaust Port List
  {d615c65a-8a24-4ec0-afd9-764972f4baa9}, !- Zone Air Node Name
  {fe0cdf25-fd77-44e5-bec2-738829f0b5a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23950989-0726-4f90-b4c0-71b4fb80e6c4}, !- Handle
  Node 26,                                !- Name
  {d615c65a-8a24-4ec0-afd9-764972f4baa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d615c65a-8a24-4ec0-afd9-764972f4baa9}, !- Handle
  {3cee3490-4d65-449a-995f-b30e956b0d33}, !- Name
  {923bc550-d50f-47ff-b579-811aa5517419}, !- Source Object
  11,                                     !- Outlet Port
  {23950989-0726-4f90-b4c0-71b4fb80e6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba29d3b8-bc69-475e-9c8c-e93a3b350318}, !- Handle
  {28be4b38-aa20-4af4-84b2-cc95a62628e5}, !- Name
  {923bc550-d50f-47ff-b579-811aa5517419}; !- HVAC Component

OS:PortList,
  {2dd21e2d-6220-44c7-a807-e18ce53a69d4}, !- Handle
  {1d0f2d7b-4a81-4f13-a96d-4dc6020b5342}, !- Name
  {923bc550-d50f-47ff-b579-811aa5517419}; !- HVAC Component

OS:PortList,
  {fe0cdf25-fd77-44e5-bec2-738829f0b5a1}, !- Handle
  {fd5b09bc-81e7-45de-b52c-4e3ef8546b1a}, !- Name
  {923bc550-d50f-47ff-b579-811aa5517419}; !- HVAC Component

OS:Sizing:Zone,
  {51faa032-9ad4-484f-87d3-0194fae7b34b}, !- Handle
  {923bc550-d50f-47ff-b579-811aa5517419}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb6fa4df-3d3b-45a4-aac4-d6fa24736457}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {923bc550-d50f-47ff-b579-811aa5517419}; !- Thermal Zone

OS:Space,
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Mid2, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {6101eb62-6d0f-45a7-a728-ea0c6e166a7d}, !- Building Story Name
  {75db9c41-f868-4efb-b330-b821f1655f01}; !- Thermal Zone Name

OS:Surface,
  {cde9d8f0-4050-48a7-97a6-22987939c518}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6caa7692-c65d-48f3-924a-706b56e63600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bf58c8-b536-4a0c-b27e-a3f5bd12a706}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa5b5e5-4305-4b08-953b-5e046acd30b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf34f8d-4929-480a-b458-6ba5b5f8ffb0}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a0d1a8-f8b6-44f7-a163-cbe7523f0299}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c4a72d-3c4c-4019-9656-47b9217873e0}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046faa19-a996-4c4c-a006-79f237e4a1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521c1319-cb98-4c3e-9d15-35be9ddde3d1}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {826dd4c5-e296-417d-aefe-d5e2a03fbff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282618ee-e844-49ee-96b7-4f64acefd5fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75db9c41-f868-4efb-b330-b821f1655f01}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fef2be0f-06d7-4bb5-8e8c-126a52c991e1}, !- Zone Air Inlet Port List
  {bbbf21e6-9f3c-49d1-a6a8-7404f0cc4399}, !- Zone Air Exhaust Port List
  {5d8700d3-f267-481e-907b-b24b078fb672}, !- Zone Air Node Name
  {a6174122-5343-4428-9eda-2ba814b43db4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2beb85a-0a4a-488d-b579-583653e8f0ea}, !- Handle
  Node 27,                                !- Name
  {5d8700d3-f267-481e-907b-b24b078fb672}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d8700d3-f267-481e-907b-b24b078fb672}, !- Handle
  {0de2f427-84e6-497d-84b7-6c8cba54dc36}, !- Name
  {75db9c41-f868-4efb-b330-b821f1655f01}, !- Source Object
  11,                                     !- Outlet Port
  {a2beb85a-0a4a-488d-b579-583653e8f0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fef2be0f-06d7-4bb5-8e8c-126a52c991e1}, !- Handle
  {af98913c-8165-4482-af68-578195e0eb32}, !- Name
  {75db9c41-f868-4efb-b330-b821f1655f01}; !- HVAC Component

OS:PortList,
  {bbbf21e6-9f3c-49d1-a6a8-7404f0cc4399}, !- Handle
  {09c9a7b7-ffbd-497f-9687-e0c17aebfec4}, !- Name
  {75db9c41-f868-4efb-b330-b821f1655f01}; !- HVAC Component

OS:PortList,
  {a6174122-5343-4428-9eda-2ba814b43db4}, !- Handle
  {28f757b2-5517-4fe8-b4a0-187d0c24142b}, !- Name
  {75db9c41-f868-4efb-b330-b821f1655f01}; !- HVAC Component

OS:Sizing:Zone,
  {9e714762-9370-4604-97a3-ad4ca84f1c18}, !- Handle
  {75db9c41-f868-4efb-b330-b821f1655f01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3217251-c992-48be-b645-27a49aa8ca8d}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {75db9c41-f868-4efb-b330-b821f1655f01}; !- Thermal Zone

OS:BuildingStory,
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Handle
  Story Mid3,                             !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {8db8ab34-571b-47b8-b36c-88f3346d89df}; !- Thermal Zone Name

OS:Surface,
  {937f4bb9-5df6-46a4-a3bd-bc34e9066fe4}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d416dde2-16da-462e-9a4d-53c3851e75b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae12b647-06af-4f21-811e-89d32e7d0411}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867cb6dd-06ac-4359-8f38-37d5e60ef111}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca18b0a9-206d-4050-b583-7b7d145def99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85e3494-5d1f-4ca4-94fa-6ff9f17f346c}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f615b954-4f9a-47ce-adb7-3d56bbd2310f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47619955-77e2-4c4c-9aba-fec632c318c3}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f230c7-f1fa-402e-95f3-eb86eae34a82}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a4bf67a-8089-4a0e-a08e-18c0b852bf82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfdf8968-e009-4e17-852d-cf2f52ff4bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8db8ab34-571b-47b8-b36c-88f3346d89df}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fb1e0aa-e9eb-409c-b8aa-b997aa606c8e}, !- Zone Air Inlet Port List
  {3eb56172-f9ce-4ecc-9e99-33526907e9b3}, !- Zone Air Exhaust Port List
  {c8dd0ff3-7396-407d-9724-216999dbc9f9}, !- Zone Air Node Name
  {dffae19a-6b07-466e-92b4-8c981bc27a7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d41400b-7104-44c5-a792-e8828808de06}, !- Handle
  Node 28,                                !- Name
  {c8dd0ff3-7396-407d-9724-216999dbc9f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8dd0ff3-7396-407d-9724-216999dbc9f9}, !- Handle
  {a365803f-2e3d-492c-8b3c-0b72b99aecfd}, !- Name
  {8db8ab34-571b-47b8-b36c-88f3346d89df}, !- Source Object
  11,                                     !- Outlet Port
  {6d41400b-7104-44c5-a792-e8828808de06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fb1e0aa-e9eb-409c-b8aa-b997aa606c8e}, !- Handle
  {e76c5c07-7567-4611-83d8-9db636bd3b83}, !- Name
  {8db8ab34-571b-47b8-b36c-88f3346d89df}; !- HVAC Component

OS:PortList,
  {3eb56172-f9ce-4ecc-9e99-33526907e9b3}, !- Handle
  {bd2f3523-abf2-468c-9957-9e807209d978}, !- Name
  {8db8ab34-571b-47b8-b36c-88f3346d89df}; !- HVAC Component

OS:PortList,
  {dffae19a-6b07-466e-92b4-8c981bc27a7b}, !- Handle
  {f03037ed-060c-415f-9db4-874ddb314eb6}, !- Name
  {8db8ab34-571b-47b8-b36c-88f3346d89df}; !- HVAC Component

OS:Sizing:Zone,
  {46f15f96-6d8b-439e-83a4-7eb38c5d708f}, !- Handle
  {8db8ab34-571b-47b8-b36c-88f3346d89df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a9ea8ba-e901-4e95-ade2-94c6b9656284}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {8db8ab34-571b-47b8-b36c-88f3346d89df}; !- Thermal Zone

OS:Space,
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {5d58368d-baaa-444b-84d5-916afe8c840a}; !- Thermal Zone Name

OS:Surface,
  {de758fb5-457e-4706-92c9-7e5ebbdcd3f7}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ff7e4a-434e-44c1-b38e-19b55fd8975e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa568435-3d0f-4e72-8dfc-545a8f04c8d5}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751c0f2f-5a56-4041-b259-bcdffe0355d3}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56995e7-21b9-424c-b3a1-c3a527bce82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb06d29-b763-4174-b87b-350b06da89f8}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1546c5b3-01e4-44bb-9b9e-1b09823521ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca18b0a9-206d-4050-b583-7b7d145def99}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867cb6dd-06ac-4359-8f38-37d5e60ef111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2515150a-94f5-4180-9011-f99767f934b7}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8b4ca36-2a80-4c34-b7a4-e23f00f8eec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5ab90d-3dc4-471a-8d65-1d212a5b39cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d58368d-baaa-444b-84d5-916afe8c840a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74554933-cbef-4bed-a35a-95f822109306}, !- Zone Air Inlet Port List
  {8c56b12e-9432-4dbb-9b1f-bf663b6737ee}, !- Zone Air Exhaust Port List
  {d4c0307a-3570-4e21-b0b7-bb176ebf4479}, !- Zone Air Node Name
  {bd1b100f-1941-41bc-9f84-4cc940a2de01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8dc6f30-d54f-40a9-adec-a7f421eaa5f7}, !- Handle
  Node 29,                                !- Name
  {d4c0307a-3570-4e21-b0b7-bb176ebf4479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4c0307a-3570-4e21-b0b7-bb176ebf4479}, !- Handle
  {16db215b-e1ba-403f-8b00-aebc48623211}, !- Name
  {5d58368d-baaa-444b-84d5-916afe8c840a}, !- Source Object
  11,                                     !- Outlet Port
  {b8dc6f30-d54f-40a9-adec-a7f421eaa5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74554933-cbef-4bed-a35a-95f822109306}, !- Handle
  {51a76b54-8f55-4ffd-9146-08060b2fd8bf}, !- Name
  {5d58368d-baaa-444b-84d5-916afe8c840a}; !- HVAC Component

OS:PortList,
  {8c56b12e-9432-4dbb-9b1f-bf663b6737ee}, !- Handle
  {275fe306-2e6d-4eb2-a179-35c006b62c1e}, !- Name
  {5d58368d-baaa-444b-84d5-916afe8c840a}; !- HVAC Component

OS:PortList,
  {bd1b100f-1941-41bc-9f84-4cc940a2de01}, !- Handle
  {19e1f82a-6e2a-4509-8728-6c6cf9926079}, !- Name
  {5d58368d-baaa-444b-84d5-916afe8c840a}; !- HVAC Component

OS:Sizing:Zone,
  {b9d3d941-faf4-4df1-8bb3-0a2d8a3acbea}, !- Handle
  {5d58368d-baaa-444b-84d5-916afe8c840a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2c6d7e4-a37c-4ccc-af09-8cae3c73f134}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {5d58368d-baaa-444b-84d5-916afe8c840a}; !- Thermal Zone

OS:Space,
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}; !- Thermal Zone Name

OS:Surface,
  {8fdc63ad-810b-430c-ac2d-fa33a2fa47ce}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39acb968-9b1e-45cf-ace5-7b0d713ed3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23cb0ff6-409a-4ff0-83c7-03b09643497e}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2e0455-2f5d-4594-bd29-b6093f38f930}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20abbef-5d61-4ce2-98f3-998974b00ddf}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e42144-f9ef-4bb3-9e0d-41f441d1abe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56995e7-21b9-424c-b3a1-c3a527bce82f}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751c0f2f-5a56-4041-b259-bcdffe0355d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e323f70-365c-4a3e-8683-74ae53e83e9c}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc89211e-9619-44f8-a53f-d0938ac2a6da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6435ba58-cac4-48cd-a47f-e3280e416b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bacdcb72-f754-4017-800c-8797dd62ed14}, !- Zone Air Inlet Port List
  {93a2d4e5-78f2-4158-9fbd-71228864003f}, !- Zone Air Exhaust Port List
  {03c2329a-dd8f-4720-ab8d-637855bd8643}, !- Zone Air Node Name
  {10248846-c222-4693-aa41-90e72083f704}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5852902-8e86-4643-98e7-28dbd17cb247}, !- Handle
  Node 30,                                !- Name
  {03c2329a-dd8f-4720-ab8d-637855bd8643}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03c2329a-dd8f-4720-ab8d-637855bd8643}, !- Handle
  {d1254316-e720-427e-985a-7fb320d49427}, !- Name
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}, !- Source Object
  11,                                     !- Outlet Port
  {c5852902-8e86-4643-98e7-28dbd17cb247}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bacdcb72-f754-4017-800c-8797dd62ed14}, !- Handle
  {5197fc87-114a-4d8d-86d9-c2c30a7316b4}, !- Name
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}; !- HVAC Component

OS:PortList,
  {93a2d4e5-78f2-4158-9fbd-71228864003f}, !- Handle
  {39996bfe-5240-4984-937d-5a38bf4b7eb2}, !- Name
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}; !- HVAC Component

OS:PortList,
  {10248846-c222-4693-aa41-90e72083f704}, !- Handle
  {07025f05-f33f-4302-84e5-a1560a19133c}, !- Name
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}; !- HVAC Component

OS:Sizing:Zone,
  {790a6b6f-158c-4162-bd6a-f7c8f1aa2c68}, !- Handle
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe74f64d-e42b-4708-93ad-8ae0ddf0eef6}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {f97cbe52-477b-4bf8-8dbf-1aa744d857a0}; !- Thermal Zone

OS:Space,
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {161a45e7-4ef5-4626-b9cf-13b332da91de}; !- Thermal Zone Name

OS:Surface,
  {ea045565-50a4-418c-ab58-2a8780058c1b}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {773c9dd6-299f-41b3-9571-86c1339146c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f615b954-4f9a-47ce-adb7-3d56bbd2310f}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85e3494-5d1f-4ca4-94fa-6ff9f17f346c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c69c468-46c8-4f85-88f6-35d7fea6a001}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a4ef29-3615-4670-a951-fd7089577f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d360a76-13d3-44db-be8d-0d476fdd482f}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f78c2b-2029-4fee-8a8e-98a642be9d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854bfa43-9430-431b-82ed-0f5815f43028}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c42d2fd-9a8e-41d3-aaad-2f3c55827c5a}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a235c58-5878-4109-9d5b-002c487f7e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62890462-7997-4daa-84e5-6fe4d46f7ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {161a45e7-4ef5-4626-b9cf-13b332da91de}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf852ef-22c7-4887-8d92-a4126905e1fc}, !- Zone Air Inlet Port List
  {0a3d14bf-986a-48c1-9bea-d7898db45b15}, !- Zone Air Exhaust Port List
  {4ca5ec77-dcf3-4ba6-a65e-dd1ed051a0f3}, !- Zone Air Node Name
  {2ece3a30-bc3b-469c-afe3-bd4684655149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33bb5358-e768-408c-8a78-703c043a54f5}, !- Handle
  Node 31,                                !- Name
  {4ca5ec77-dcf3-4ba6-a65e-dd1ed051a0f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ca5ec77-dcf3-4ba6-a65e-dd1ed051a0f3}, !- Handle
  {fdddf3e6-3dfe-456d-9b99-db544d4a9e1a}, !- Name
  {161a45e7-4ef5-4626-b9cf-13b332da91de}, !- Source Object
  11,                                     !- Outlet Port
  {33bb5358-e768-408c-8a78-703c043a54f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf852ef-22c7-4887-8d92-a4126905e1fc}, !- Handle
  {fc33b86a-76ae-400c-b004-677eed810765}, !- Name
  {161a45e7-4ef5-4626-b9cf-13b332da91de}; !- HVAC Component

OS:PortList,
  {0a3d14bf-986a-48c1-9bea-d7898db45b15}, !- Handle
  {2b66d3aa-68fd-49da-af9c-29c16a21501a}, !- Name
  {161a45e7-4ef5-4626-b9cf-13b332da91de}; !- HVAC Component

OS:PortList,
  {2ece3a30-bc3b-469c-afe3-bd4684655149}, !- Handle
  {7f0a36a6-035d-4931-898d-d896bbf15dbc}, !- Name
  {161a45e7-4ef5-4626-b9cf-13b332da91de}; !- HVAC Component

OS:Sizing:Zone,
  {af218fc1-58d3-491f-86d5-c560215edb24}, !- Handle
  {161a45e7-4ef5-4626-b9cf-13b332da91de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93d2d0c7-a603-46ab-bc46-108b6ecee58c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {161a45e7-4ef5-4626-b9cf-13b332da91de}; !- Thermal Zone

OS:Space,
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}; !- Thermal Zone Name

OS:Surface,
  {717e8846-884f-4181-94ed-262256753b06}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0359240-0361-4060-81e4-556552b83d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1546c5b3-01e4-44bb-9b9e-1b09823521ef}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb06d29-b763-4174-b87b-350b06da89f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8ef2b2-32bb-4fab-a8d1-88a85d6dfa86}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff54cd96-494c-4d86-baa1-f5dbbcaba603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac663a44-d660-4d93-ac01-cd97229bf1cd}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62685fa-7234-40db-adc1-548fce25c551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a4ef29-3615-4670-a951-fd7089577f98}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c69c468-46c8-4f85-88f6-35d7fea6a001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97803920-1326-43d1-99ec-33a6aad21344}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5935deab-0068-4d96-abfa-5a2bddc76b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4a6b62-099f-42da-9820-352316f063d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d0918b6-83a8-4c45-abb8-932951fe50b7}, !- Zone Air Inlet Port List
  {48e36728-e174-45b2-8a85-889ce9c9d72e}, !- Zone Air Exhaust Port List
  {7e5727ea-42f0-4967-aa13-fd05fba961f7}, !- Zone Air Node Name
  {e21f85b9-0eac-4bef-8723-1fbc91c1d04f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb272cff-4c83-4a77-8fe4-f368e32a8ec4}, !- Handle
  Node 32,                                !- Name
  {7e5727ea-42f0-4967-aa13-fd05fba961f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e5727ea-42f0-4967-aa13-fd05fba961f7}, !- Handle
  {6ed0f900-ac90-4012-8548-d4f73d356ea7}, !- Name
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}, !- Source Object
  11,                                     !- Outlet Port
  {cb272cff-4c83-4a77-8fe4-f368e32a8ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d0918b6-83a8-4c45-abb8-932951fe50b7}, !- Handle
  {d9235aa2-9ff2-45f1-b654-7a8610300981}, !- Name
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}; !- HVAC Component

OS:PortList,
  {48e36728-e174-45b2-8a85-889ce9c9d72e}, !- Handle
  {09656682-7c4b-4ed8-8adf-aaa9e860867f}, !- Name
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}; !- HVAC Component

OS:PortList,
  {e21f85b9-0eac-4bef-8723-1fbc91c1d04f}, !- Handle
  {64e9eb26-ce7d-412d-b5fc-11f7d7447b98}, !- Name
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}; !- HVAC Component

OS:Sizing:Zone,
  {82673bff-126f-432b-9d39-5279e992790f}, !- Handle
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3e8ddf6-b16c-47a6-b0e4-b4909ba0324a}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {645ef8c8-ff40-4ac0-aec8-e26ca4699831}; !- Thermal Zone

OS:Space,
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}; !- Thermal Zone Name

OS:Surface,
  {ae73e0ab-29e8-491f-be88-d23aa43d0ff7}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c769d096-4bfb-4375-81b3-6f9e9ddc2107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e42144-f9ef-4bb3-9e0d-41f441d1abe5}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d20abbef-5d61-4ce2-98f3-998974b00ddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9936b1-4356-4896-9a7d-68bb0bad4bcf}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0057be98-6f1c-414a-8625-9a17470a576d}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f96b5a-7650-4975-9eab-6cc36d054e58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff54cd96-494c-4d86-baa1-f5dbbcaba603}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8ef2b2-32bb-4fab-a8d1-88a85d6dfa86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e284dc-a5a2-4bec-85b2-4f6e96547817}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf203218-f295-46a6-b594-f80f93b52456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b3b435-4660-4e35-adc6-71747793733c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4697c04d-9cf4-41df-8288-fb26fea551ad}, !- Zone Air Inlet Port List
  {263e3acc-25db-4378-b168-45fc906d4eff}, !- Zone Air Exhaust Port List
  {069b256a-3013-4642-9354-3d1d9c693cea}, !- Zone Air Node Name
  {9d3db85a-9281-4e9f-b010-58e4e7f0366e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b560d51-c3ff-485a-b8da-f3bec8f7ea49}, !- Handle
  Node 33,                                !- Name
  {069b256a-3013-4642-9354-3d1d9c693cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {069b256a-3013-4642-9354-3d1d9c693cea}, !- Handle
  {041eb9ff-59ed-4fc4-b145-703cbb11e6f3}, !- Name
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}, !- Source Object
  11,                                     !- Outlet Port
  {7b560d51-c3ff-485a-b8da-f3bec8f7ea49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4697c04d-9cf4-41df-8288-fb26fea551ad}, !- Handle
  {8d424e7a-d256-4d79-a84d-9c0786ca693f}, !- Name
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}; !- HVAC Component

OS:PortList,
  {263e3acc-25db-4378-b168-45fc906d4eff}, !- Handle
  {1ff5767a-a8e1-48a1-a2b2-5e168e35f030}, !- Name
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}; !- HVAC Component

OS:PortList,
  {9d3db85a-9281-4e9f-b010-58e4e7f0366e}, !- Handle
  {a1c8d667-18cf-4fbf-a35e-de7bbb3efdea}, !- Name
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}; !- HVAC Component

OS:Sizing:Zone,
  {63fb892d-b325-4f7e-9de1-552d83f4afbb}, !- Handle
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5175143d-e0c7-4cf4-a6b3-98c399dbb4b6}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {934658ae-f3bb-4598-a6c3-7d3578b64f50}; !- Thermal Zone

OS:Space,
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}; !- Thermal Zone Name

OS:Surface,
  {23369f54-3de4-451b-bccf-e6681ac0e3a9}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f24c7e-42e1-4005-bfa6-5b712db89132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f78c2b-2029-4fee-8a8e-98a642be9d20}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d360a76-13d3-44db-be8d-0d476fdd482f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02794de5-617b-401c-8b46-f0ab7a063cff}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d364f762-4308-4873-9366-5935757fe669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {833695d0-6d75-49c6-ba86-4eb83c44fbda}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bcfb4f-8eaa-4309-9134-16f6e30dc56a}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad66a7af-462d-4238-bcd1-8121114249ee}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf64b03f-ffc9-475a-a80d-b78d5f6f3243}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64073bdd-c93b-4cc6-8ee0-b1821b41360a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cdb19fb-77f1-4925-b7e0-f749e64cd74e}, !- Zone Air Inlet Port List
  {d0a1cab5-bd43-4737-931e-4b8488cb405f}, !- Zone Air Exhaust Port List
  {85ad776b-f2de-4c82-85b1-9713ca0644c6}, !- Zone Air Node Name
  {039a8619-410c-49d1-8d2b-884aa7e425e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a48ff2b-3ea7-4e69-9d3b-0500c000b2c8}, !- Handle
  Node 34,                                !- Name
  {85ad776b-f2de-4c82-85b1-9713ca0644c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85ad776b-f2de-4c82-85b1-9713ca0644c6}, !- Handle
  {e0c77075-66a5-4e43-b102-5603fc5e8f5f}, !- Name
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}, !- Source Object
  11,                                     !- Outlet Port
  {1a48ff2b-3ea7-4e69-9d3b-0500c000b2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cdb19fb-77f1-4925-b7e0-f749e64cd74e}, !- Handle
  {e4a23c32-4918-445a-bd96-693d9b23178e}, !- Name
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}; !- HVAC Component

OS:PortList,
  {d0a1cab5-bd43-4737-931e-4b8488cb405f}, !- Handle
  {4d453f91-f452-4d06-a0bd-5b8f5313a7af}, !- Name
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}; !- HVAC Component

OS:PortList,
  {039a8619-410c-49d1-8d2b-884aa7e425e1}, !- Handle
  {7715cd4a-e8f5-4d3e-9881-62f74b8577c9}, !- Name
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}; !- HVAC Component

OS:Sizing:Zone,
  {0a4f5757-38fa-4996-9f7f-b10382979e8e}, !- Handle
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc86b79a-7837-453b-8904-1117dff42ad2}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {032578dd-61e5-4ff4-b6b2-c53149fb091b}; !- Thermal Zone

OS:Space,
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}; !- Thermal Zone Name

OS:Surface,
  {707318ba-1614-4507-9a6c-c69eb949bc44}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79ba4f0-510b-4a3a-9aea-dcac630af36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62685fa-7234-40db-adc1-548fce25c551}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac663a44-d660-4d93-ac01-cd97229bf1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bbe7b44-c810-481f-9ab9-b2a1ba4f1e72}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d941b1a-e4bc-41be-b167-4226e1c2f2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ba6486-757f-4396-aabd-2b91aa8427f4}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d364f762-4308-4873-9366-5935757fe669}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02794de5-617b-401c-8b46-f0ab7a063cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d2dbc6-7015-4dd2-9bcc-8bcd93e5c23b}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5ce92d3-d24e-492c-b0b2-3338afd78429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e4103e-e8e4-4f5a-8e23-075b481ae0ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b8ae51e-3c9a-4ec1-9d5e-7466b6c1165e}, !- Zone Air Inlet Port List
  {d03ca914-78f6-4af8-83df-ce9a48e06d30}, !- Zone Air Exhaust Port List
  {03d8c019-9cc5-43da-99c8-9f234d7d8bd5}, !- Zone Air Node Name
  {370f39fd-79fd-40e2-8a8e-d1a9bae6f258}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feea3075-d907-403b-baa9-2870585d785a}, !- Handle
  Node 35,                                !- Name
  {03d8c019-9cc5-43da-99c8-9f234d7d8bd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03d8c019-9cc5-43da-99c8-9f234d7d8bd5}, !- Handle
  {98d6fa95-34d4-436d-8e83-b4ffdaee3d66}, !- Name
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}, !- Source Object
  11,                                     !- Outlet Port
  {feea3075-d907-403b-baa9-2870585d785a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b8ae51e-3c9a-4ec1-9d5e-7466b6c1165e}, !- Handle
  {c12d59bd-de1f-4b04-a333-70e065a1e7bb}, !- Name
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}; !- HVAC Component

OS:PortList,
  {d03ca914-78f6-4af8-83df-ce9a48e06d30}, !- Handle
  {dac42519-26b7-45b2-8b21-469793791eab}, !- Name
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}; !- HVAC Component

OS:PortList,
  {370f39fd-79fd-40e2-8a8e-d1a9bae6f258}, !- Handle
  {a0e672eb-5514-4161-8432-54d9d4eb3137}, !- Name
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}; !- HVAC Component

OS:Sizing:Zone,
  {bb7e573c-167c-4d95-b11b-41f6676e309e}, !- Handle
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb0e3cde-2b57-445e-8bff-ba9068232196}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {f1d344e4-dca6-4927-af8c-88ebeb59b1a3}; !- Thermal Zone

OS:Space,
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Mid3, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {2458f34f-8253-49d7-b6f0-182c84d04770}, !- Building Story Name
  {248dbc54-88c8-453a-8330-cc8f1c27da49}; !- Thermal Zone Name

OS:Surface,
  {282618ee-e844-49ee-96b7-4f64acefd5fa}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521c1319-cb98-4c3e-9d15-35be9ddde3d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f96b5a-7650-4975-9eab-6cc36d054e58}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0057be98-6f1c-414a-8625-9a17470a576d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8d13dd-030f-441b-aeda-58782148f51f}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4e66bf-eb1e-4371-975f-b553eb70215e}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d941b1a-e4bc-41be-b167-4226e1c2f2fe}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bbe7b44-c810-481f-9ab9-b2a1ba4f1e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8b844a-81b7-4e24-853d-369b61db4f09}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {375be550-6ee0-4832-b7e0-0c4438b5aa0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {172a0e75-9690-4460-adaa-311f130b70f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {248dbc54-88c8-453a-8330-cc8f1c27da49}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b792f21-97ef-4425-a645-e93d84f15068}, !- Zone Air Inlet Port List
  {40be2464-a190-4f80-8a5e-3c5f05ec1b60}, !- Zone Air Exhaust Port List
  {6a6e50e1-e13a-4a6b-8502-37095b91f878}, !- Zone Air Node Name
  {59ef89b3-c496-4a29-a878-a909f1f3b04f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bda62ce-ee29-47bb-aa77-df3926a71b30}, !- Handle
  Node 36,                                !- Name
  {6a6e50e1-e13a-4a6b-8502-37095b91f878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a6e50e1-e13a-4a6b-8502-37095b91f878}, !- Handle
  {50d4aa17-1d6a-41e3-bd68-176c4f8573ca}, !- Name
  {248dbc54-88c8-453a-8330-cc8f1c27da49}, !- Source Object
  11,                                     !- Outlet Port
  {7bda62ce-ee29-47bb-aa77-df3926a71b30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b792f21-97ef-4425-a645-e93d84f15068}, !- Handle
  {4aef614c-26c4-43f8-aeb8-eaad83e5338d}, !- Name
  {248dbc54-88c8-453a-8330-cc8f1c27da49}; !- HVAC Component

OS:PortList,
  {40be2464-a190-4f80-8a5e-3c5f05ec1b60}, !- Handle
  {0ee1ad18-2a67-420d-9815-7d1b5cb9b44f}, !- Name
  {248dbc54-88c8-453a-8330-cc8f1c27da49}; !- HVAC Component

OS:PortList,
  {59ef89b3-c496-4a29-a878-a909f1f3b04f}, !- Handle
  {9b91b86e-594b-4139-94df-e6af4bd14013}, !- Name
  {248dbc54-88c8-453a-8330-cc8f1c27da49}; !- HVAC Component

OS:Sizing:Zone,
  {4e24a76e-8d05-4880-a40f-b5bbf5709bd2}, !- Handle
  {248dbc54-88c8-453a-8330-cc8f1c27da49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f7b266f-e352-400b-863c-7bcc69327d6b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {248dbc54-88c8-453a-8330-cc8f1c27da49}; !- Thermal Zone

OS:BuildingStory,
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Handle
  Story Top,                              !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}; !- Thermal Zone Name

OS:Surface,
  {cfdf8968-e009-4e17-852d-cf2f52ff4bda}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f230c7-f1fa-402e-95f3-eb86eae34a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727f90b0-3c21-4e38-be5a-8803ec6293c0}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343ebde6-1c02-4768-8fa4-ad465eaceabd}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c981e2-d0d9-4023-b4fe-d18bdf00643c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35bca1d-ca18-45c6-b3cf-ae7faacce752}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {623f8f22-c1f4-472d-b5a2-0e4df2028305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4986c791-791a-44af-a8f1-031c993095df}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a67e363-8cb4-4478-88aa-a45b00d8b78b}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33eb932d-0b71-4fc6-80ee-60f7b4ea4138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f20cf271-5ea3-419b-a1a8-0e3ccf4db051}, !- Zone Air Inlet Port List
  {d8e00baa-1599-4ab6-b8d8-30f15d105b17}, !- Zone Air Exhaust Port List
  {4e17de60-47de-40a1-9073-aa03a48ffbf5}, !- Zone Air Node Name
  {70ce491e-ad2c-4cea-8182-5316a3bcc5fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1428351-8b96-474d-8007-f3c99f053e52}, !- Handle
  Node 37,                                !- Name
  {4e17de60-47de-40a1-9073-aa03a48ffbf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e17de60-47de-40a1-9073-aa03a48ffbf5}, !- Handle
  {06d3d88a-c250-438e-a6c7-5018f01996f2}, !- Name
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}, !- Source Object
  11,                                     !- Outlet Port
  {a1428351-8b96-474d-8007-f3c99f053e52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f20cf271-5ea3-419b-a1a8-0e3ccf4db051}, !- Handle
  {2f102eec-061c-4f96-a51a-463435fec347}, !- Name
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}; !- HVAC Component

OS:PortList,
  {d8e00baa-1599-4ab6-b8d8-30f15d105b17}, !- Handle
  {f4301087-6aba-4dd4-a9f1-d98e7c8a0301}, !- Name
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}; !- HVAC Component

OS:PortList,
  {70ce491e-ad2c-4cea-8182-5316a3bcc5fa}, !- Handle
  {6339f540-0a6f-4774-8cda-b12e1096dc65}, !- Name
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}; !- HVAC Component

OS:Sizing:Zone,
  {98b7002c-b340-4f8f-adab-912db23e488f}, !- Handle
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a675598-29da-499c-868c-a3d221f25488}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {0b15eb28-cc8c-427a-bd42-f8043c23451d}; !- Thermal Zone

OS:Space,
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}; !- Thermal Zone Name

OS:Surface,
  {fb5ab90d-3dc4-471a-8d65-1d212a5b39cf}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2515150a-94f5-4180-9011-f99767f934b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e4578f-fb65-4e21-a77e-8ba763f05a29}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a093273c-c14c-4853-9eb1-9d126a5fa160}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96021aed-9efc-421c-8b09-a60885dda5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3d6629-d25e-4779-b563-aa00f4dd27dd}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39c178ee-f372-49d9-b891-1888ebaee2ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c981e2-d0d9-4023-b4fe-d18bdf00643c}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343ebde6-1c02-4768-8fa4-ad465eaceabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92fdbb5-20ee-4c3e-a42b-6d9e982f33de}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3e80a5c-1caf-4d7d-bcf3-5e23fe3dd238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dbf2047-83e5-465d-aecf-552bad757392}, !- Zone Air Inlet Port List
  {a6502058-6e72-43eb-8412-cbf249c0faa0}, !- Zone Air Exhaust Port List
  {8e1d3f3b-cd02-41c9-9d2d-7fff8489957a}, !- Zone Air Node Name
  {432a6f15-4631-41ad-91ed-1daff2b79203}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {255ad521-d8e5-4d60-a075-46c618dcdf40}, !- Handle
  Node 38,                                !- Name
  {8e1d3f3b-cd02-41c9-9d2d-7fff8489957a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e1d3f3b-cd02-41c9-9d2d-7fff8489957a}, !- Handle
  {46066bd8-c725-4cf3-991e-9b98ed3e5187}, !- Name
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}, !- Source Object
  11,                                     !- Outlet Port
  {255ad521-d8e5-4d60-a075-46c618dcdf40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dbf2047-83e5-465d-aecf-552bad757392}, !- Handle
  {c3f4760d-50fd-4d00-bb44-cd5d6cd9910e}, !- Name
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}; !- HVAC Component

OS:PortList,
  {a6502058-6e72-43eb-8412-cbf249c0faa0}, !- Handle
  {5a3c558e-2dc0-4b76-a4fb-bdb3f23ececb}, !- Name
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}; !- HVAC Component

OS:PortList,
  {432a6f15-4631-41ad-91ed-1daff2b79203}, !- Handle
  {10edccd3-70be-4a08-b144-65db528d1c49}, !- Name
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}; !- HVAC Component

OS:Sizing:Zone,
  {68e3515a-22b7-417b-ba88-90c16ce5caf4}, !- Handle
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0106bba-2a22-462f-8a6f-07eaddff97a6}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {22e765d8-16f2-491a-8ace-b2efb471ea9b}; !- Thermal Zone

OS:Space,
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {9a31091d-a607-4e83-9e9b-3aa145373301}; !- Thermal Zone Name

OS:Surface,
  {6435ba58-cac4-48cd-a47f-e3280e416b13}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e323f70-365c-4a3e-8683-74ae53e83e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045aeb83-5b36-43d1-831c-cd734f2bef49}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0b3af4-211b-4be1-98bc-64b665ddb045}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1d9fcf-7b7a-4ffb-b22d-d6bd5b22c1fe}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aac4904-9d3c-47ea-b3ce-03c67fdc6868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96021aed-9efc-421c-8b09-a60885dda5ff}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a093273c-c14c-4853-9eb1-9d126a5fa160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bc1dfc-2be8-493e-9215-1c8cc5df3ae4}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6625d72-39c2-4977-992b-74fc36788153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a31091d-a607-4e83-9e9b-3aa145373301}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f02af2e-4bab-427f-9c2e-e73228b4638a}, !- Zone Air Inlet Port List
  {65c18d20-2004-43e7-b9bc-f0ebf9962224}, !- Zone Air Exhaust Port List
  {c72e1ef0-92a4-4f1c-bc64-246594717911}, !- Zone Air Node Name
  {12692f18-4828-4a27-8c69-bf0f684f9600}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {937ca42d-42ca-47be-ba15-fb6a6be27b68}, !- Handle
  Node 39,                                !- Name
  {c72e1ef0-92a4-4f1c-bc64-246594717911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c72e1ef0-92a4-4f1c-bc64-246594717911}, !- Handle
  {95edc037-ec68-4b93-ac2f-86a5566bd060}, !- Name
  {9a31091d-a607-4e83-9e9b-3aa145373301}, !- Source Object
  11,                                     !- Outlet Port
  {937ca42d-42ca-47be-ba15-fb6a6be27b68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f02af2e-4bab-427f-9c2e-e73228b4638a}, !- Handle
  {e3a4863a-996c-48b0-a779-70a3b1bbc22f}, !- Name
  {9a31091d-a607-4e83-9e9b-3aa145373301}; !- HVAC Component

OS:PortList,
  {65c18d20-2004-43e7-b9bc-f0ebf9962224}, !- Handle
  {eab14e54-41a2-4dbd-865e-f13b13745452}, !- Name
  {9a31091d-a607-4e83-9e9b-3aa145373301}; !- HVAC Component

OS:PortList,
  {12692f18-4828-4a27-8c69-bf0f684f9600}, !- Handle
  {5c4b7c29-cbab-4e5b-901e-3ea7277fa5b9}, !- Name
  {9a31091d-a607-4e83-9e9b-3aa145373301}; !- HVAC Component

OS:Sizing:Zone,
  {eb484efd-8cc3-4c74-86f9-937738958c8b}, !- Handle
  {9a31091d-a607-4e83-9e9b-3aa145373301}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {600b2c13-6b4b-4558-a172-e1c6390c3aa6}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {9a31091d-a607-4e83-9e9b-3aa145373301}; !- Thermal Zone

OS:Space,
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}; !- Thermal Zone Name

OS:Surface,
  {62890462-7997-4daa-84e5-6fe4d46f7ce1}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c42d2fd-9a8e-41d3-aaad-2f3c55827c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623f8f22-c1f4-472d-b5a2-0e4df2028305}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35bca1d-ca18-45c6-b3cf-ae7faacce752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c35e543-cf40-462f-89c3-a2cb11152ff6}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {478d5b17-2dae-42e1-8744-6e7d1f66c41e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24fbe9c-45e5-4fd0-a8ce-8f94c165c73c}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e345f03a-637a-49cb-bb43-1b4624981215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977ec245-1661-4fe3-aae7-f654b0c22e7c}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275a41b7-ca22-40fd-9f9a-072113a344c1}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9824f20-1b04-436d-814c-ee4e84dd7d4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d485eb78-5146-4b19-9312-1f8a09b7ee47}, !- Zone Air Inlet Port List
  {7a4ffb9c-fc86-4257-a420-9a390da0b144}, !- Zone Air Exhaust Port List
  {36befe58-a022-408d-a3f4-3e64f09389fc}, !- Zone Air Node Name
  {1b152944-d760-44b9-bc56-9946339c5ade}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {935f0edd-de5e-43a0-84c8-a3e65405d34f}, !- Handle
  Node 40,                                !- Name
  {36befe58-a022-408d-a3f4-3e64f09389fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36befe58-a022-408d-a3f4-3e64f09389fc}, !- Handle
  {55d7f865-eacd-4a8b-963d-f3aa3bbb8e6e}, !- Name
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}, !- Source Object
  11,                                     !- Outlet Port
  {935f0edd-de5e-43a0-84c8-a3e65405d34f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d485eb78-5146-4b19-9312-1f8a09b7ee47}, !- Handle
  {cebce403-922a-4d2d-a0b9-84dc27272285}, !- Name
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}; !- HVAC Component

OS:PortList,
  {7a4ffb9c-fc86-4257-a420-9a390da0b144}, !- Handle
  {396a4f99-b03c-4a73-bacb-faeccde62ba4}, !- Name
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}; !- HVAC Component

OS:PortList,
  {1b152944-d760-44b9-bc56-9946339c5ade}, !- Handle
  {ce8c3443-a20a-495a-a46d-89aca89179cf}, !- Name
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}; !- HVAC Component

OS:Sizing:Zone,
  {6a5cacdd-31b3-4216-9353-c833649ceef0}, !- Handle
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c87f44c6-3c33-453b-8099-489d223d4c6f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {24af8bdd-7a6e-4439-8a6e-07bfcd9c748f}; !- Thermal Zone

OS:Space,
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}; !- Thermal Zone Name

OS:Surface,
  {8f4a6b62-099f-42da-9820-352316f063d4}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97803920-1326-43d1-99ec-33a6aad21344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c178ee-f372-49d9-b891-1888ebaee2ce}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3d6629-d25e-4779-b563-aa00f4dd27dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1599efa-95c2-4511-abf3-9acbc0b24be2}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {866f8387-2db8-4a7e-9e15-9b3beb9c878f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc58ec26-6690-4355-95ec-3a54225a8e87}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9e8e80-b69e-4f11-965a-852350f271da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478d5b17-2dae-42e1-8744-6e7d1f66c41e}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c35e543-cf40-462f-89c3-a2cb11152ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2d2e4c-cd92-4020-a365-97d0098d89c2}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {271a6231-a732-46f3-9825-1e4e8b0ab45a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aafe1af5-09c7-4954-99e5-20fa9a4dfe06}, !- Zone Air Inlet Port List
  {6bef59cb-c3ef-4dbb-882d-e1859b6fade3}, !- Zone Air Exhaust Port List
  {effb75db-af35-4de3-a09e-49d787d48ffc}, !- Zone Air Node Name
  {fbff4818-d7fe-4fe5-a499-f66d1157c16e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b968a9f-f005-4a53-a233-fb383b43e949}, !- Handle
  Node 41,                                !- Name
  {effb75db-af35-4de3-a09e-49d787d48ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {effb75db-af35-4de3-a09e-49d787d48ffc}, !- Handle
  {6dcff10f-10d5-4847-a330-52a2698c4f6b}, !- Name
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}, !- Source Object
  11,                                     !- Outlet Port
  {2b968a9f-f005-4a53-a233-fb383b43e949}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aafe1af5-09c7-4954-99e5-20fa9a4dfe06}, !- Handle
  {95c87765-dbf7-4c48-81fd-ebd6f859fb85}, !- Name
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}; !- HVAC Component

OS:PortList,
  {6bef59cb-c3ef-4dbb-882d-e1859b6fade3}, !- Handle
  {469301c4-9d43-438a-bf20-0987dc388dac}, !- Name
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}; !- HVAC Component

OS:PortList,
  {fbff4818-d7fe-4fe5-a499-f66d1157c16e}, !- Handle
  {ee43e6cd-1756-428b-940e-a56adf4948a1}, !- Name
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}; !- HVAC Component

OS:Sizing:Zone,
  {114f9e2c-4b4d-4d5f-bb05-36b7d3aa4921}, !- Handle
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {927fe761-e27c-488e-93f0-23a7bb789bed}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {3c509edb-e39a-4de4-9ec6-3c6b68cc835e}; !- Thermal Zone

OS:Space,
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {b8985420-8944-41a6-abb5-28505f6fed30}; !- Thermal Zone Name

OS:Surface,
  {75b3b435-4660-4e35-adc6-71747793733c}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0e284dc-a5a2-4bec-85b2-4f6e96547817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aac4904-9d3c-47ea-b3ce-03c67fdc6868}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1d9fcf-7b7a-4ffb-b22d-d6bd5b22c1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6d1010-c1e1-4f65-8d06-a20f8e76fbc5}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36681b4b-cbf2-4913-a51f-bc0b8e83d628}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65494d1-ecba-428a-8f77-8f864b427bcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866f8387-2db8-4a7e-9e15-9b3beb9c878f}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1599efa-95c2-4511-abf3-9acbc0b24be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd5b418-e83d-4b36-b9ce-be0bd98e720e}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a8e1f66-e4d8-43be-b9f9-44a8ddbea3bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8985420-8944-41a6-abb5-28505f6fed30}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d5af75f-1f88-4ad1-8932-0b0c86770f03}, !- Zone Air Inlet Port List
  {c84b8d83-ae4c-415b-857f-d2c23f17995f}, !- Zone Air Exhaust Port List
  {9970fccb-51d6-47cf-b7f0-e2607ee23b11}, !- Zone Air Node Name
  {11a1b16d-5b5f-4bc6-b7dd-e6a58d3f16e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b31959c5-b271-4649-b1c9-dff70b010868}, !- Handle
  Node 42,                                !- Name
  {9970fccb-51d6-47cf-b7f0-e2607ee23b11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9970fccb-51d6-47cf-b7f0-e2607ee23b11}, !- Handle
  {904918f6-e36e-402d-89a5-5bae6448a669}, !- Name
  {b8985420-8944-41a6-abb5-28505f6fed30}, !- Source Object
  11,                                     !- Outlet Port
  {b31959c5-b271-4649-b1c9-dff70b010868}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d5af75f-1f88-4ad1-8932-0b0c86770f03}, !- Handle
  {9282a7e0-200a-4e4e-8207-17e3e248a427}, !- Name
  {b8985420-8944-41a6-abb5-28505f6fed30}; !- HVAC Component

OS:PortList,
  {c84b8d83-ae4c-415b-857f-d2c23f17995f}, !- Handle
  {3541222f-9466-4ed7-8174-7281949df5a2}, !- Name
  {b8985420-8944-41a6-abb5-28505f6fed30}; !- HVAC Component

OS:PortList,
  {11a1b16d-5b5f-4bc6-b7dd-e6a58d3f16e0}, !- Handle
  {f91eed78-390e-44b6-b8f0-3ccafb433332}, !- Name
  {b8985420-8944-41a6-abb5-28505f6fed30}; !- HVAC Component

OS:Sizing:Zone,
  {d69a9327-671a-4ba3-b9c3-20f7460cf030}, !- Handle
  {b8985420-8944-41a6-abb5-28505f6fed30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c326d04-58f1-47d8-8feb-ced3414884fb}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {b8985420-8944-41a6-abb5-28505f6fed30}; !- Thermal Zone

OS:Space,
  {f7727690-af83-47e1-b385-642b324664aa}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {b3574278-9d24-4ded-9b6a-818e519e95bd}; !- Thermal Zone Name

OS:Surface,
  {64073bdd-c93b-4cc6-8ee0-b1821b41360a}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7727690-af83-47e1-b385-642b324664aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad66a7af-462d-4238-bcd1-8121114249ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e345f03a-637a-49cb-bb43-1b4624981215}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7727690-af83-47e1-b385-642b324664aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24fbe9c-45e5-4fd0-a8ce-8f94c165c73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7fe33d3-9b2e-4e38-9663-261fbffe87b1}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7727690-af83-47e1-b385-642b324664aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3440fd0b-9ab2-4365-b354-ef134d2e5d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a441f6-8cc1-4804-b20a-3a97b8997b6f}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7727690-af83-47e1-b385-642b324664aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86fd781-c75a-45a7-8bb9-11c84f05f464}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7727690-af83-47e1-b385-642b324664aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8040d0b9-f8aa-4ab0-b338-f3759893bd17}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7727690-af83-47e1-b385-642b324664aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b3574278-9d24-4ded-9b6a-818e519e95bd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b4fc69f-a12d-40d0-8ca0-744476d06bdf}, !- Zone Air Inlet Port List
  {b75811ee-a248-4724-9253-3badfd607dc5}, !- Zone Air Exhaust Port List
  {67f10c54-0f5e-4a7b-b871-071b0c747875}, !- Zone Air Node Name
  {8c03a537-fee4-40fd-a25c-dec0b5dedd56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12e129c2-be95-4574-942c-dad1e1c92852}, !- Handle
  Node 43,                                !- Name
  {67f10c54-0f5e-4a7b-b871-071b0c747875}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67f10c54-0f5e-4a7b-b871-071b0c747875}, !- Handle
  {a7cd3b19-5aeb-489d-8698-efb4f023c89f}, !- Name
  {b3574278-9d24-4ded-9b6a-818e519e95bd}, !- Source Object
  11,                                     !- Outlet Port
  {12e129c2-be95-4574-942c-dad1e1c92852}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b4fc69f-a12d-40d0-8ca0-744476d06bdf}, !- Handle
  {457bf851-0e7b-431c-aa90-3c143c09faa7}, !- Name
  {b3574278-9d24-4ded-9b6a-818e519e95bd}; !- HVAC Component

OS:PortList,
  {b75811ee-a248-4724-9253-3badfd607dc5}, !- Handle
  {68b86072-c1b2-4fb3-96f3-6eb22ed81e3c}, !- Name
  {b3574278-9d24-4ded-9b6a-818e519e95bd}; !- HVAC Component

OS:PortList,
  {8c03a537-fee4-40fd-a25c-dec0b5dedd56}, !- Handle
  {8ecbb6ed-376d-402d-9093-018f529066c9}, !- Name
  {b3574278-9d24-4ded-9b6a-818e519e95bd}; !- HVAC Component

OS:Sizing:Zone,
  {f54ff2fe-5e96-4220-bd7a-154ebe400f9c}, !- Handle
  {b3574278-9d24-4ded-9b6a-818e519e95bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b85702fc-428b-49d0-a3bf-a593d9386cdd}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {b3574278-9d24-4ded-9b6a-818e519e95bd}; !- Thermal Zone

OS:Space,
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}; !- Thermal Zone Name

OS:Surface,
  {c7e4103e-e8e4-4f5a-8e23-075b481ae0ad}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d2dbc6-7015-4dd2-9bcc-8bcd93e5c23b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9e8e80-b69e-4f11-965a-852350f271da}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc58ec26-6690-4355-95ec-3a54225a8e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669cda21-65b0-436a-9476-e778b7e12615}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67585ba7-35c0-4872-827b-abe042e82896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869477aa-ddb4-4704-8f35-9ed290836938}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7428157866771, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3440fd0b-9ab2-4365-b354-ef134d2e5d0f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7fe33d3-9b2e-4e38-9663-261fbffe87b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de58f64b-e6a9-4450-aea5-09dd8b1cdc58}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e46373-d551-4a03-a5d1-2c877602fe44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7748e00-29c6-4f5f-b578-ddf0d96b1374}, !- Zone Air Inlet Port List
  {52ba5f7f-18da-49bd-884d-4a16ae36efc1}, !- Zone Air Exhaust Port List
  {46965dad-d7a3-4c3a-9f4b-e6aba7b15c82}, !- Zone Air Node Name
  {6e310251-956a-46b4-b373-3b8b979cea24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6847d41d-c531-4d67-b451-b94524684fec}, !- Handle
  Node 44,                                !- Name
  {46965dad-d7a3-4c3a-9f4b-e6aba7b15c82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46965dad-d7a3-4c3a-9f4b-e6aba7b15c82}, !- Handle
  {b128cb2a-794c-4d57-b675-fcf6378974de}, !- Name
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}, !- Source Object
  11,                                     !- Outlet Port
  {6847d41d-c531-4d67-b451-b94524684fec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7748e00-29c6-4f5f-b578-ddf0d96b1374}, !- Handle
  {296c34ef-2479-4acb-8346-8a9e10bd3554}, !- Name
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}; !- HVAC Component

OS:PortList,
  {52ba5f7f-18da-49bd-884d-4a16ae36efc1}, !- Handle
  {4b4d74cd-9065-489c-a865-faf3c7d78d05}, !- Name
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}; !- HVAC Component

OS:PortList,
  {6e310251-956a-46b4-b373-3b8b979cea24}, !- Handle
  {f2c828e9-98ae-4950-9f70-6e9aed6ee85a}, !- Name
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}; !- HVAC Component

OS:Sizing:Zone,
  {f3dd2657-d1e8-442b-a4b6-273e527abad8}, !- Handle
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3580133-5c78-4431-9fd9-6368922bb6d8}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {b50ea1a6-93e5-4fdd-a96e-59e275c7e5fa}; !- Thermal Zone

OS:Space,
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  {7f6e9dd1-6d81-4b4b-8aa4-601c2488a1dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {c1c9acca-14c3-4710-9c7b-ccc48c9115b1}, !- Building Story Name
  {3fbf4994-997c-4419-865c-db47748787b8}; !- Thermal Zone Name

OS:Surface,
  {172a0e75-9690-4460-adaa-311f130b70f0}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8b844a-81b7-4e24-853d-369b61db4f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65494d1-ecba-428a-8f77-8f864b427bcb}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36681b4b-cbf2-4913-a51f-bc0b8e83d628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd1d4e0-d6e3-4235-8331-a6c27162293c}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ccf634-92df-45d5-bd33-5bd5ace36b6f}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67585ba7-35c0-4872-827b-abe042e82896}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669cda21-65b0-436a-9476-e778b7e12615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9c5544-5814-4619-98de-e69553ce8811}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5486102-10ca-4f3e-81c6-407dd2a3e49e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fbf4994-997c-4419-865c-db47748787b8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8811aa3e-d2b5-40ff-b2eb-70a66bde066d}, !- Zone Air Inlet Port List
  {28909023-7d98-4c73-8fb1-cca234901571}, !- Zone Air Exhaust Port List
  {d1942ab5-ce0f-4c42-b82d-67e28caf5a38}, !- Zone Air Node Name
  {08c1d991-c806-40eb-8b7d-646419f1683b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc27347e-f732-4803-9dfe-e4e5d3b91abe}, !- Handle
  Node 45,                                !- Name
  {d1942ab5-ce0f-4c42-b82d-67e28caf5a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1942ab5-ce0f-4c42-b82d-67e28caf5a38}, !- Handle
  {93796be9-6c4f-4b78-9095-7c666cc8238e}, !- Name
  {3fbf4994-997c-4419-865c-db47748787b8}, !- Source Object
  11,                                     !- Outlet Port
  {cc27347e-f732-4803-9dfe-e4e5d3b91abe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8811aa3e-d2b5-40ff-b2eb-70a66bde066d}, !- Handle
  {7bd3d260-9878-4dc9-b05c-71fe8974e647}, !- Name
  {3fbf4994-997c-4419-865c-db47748787b8}; !- HVAC Component

OS:PortList,
  {28909023-7d98-4c73-8fb1-cca234901571}, !- Handle
  {6541764c-9637-4e3c-b309-37410d87508c}, !- Name
  {3fbf4994-997c-4419-865c-db47748787b8}; !- HVAC Component

OS:PortList,
  {08c1d991-c806-40eb-8b7d-646419f1683b}, !- Handle
  {79aec629-edfe-4631-9d76-d7f6cb5ce0ae}, !- Name
  {3fbf4994-997c-4419-865c-db47748787b8}; !- HVAC Component

OS:Sizing:Zone,
  {1da5b7f4-1683-40d3-8ee6-17136a654717}, !- Handle
  {3fbf4994-997c-4419-865c-db47748787b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aeef7642-719b-4fe8-9256-02d3d05d279c}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {3fbf4994-997c-4419-865c-db47748787b8}; !- Thermal Zone

OS:SubSurface,
  {4031131b-31c4-47bf-82fd-c6e33c62c513}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f959299-058f-4657-b7ec-0e5c87bc9580}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, 4.44089209850063e-14, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {596659a0-a173-4304-bf5e-e0fa82d1ce5f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13ee072a-56ee-4093-89d2-8d1ff31af572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.57199999999996, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e63b196-f259-42f0-a483-9dcf00fe1050}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42849be8-e3d5-4ee8-8090-5fbef94112c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000444, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5894835d-d152-47e4-979a-f1b05983f8e6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a408036e-ca69-45b9-8006-0293ef7bfe21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48657417-1a61-4027-a655-377b3c13049a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf8f43d2-75e8-43d6-8d49-7121bacf17d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000438, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e759f04e-3787-43ae-a753-16be37e335d1}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31052d5a-827c-42c8-8932-6fbbf859d2e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {845bebd9-b3f8-47b8-b567-9f2cef95ed0c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b779804-90d4-4f7c-a9fc-e888fe96cdf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7174157866771, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7174157866771, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000065, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93689f7c-d500-4db6-aa90-bde1cb8757fa}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f501e58-1d11-4637-b856-626ec0ff9333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999941, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dafaf651-1fa5-45bf-a842-dbfa8f162406}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21be90e9-ec64-40ae-b8b1-cafaec3fa1a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a88a5953-ae28-4d7c-8918-e0515dc777cc}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c84f501-2615-4893-a8a8-3bd540198e5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000053, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7174157866771, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7174157866771, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba3bb26-83e1-4efa-91fd-ef2a8baded14}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a30af0c7-51c4-45a2-8b2b-ff096e9f861c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c83f219-f0ba-4b83-86be-756e6bcf1e48}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a90cef5b-0707-40f1-bd58-52cae4d8a71a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999947, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8d8486a-7cb6-4e93-a7ac-2a248f45a14d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95046008-d3ca-45dc-b86f-bd7737d275f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, 4.44089209850063e-14, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d1b3409-2de7-434c-b0bf-4d8b26ba5dd4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eabbbd3e-2c5b-4b73-8147-523afab2aa26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.57199999999996, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab2c2020-a272-468d-9ad6-7f129baf59aa}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79c44b9d-deb6-4037-9e03-084dcff8c6b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000444, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {decc4351-99f5-432b-b6e5-83aa1c4c76b9}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0732193c-4b55-4279-9435-5ea55963c67f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc04cd4c-06e7-4618-8316-9894a594a3ea}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d45c3b27-e7a7-4590-b3c2-41145ef0cc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000053, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7174157866771, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7174157866771, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24401123-6586-4033-b621-ca9f7a3c9fcb}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0f4f61c-2cc3-4e32-9c1b-24d4f35516b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b22403a-6522-469d-9244-90e6734df335}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9829c571-f6ff-46b9-a814-1c9a93c4f6f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999947, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31fceab0-d9f2-4340-8760-af61b8ff0ca8}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd921f40-7893-46ac-8295-1c0b37633f09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000438, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7190f90e-7601-4a1e-918b-7cf2076869bc}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3688d5d-cd64-458a-bf8f-860048961bbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec56aeab-0616-4dfb-8392-cbb2ade9b937}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b508f9f-94e3-4770-9b3e-12814f10c67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7174157866771, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7174157866771, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000065, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a228c2cc-5161-4d77-8ddd-a42afef326c2}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16cf01bd-fcc6-424a-a83a-daf534571b3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999941, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5801478-41f7-4582-905d-910445fc707b}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77033a8e-c519-4386-95c3-61555a5815d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1c001ec-e4cb-4e66-b018-318bae11dd3c}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90bc39d6-a876-4fc4-b35f-d406ddad3e04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000438, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4543af8-083f-41de-97ba-43112e364ee7}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de2b0923-db8c-471b-b5e1-f9a9ebd5b129}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {069ce4ed-0653-44a4-99b8-949e6c752be1}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8abd8bbc-8768-454b-81ae-cf8bb0ca35f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7174157866771, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7174157866771, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000065, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cc3a596-a6e5-48cd-a5db-7195177ec86e}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d082cfe-2dba-4b9f-9761-ecac6962bb15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, 4.44089209850063e-14, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9140c566-5da1-4390-98cd-9ba56a5290dc}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2a3a4a6-f7a1-4e01-9767-51a9b7646647}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.57199999999996, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a489ec-6db4-4d83-9660-accb3270a18c}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ee6d28a-cc35-4316-8772-8f1ecb33a6ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000444, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a4876c6-3202-47be-aff8-be3fb3f67a5c}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64cbb259-4553-4951-a9e4-f45e56768c4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5ba1649-515a-4e29-8e25-3c634911f776}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1aa6f286-5451-4093-8207-63b68da12b62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000053, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7174157866771, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7174157866771, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb4480e0-26b2-4155-a948-faa852e5205a}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cf34f8d-4929-480a-b458-6ba5b5f8ffb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d662727-a445-454c-afa8-6971c596b3af}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26a0d1a8-f8b6-44f7-a163-cbe7523f0299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999947, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61158be1-ef78-4f87-bf17-30a73c55a140}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7c038d8-93ef-4423-833a-f71c5ffad1d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb37b965-125c-40ab-8183-175228a0911e}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61b3ca1e-17e1-495b-887c-890d97a87f16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999941, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40438cd6-94ce-4dcc-8b28-818b259fc16a}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae12b647-06af-4f21-811e-89d32e7d0411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000438, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f72ebcc-c617-496d-9f84-1ae2b70b746f}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47619955-77e2-4c4c-9aba-fec632c318c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {831275bc-babf-49d7-99fe-c864345e137f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa568435-3d0f-4e72-8dfc-545a8f04c8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7174157866771, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7174157866771, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000065, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3b8a0e5-0120-4ec7-82de-7457ea872928}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23cb0ff6-409a-4ff0-83c7-03b09643497e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999941, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {499897ab-e566-4717-a0c8-412cdb9543dd}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e2e0455-2f5d-4594-bd29-b6093f38f930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50af400a-6da0-4711-b7f3-a6604ea56cd3}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {854bfa43-9430-431b-82ed-0f5815f43028}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, 4.44089209850063e-14, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4edb5db-11b4-4df4-8c66-2af6bee899ae}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f9936b1-4356-4896-9a7d-68bb0bad4bcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.57199999999996, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f81c0e23-fb50-4d41-9ffa-edaa35c09a82}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {833695d0-6d75-49c6-ba86-4eb83c44fbda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000444, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49d19e9-9e2b-4c42-bfce-d24a96fe1a29}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6bcfb4f-8eaa-4309-9134-16f6e30dc56a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c141450-41b5-452c-8f00-22246f7abd11}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36ba6486-757f-4396-aabd-2b91aa8427f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000053, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7174157866771, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7174157866771, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb1881da-923d-4fc6-8797-e033cc7e3850}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a8d13dd-030f-441b-aeda-58782148f51f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1e1bedd-6027-44c3-bb93-994b5c16a39b}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f4e66bf-eb1e-4371-975f-b553eb70215e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999947, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57f01fc2-861b-4ca9-b01f-2e6ee1802057}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b86fd781-c75a-45a7-8bb9-11c84f05f464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fff43bbf-10c6-4182-8592-af0c1d076d0d}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70a441f6-8cc1-4804-b20a-3a97b8997b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000444, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45c9e595-7bbc-46e2-84cf-ad5093736166}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {869477aa-ddb4-4704-8f35-9ed290836938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000053, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7174157866771, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7174157866771, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14866f2d-38cc-476f-919f-2e3329cd1c84}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd1d4e0-d6e3-4235-8331-a6c27162293c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60c26e4-0eee-4693-8e9d-9d84b9d01783}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17ccf634-92df-45d5-bd33-5bd5ace36b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999947, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5eb2922-a749-4715-8aa3-1c80b63e35ee}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd6d1010-c1e1-4f65-8d06-a20f8e76fbc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.57199999999996, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc4ca6a4-c8a7-419d-a9b1-deaab413c0cd}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4986c791-791a-44af-a8f1-031c993095df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21e1b4df-8e91-4cfc-ba9b-06a1e2db079e}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727f90b0-3c21-4e38-be5a-8803ec6293c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000438, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0460b16-a75e-4af1-994c-005ef62c74cc}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20e4578f-fb65-4e21-a77e-8ba763f05a29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7174157866771, 1.22068010047375, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7174157866771, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000065, 1.22068010047375; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b0136de-eb44-47f9-91f5-c00ca705866b}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {045aeb83-5b36-43d1-831c-cd734f2bef49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999941, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c59f462-dd2e-46fe-b799-39b25d91362b}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f0b3af4-211b-4be1-98bc-64b665ddb045}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999996, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b633539c-8306-415d-a367-1d4b1caa4716}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {977ec245-1661-4fe3-aae7-f654b0c22e7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 1.22002549885383, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, 4.44089209850063e-14, 1.22002549885383; !- X,Y,Z Vertex 4 {m}

