
OS:Version,
  {8ac0295b-78c0-4fd3-a5e5-60f8a09942bb}, !- Handle
  2.3.0;                                  !- Version Identifier

OS:Site,
  {5f694a38-9fae-43a5-b787-6f5c6eb4a82d}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f85c65ce-f6e7-46d5-87cf-9e234c25332d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Output:Meter,
  {af49dffd-69ff-4fed-8915-310dd364e716}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Handle
  Front_Entry,                            !- Name
  {9d5c8828-c877-4331-ae38-1580547183a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {18bd75f5-ff9a-4ac3-8917-e4f8e99d15b6}, !- Building Story Name
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {32c0d58b-d715-4878-9faf-901d80c96c2a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {888d96ab-9c97-4108-8792-81a4a3592a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Handle
  Core_Retail,                            !- Name
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {18bd75f5-ff9a-4ac3-8917-e4f8e99d15b6}, !- Building Story Name
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {27224d7a-3b88-4791-b82b-905919b047e9}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb55256-b8e9-4286-8158-5bbfc5682e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1e5e25-c9db-44b4-a151-0a0dd0efc1b5}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ef3a35-f260-4bdd-8ea7-51a09a703bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106d641d-af0a-49cc-b693-030777f9edfb}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Handle
  Point_Of_Sale,                          !- Name
  {8b1f8230-6962-452b-9b78-cd29aaa1b5d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {18bd75f5-ff9a-4ac3-8917-e4f8e99d15b6}, !- Building Story Name
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Output:Meter,
  {1b291a97-6752-4735-9767-e71868d91de1}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4642c693-25d1-4bb0-954c-589b4e8b61eb}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0380120-8853-4f2d-901c-d06f08c22e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Handle
  Front_Retail,                           !- Name
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {18bd75f5-ff9a-4ac3-8917-e4f8e99d15b6}, !- Building Story Name
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a64fc5b9-c152-4fa9-867c-1352db06f38e}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {4fbd08a9-dbee-49f7-8b9b-e76b73e8d7fd}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {1eb55256-b8e9-4286-8158-5bbfc5682e9b}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27224d7a-3b88-4791-b82b-905919b047e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Handle
  Back_Space,                             !- Name
  {2f07fdb3-bd60-4f3c-9f77-03dce716651d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {18bd75f5-ff9a-4ac3-8917-e4f8e99d15b6}, !- Building Story Name
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Output:Meter,
  {923a8e24-b5a2-448d-bae9-3e424d7b99dc}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {600a349b-11f9-4c12-b76c-40ebae2dd03c}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {479986a8-d421-4f87-834b-efab16ae7fdd}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9525b01b-9d48-4f52-a06c-e79c8ab7968c}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 4 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 6 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 7 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 8 {m}

OS:Output:Meter,
  {3ec32cc3-96f5-4156-8a79-533af1ae1128}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {99aae224-18ed-4209-941b-87e22f0ccc69}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {7cad3709-55ae-4c92-8f5a-9f54bcd3563a}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91eb033-beac-4e83-a7c4-3ac5c43f4615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ec5d71-d962-4572-9555-aca37cf3635e}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4aadc05-dd6a-437a-9d07-e3102830d33f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4aadc05-dd6a-437a-9d07-e3102830d33f}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ec5d71-d962-4572-9555-aca37cf3635e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {38af3cef-46eb-4daa-b5cc-8b3ee83cf56c}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {1ebbd0d4-95b8-4262-a4ca-521a0fa0af6a}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Building,
  {9537ecc5-252b-4db3-b62b-4e72a74efae6}, !- Handle
  DOE Ref Pre-1980-RetailStandalone-ASHRAE 169-2006-5A created: 2017-10-13 12:15:03 -0600, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {28bf7764-9801-498f-80bf-d9323f8228c8}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  RetailStandalone;                       !- Standards Building Type

OS:Surface,
  {3d29657f-60c7-44ae-9a96-2c92d168a8cd}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbc0693-90cf-4b1f-b9f6-000dc87889b0}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5cb646a-104c-48aa-ac46-84a03744c5d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1ebda6-465d-460d-8b04-64424f7d030f}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0380120-8853-4f2d-901c-d06f08c22e95}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4642c693-25d1-4bb0-954c-589b4e8b61eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {8d1eea05-6f57-4db1-87e0-d3c0433a95fa}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {22e02433-8394-419f-9fab-d492197dc062}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88842d8c-da36-4b76-b79e-595155211f07}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {0bea7ec2-4370-46c4-8cde-1426a3815759}, !- Handle
  RunPeriod 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {b348d7ea-aa56-4f66-8934-ce47d3a9c662}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {fc5d473a-facb-40a4-9c6e-83872bdf8840}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bc3656-ac23-4667-91a6-85a1bb1fe328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37890606-9de5-4c45-8644-26c5aa84a80e}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {3683c760-4e68-44f8-acce-b3083542da06}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a9e9943e-b275-487b-a22f-a6c233e09411}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {febe2b14-8d79-47f5-80b9-c7ea1639aa7c}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74dfad2c-cf54-426e-9d53-712120282547}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91eb033-beac-4e83-a7c4-3ac5c43f4615}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cad3709-55ae-4c92-8f5a-9f54bcd3563a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {04ccece2-abea-4602-8a0e-2901335d8e47}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {b8517e9c-4bbc-4814-be0d-7c7cbcc035d2}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {20571b99-9704-4b36-80db-b2a041c397ef}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {0b58906f-11b8-4d04-abe8-2295d4b8cc34}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {13b2e966-417e-4f54-95fb-a861512330df}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {b1ef3a35-f260-4bdd-8ea7-51a09a703bea}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1e5e25-c9db-44b4-a151-0a0dd0efc1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {9f905265-7cf1-464d-8253-9cb9fa5cce92}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {12bc3656-ac23-4667-91a6-85a1bb1fe328}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5d473a-facb-40a4-9c6e-83872bdf8840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cb646a-104c-48aa-ac46-84a03744c5d8}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfbc0693-90cf-4b1f-b9f6-000dc87889b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b31b105d-afab-45d2-bd11-21f7943dfd18}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2018adfe-7668-472d-a9ed-878feb0d5d2b}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b28413-a784-446e-a446-2cd25080e311}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c15ef81-9111-4066-9a5f-60efa28b0d78}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18a2e4d1-7cc2-4489-ba8a-6eaf51f8c6fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a2e4d1-7cc2-4489-ba8a-6eaf51f8c6fc}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e64a883-aaf0-47d5-ad22-2ed1539b266c}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {80e08a23-5506-41c8-8efd-cd3de40e9ff0}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c5fe5890-6617-4c6a-b10b-f49f318e7761}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888d96ab-9c97-4108-8792-81a4a3592a97}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c0d58b-d715-4878-9faf-901d80c96c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e282742-00b4-472d-982b-fbd38906af9c}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {febe2b14-8d79-47f5-80b9-c7ea1639aa7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {620ffe88-6f48-4f37-8964-44596924b6fb}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6241e0f2-2896-4a90-bebb-585b20637185}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {5575277d-d325-42c2-888a-21254ab36271}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {d67ee3ad-dc58-4928-b205-a51303a18c65}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a64fc5b9-c152-4fa9-867c-1352db06f38e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b4905e-878d-4916-868e-53264f2d18da}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942cf99c-2d27-426d-b804-211336dc41a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113947e2-d6ea-4e0a-94b7-613c4bd67384}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8af481dd-5f80-49d1-903f-164be84205ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Facility,
  {4e32b38e-9d0d-4a3b-a642-695172ddd924}; !- Handle

OS:SpaceType,
  {2f07fdb3-bd60-4f3c-9f77-03dce716651d}, !- Handle
  Retail Back_Space,                      !- Name
  ,                                       !- Default Construction Set Name
  {8cd5d02a-3c5f-4020-b278-a55f52f0436a}, !- Default Schedule Set Name
  {8199e08d-b912-4cd1-b41d-37b52301c25e}, !- Group Rendering Name
  {f1964aaf-9268-4513-a126-8273fd9d27b2}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {62559167-2e56-4672-91e9-df203af20ce7}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9d5c8828-c877-4331-ae38-1580547183a9}, !- Handle
  Retail Entry,                           !- Name
  ,                                       !- Default Construction Set Name
  {08e1b4c8-c56e-469e-96ec-fb9259207451}, !- Default Schedule Set Name
  {e53aaeb9-d14b-44b5-88aa-8669413e7fcf}, !- Group Rendering Name
  {c66769e2-2650-4f9d-8bf3-f5b048ad5686}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {6750b6dc-786f-4fa7-a277-e56f0d368bf2}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {8b1f8230-6962-452b-9b78-cd29aaa1b5d6}, !- Handle
  Retail Point_of_Sale,                   !- Name
  ,                                       !- Default Construction Set Name
  {9a09901a-6d80-4604-83b2-a8c089e47654}, !- Default Schedule Set Name
  {e190a116-1160-4d47-8925-99a9e2e5020e}, !- Group Rendering Name
  {c3ef4f56-9846-4e02-b9cb-ad5c5602bcdf}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {5de5021f-155b-49dd-9e0a-3cbf2160086b}, !- Handle
  Rendering Color 3,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}, !- Handle
  Retail Retail,                          !- Name
  ,                                       !- Default Construction Set Name
  {f4d9539e-74fb-46f1-86ff-79ed723161db}, !- Default Schedule Set Name
  {74f27a47-89b4-4fbd-ae70-0567636528f6}, !- Group Rendering Name
  {dfe4076c-451f-477c-8555-b4663ffaf309}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {857075bd-ae43-4978-9a78-b8c097c493b4}, !- Handle
  Rendering Color 4,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8199e08d-b912-4cd1-b41d-37b52301c25e}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {21348778-2054-4665-9c33-3c6c7ad15bbe}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2bcb430e-ce7a-4d57-ae26-c8db5d4cbf5d}, !- Handle
  Retail Back_Space People,               !- Name
  {21348778-2054-4665-9c33-3c6c7ad15bbe}, !- People Definition Name
  {2f07fdb3-bd60-4f3c-9f77-03dce716651d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cd302b02-b463-4cf1-b3e9-30f5e19cbf23}, !- Work Efficiency Schedule Name
  {34b39ea1-6128-419c-b299-84342892767a}, !- Clothing Insulation Schedule Name
  {5db06168-140a-4288-8eab-9657fe4b68b5}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {34b39ea1-6128-419c-b299-84342892767a}, !- Handle
  Clothing Schedule,                      !- Name
  {35291dc2-ee97-4019-ab1c-6fc7b88d5034}, !- Schedule Type Limits Name
  {09e06daa-e3c2-4403-afd9-03fc528fce41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09e06daa-e3c2-4403-afd9-03fc528fce41}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {35291dc2-ee97-4019-ab1c-6fc7b88d5034}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bd757e3-cac0-4189-a4bc-6f24b33c256a}, !- Handle
  Schedule Rule 1,                        !- Name
  {34b39ea1-6128-419c-b299-84342892767a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bc7af47-1bcf-47f7-a523-2342eadc6f95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7bc7af47-1bcf-47f7-a523-2342eadc6f95}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {35291dc2-ee97-4019-ab1c-6fc7b88d5034}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {35291dc2-ee97-4019-ab1c-6fc7b88d5034}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5db06168-140a-4288-8eab-9657fe4b68b5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1aa33222-9bad-48a3-a6da-ac56a3f0639c}, !- Schedule Type Limits Name
  {5e0db0e9-be80-4b15-8e24-ea7346736a6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e0db0e9-be80-4b15-8e24-ea7346736a6b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1aa33222-9bad-48a3-a6da-ac56a3f0639c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1aa33222-9bad-48a3-a6da-ac56a3f0639c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {cd302b02-b463-4cf1-b3e9-30f5e19cbf23}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  {4e88ac96-59fb-47e5-a774-c8bab9433668}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e88ac96-59fb-47e5-a774-c8bab9433668}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {483d83d6-16cd-483f-88a1-82610c9dd2f3}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5499660721544,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d08012f3-327b-480b-ac36-daf689712ca6}, !- Handle
  Retail Back_Space Lights,               !- Name
  {483d83d6-16cd-483f-88a1-82610c9dd2f3}, !- Lights Definition Name
  {2f07fdb3-bd60-4f3c-9f77-03dce716651d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ce8c8dd5-ad2a-45eb-8b68-68d02bf6fe9b}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3f70a89c-1b2b-41a6-83ca-4840cae46854}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {ce8c8dd5-ad2a-45eb-8b68-68d02bf6fe9b}, !- Electric Equipment Definition Name
  {2f07fdb3-bd60-4f3c-9f77-03dce716651d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f1964aaf-9268-4513-a126-8273fd9d27b2}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cdf1c77d-54fe-497d-b92d-35885078a49f}, !- Handle
  Retail Back_Space Infiltration,         !- Name
  {2f07fdb3-bd60-4f3c-9f77-03dce716651d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8cd5d02a-3c5f-4020-b278-a55f52f0436a}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Number of People Schedule Name
  {05e6a697-4cb4-4e8c-9873-3b130143f8c4}, !- People Activity Level Schedule Name
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Lighting Schedule Name
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Handle
  Retail Bldg Occ,                        !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  {eb0fb04c-95a2-4e08-a4aa-e54eb413e7d3}, !- Default Day Schedule Name
  {76f2eb27-a2a8-4e0d-9dbf-44462b86d033}, !- Summer Design Day Schedule Name
  {653044e9-3321-4a7a-83c6-74e2a389a89a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb0fb04c-95a2-4e08-a4aa-e54eb413e7d3}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {38778ac7-ae01-4e43-9ff6-a2ac96019113}, !- Handle
  Schedule Rule 2,                        !- Name
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c702a77-df6e-4690-9872-107254f76a52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c702a77-df6e-4690-9872-107254f76a52}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {5faf58f3-e958-4bcc-a97a-b529fa3a4a3f}, !- Handle
  Schedule Rule 3,                        !- Name
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15b5de56-d5a0-4f79-a4ab-fbf2493162e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15b5de56-d5a0-4f79-a4ab-fbf2493162e5}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {fe3b4b90-17bb-422a-99f6-5fefb3b8da23}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {653044e9-3321-4a7a-83c6-74e2a389a89a}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {270f5bd5-13ca-4079-97ce-b47eac622638}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76f2eb27-a2a8-4e0d-9dbf-44462b86d033}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {05e6a697-4cb4-4e8c-9873-3b130143f8c4}, !- Handle
  Retail Activity,                        !- Name
  {22915dda-1bb7-4ecc-b1b1-583f9f1239b2}, !- Schedule Type Limits Name
  {bd023513-db61-406c-a3e4-32ef833e5f16}, !- Default Day Schedule Name
  {3ba5ff73-c87c-49f4-8924-c1ca1f7084b3}, !- Summer Design Day Schedule Name
  {6c128d90-476d-424b-9e3a-24daf9772b9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd023513-db61-406c-a3e4-32ef833e5f16}, !- Handle
  Retail Activity Default,                !- Name
  {22915dda-1bb7-4ecc-b1b1-583f9f1239b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b2dc8ca1-36e5-49bd-80e0-a3e1e7433d1f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c128d90-476d-424b-9e3a-24daf9772b9a}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {22915dda-1bb7-4ecc-b1b1-583f9f1239b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7ea78f0f-3181-407e-9b60-948eaf28adbb}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ba5ff73-c87c-49f4-8924-c1ca1f7084b3}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {22915dda-1bb7-4ecc-b1b1-583f9f1239b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {22915dda-1bb7-4ecc-b1b1-583f9f1239b2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Handle
  Retail Bldg Light,                      !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  {a6bb9c1c-da1c-4817-8666-7f7ad61806d8}, !- Default Day Schedule Name
  {03c040ce-8ee7-45fd-a601-3ab55c9aff6d}, !- Summer Design Day Schedule Name
  {313d0056-f7a3-4704-bdf6-3d2b0c5fadbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6bb9c1c-da1c-4817-8666-7f7ad61806d8}, !- Handle
  Retail Bldg Light Default,              !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {eea4d61e-dd4b-4847-80c7-271dd066a915}, !- Handle
  Schedule Rule 4,                        !- Name
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b903a05-73fb-4cee-afe1-420a11a90be0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b903a05-73fb-4cee-afe1-420a11a90be0}, !- Handle
  Retail Bldg Light Sat Day,              !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {a0fa0838-476b-49a0-abae-518b721ff81d}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03c040ce-8ee7-45fd-a601-3ab55c9aff6d}, !- Handle
  Retail Bldg Light Summer Design Day,    !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b117a702-8578-4727-92c8-350f043a8df9}, !- Handle
  Schedule Rule 5,                        !- Name
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {162baa3d-c995-4e8e-b1af-ed89ec5f7ca1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {162baa3d-c995-4e8e-b1af-ed89ec5f7ca1}, !- Handle
  Retail Bldg Light Sun Day,              !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {a591c82a-20b6-4a6c-b35f-6a694c4b775d}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {313d0056-f7a3-4704-bdf6-3d2b0c5fadbb}, !- Handle
  Retail Bldg Light Winter Design Day,    !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Handle
  Retail Bldg Equip,                      !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  {a4bd6d08-e7fd-4b8b-8b67-74885c512dc3}, !- Default Day Schedule Name
  {1d319783-7bb5-4384-8e06-0775d91ff2c3}, !- Summer Design Day Schedule Name
  {b1e4bd24-8264-486b-b3e0-5c56d6d66c06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4bd6d08-e7fd-4b8b-8b67-74885c512dc3}, !- Handle
  Retail Bldg Equip Default,              !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {03e3ff69-ed55-4757-9094-229b9780b6b1}, !- Handle
  Schedule Rule 6,                        !- Name
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {203d49fb-11cc-4c95-8a31-a9de1d36b65e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {203d49fb-11cc-4c95-8a31-a9de1d36b65e}, !- Handle
  Retail Bldg Equip Sat Day,              !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:Schedule:Day,
  {9e4f8da1-0ebc-446c-a6b3-cf539622d839}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d319783-7bb5-4384-8e06-0775d91ff2c3}, !- Handle
  Retail Bldg Equip Summer Design Day,    !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26944cd4-33a5-49b7-9890-bdd086c938cd}, !- Handle
  Schedule Rule 7,                        !- Name
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71f73120-bfa1-462b-b1dd-6195591ab0b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71f73120-bfa1-462b-b1dd-6195591ab0b1}, !- Handle
  Retail Bldg Equip Sun Day,              !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Day,
  {f72b71dc-8f31-42c8-a4f7-397a3272c64e}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1e4bd24-8264-486b-b3e0-5c56d6d66c06}, !- Handle
  Retail Bldg Equip Winter Design Day,    !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Handle
  Retail Infil Half On,                   !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  {6aa1dd40-f3da-4b06-8df2-ce6c2cb63950}, !- Default Day Schedule Name
  {84a59eaa-6066-471b-9b44-f7af80740b15}, !- Summer Design Day Schedule Name
  {9ec7b0a2-e28b-40b6-978f-fa53f2953a10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6aa1dd40-f3da-4b06-8df2-ce6c2cb63950}, !- Handle
  Retail Infil Half On Default,           !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0fd21488-54a4-4306-8a81-049a7746228b}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84a59eaa-6066-471b-9b44-f7af80740b15}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15dd1f53-acf4-4cfe-a2fd-930c8f84ae40}, !- Handle
  Schedule Rule 8,                        !- Name
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4337039c-a68a-4e6f-8faf-05f4ceb86e4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4337039c-a68a-4e6f-8faf-05f4ceb86e4a}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8052ef27-88fd-4ad5-85fd-4c75d0991fd5}, !- Handle
  Schedule Rule 9,                        !- Name
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ba2af07-2630-4afa-8e98-9e1810ab1e88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ba2af07-2630-4afa-8e98-9e1810ab1e88}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2552455c-faea-48cf-83f2-ce7539de8bdc}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ec7b0a2-e28b-40b6-978f-fa53f2953a10}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {700fd22b-9758-48c7-88d7-f1929a8cd4c8}, !- Handle
  Retail Back_Space Thermostat,           !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Handle
  Retail HtgSetp,                         !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  {cf603982-8375-4973-8850-b7b2ab5d7bae}, !- Default Day Schedule Name
  {9a116f8e-e096-4d72-8ba0-3fbe25eeb894}, !- Summer Design Day Schedule Name
  {a92de329-57ab-4baa-bd01-80edaab182ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf603982-8375-4973-8850-b7b2ab5d7bae}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ef6ddc23-fae6-43be-bcb7-67b83e6a4ca3}, !- Handle
  Schedule Rule 10,                       !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e73b14a2-3133-4e2e-a07f-621732341648}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e73b14a2-3133-4e2e-a07f-621732341648}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0fa7442d-26b8-4d6a-aec0-de1e8ea8d7b2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a116f8e-e096-4d72-8ba0-3fbe25eeb894}, !- Handle
  Retail HtgSetp Summer Design Day,       !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {af48ca5a-f97c-4c3e-b018-e3cb5e55275c}, !- Handle
  Schedule Rule 11,                       !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84d99388-7fcb-4755-b1e4-e69005ef0666}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84d99388-7fcb-4755-b1e4-e69005ef0666}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f258c890-4b3d-4f8e-9b28-6af52dcf1ebb}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a92de329-57ab-4baa-bd01-80edaab182ca}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}, !- Handle
  Retail ClgSetp,                         !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  {4afadd5c-c91f-4531-ab77-aa971d63f589}, !- Default Day Schedule Name
  {4b53619c-85b7-4e59-b6d4-41f1486572d3}, !- Summer Design Day Schedule Name
  {1ec5f8b1-33a5-4258-885f-39c650efe4f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4afadd5c-c91f-4531-ab77-aa971d63f589}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a4561c1e-f6b4-471c-9feb-2f71ccd87252}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b53619c-85b7-4e59-b6d4-41f1486572d3}, !- Handle
  Retail ClgSetp Summer Design Day,       !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a738b8a3-40eb-4fe6-905f-95c2f73d0a6e}, !- Handle
  Schedule Rule 12,                       !- Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99cf02b0-ca43-4766-9500-ca0b02401b67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99cf02b0-ca43-4766-9500-ca0b02401b67}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d071f9eb-7370-406e-ab72-066542ddaf1f}, !- Handle
  Schedule Rule 13,                       !- Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7344afe-6733-472b-8015-c3d30b945137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7344afe-6733-472b-8015-c3d30b945137}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d50299f6-0da6-45f5-a1f7-5b51f7e8d151}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ec5f8b1-33a5-4258-885f-39c650efe4f4}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {e53aaeb9-d14b-44b5-88aa-8669413e7fcf}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {e1d82094-d3c3-4443-9f4b-e295dcb07501}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9bcc5c12-8d8f-45ab-8940-87af7e6af55f}, !- Handle
  Retail Entry People,                    !- Name
  {e1d82094-d3c3-4443-9f4b-e295dcb07501}, !- People Definition Name
  {9d5c8828-c877-4331-ae38-1580547183a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cd302b02-b463-4cf1-b3e9-30f5e19cbf23}, !- Work Efficiency Schedule Name
  {34b39ea1-6128-419c-b299-84342892767a}, !- Clothing Insulation Schedule Name
  {5db06168-140a-4288-8eab-9657fe4b68b5}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d10b3c3b-87bf-4544-905a-f8f21fc77b9d}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.25005166677,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6aab815b-31a5-4a1a-a975-b1ff530b419e}, !- Handle
  Retail Entry Lights,                    !- Name
  {d10b3c3b-87bf-4544-905a-f8f21fc77b9d}, !- Lights Definition Name
  {9d5c8828-c877-4331-ae38-1580547183a9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c66769e2-2650-4f9d-8bf3-f5b048ad5686}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3101679e-3131-48fd-88d6-5efa08671b42}, !- Handle
  Retail Entry Infiltration,              !- Name
  {9d5c8828-c877-4331-ae38-1580547183a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {08e1b4c8-c56e-469e-96ec-fb9259207451}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Number of People Schedule Name
  {05e6a697-4cb4-4e8c-9873-3b130143f8c4}, !- People Activity Level Schedule Name
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Lighting Schedule Name
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0056efb6-ac21-4b00-af17-7e2b3a27b912}, !- Handle
  Retail Entry Thermostat,                !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {604df4e1-490b-46e7-b044-ca53ab5cd148}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {604df4e1-490b-46e7-b044-ca53ab5cd148}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  {66ec7ab1-a0ea-43e8-b183-cebf3aa2af8d}, !- Default Day Schedule Name
  {a71999d8-7620-4022-b9f1-7db9cc7a810f}, !- Summer Design Day Schedule Name
  {e88b5d7e-68f7-4f3d-9606-03d35e96c2fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66ec7ab1-a0ea-43e8-b183-cebf3aa2af8d}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e0a6384d-4033-4ec4-9399-30e50f8ad9b5}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e88b5d7e-68f7-4f3d-9606-03d35e96c2fd}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3fe4ef76-aea2-4ac0-ba33-80a1129156db}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a71999d8-7620-4022-b9f1-7db9cc7a810f}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {4f125100-ea6b-4548-9f12-fba5f1e66243}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Rendering:Color,
  {e190a116-1160-4d47-8925-99a9e2e5020e}, !- Handle
  Rendering Color 7,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {cc1a8e7e-5f2c-4686-abf8-47974b552a02}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17c95c7c-e5f2-4a42-9229-e681c05463ca}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {cc1a8e7e-5f2c-4686-abf8-47974b552a02}, !- People Definition Name
  {8b1f8230-6962-452b-9b78-cd29aaa1b5d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cd302b02-b463-4cf1-b3e9-30f5e19cbf23}, !- Work Efficiency Schedule Name
  {34b39ea1-6128-419c-b299-84342892767a}, !- Clothing Insulation Schedule Name
  {5db06168-140a-4288-8eab-9657fe4b68b5}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {c9e228a1-bf4d-4a97-8eb3-9d719ca36000}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.25005166677,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7728bd59-faec-4253-81c1-e5e0e6c1cf76}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {c9e228a1-bf4d-4a97-8eb3-9d719ca36000}, !- Lights Definition Name
  {8b1f8230-6962-452b-9b78-cd29aaa1b5d6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {030477da-98cd-44c8-8cce-8e7646221c6c}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {36d23b2f-069e-4e88-9822-ac4a876c2b65}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {030477da-98cd-44c8-8cce-8e7646221c6c}, !- Electric Equipment Definition Name
  {8b1f8230-6962-452b-9b78-cd29aaa1b5d6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c3ef4f56-9846-4e02-b9cb-ad5c5602bcdf}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7f1ff16f-63b5-4906-9fe3-f8138e665caa}, !- Handle
  Retail Point_of_Sale Infiltration,      !- Name
  {8b1f8230-6962-452b-9b78-cd29aaa1b5d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9a09901a-6d80-4604-83b2-a8c089e47654}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Number of People Schedule Name
  {05e6a697-4cb4-4e8c-9873-3b130143f8c4}, !- People Activity Level Schedule Name
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Lighting Schedule Name
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da519f7-a10c-45e2-8e41-fbe4ec46451b}, !- Handle
  Retail Point_of_Sale Thermostat,        !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74f27a47-89b4-4fbd-ae70-0567636528f6}, !- Handle
  Rendering Color 8,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {0d40abb5-2601-452c-94b2-17bb4e3bd556}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5295953d-a118-4737-9cbc-47d459c9e4a3}, !- Handle
  Retail Retail People,                   !- Name
  {0d40abb5-2601-452c-94b2-17bb4e3bd556}, !- People Definition Name
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cd302b02-b463-4cf1-b3e9-30f5e19cbf23}, !- Work Efficiency Schedule Name
  {34b39ea1-6128-419c-b299-84342892767a}, !- Clothing Insulation Schedule Name
  {5db06168-140a-4288-8eab-9657fe4b68b5}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {3519efab-af8b-43ed-aacd-a36342aa59c2}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  36.25005166677,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d38c4454-80fb-48c1-834c-005f867db64a}, !- Handle
  Retail Retail Lights,                   !- Name
  {3519efab-af8b-43ed-aacd-a36342aa59c2}, !- Lights Definition Name
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {fe1af145-1cee-48fd-9b61-30b1c4b3f9b8}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ecc44bf1-67a4-4399-b8bc-3cf65dd341ab}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {fe1af145-1cee-48fd-9b61-30b1c4b3f9b8}, !- Electric Equipment Definition Name
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dfe4076c-451f-477c-8555-b4663ffaf309}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {03bbc9d5-8631-40d6-81e4-358b02b872b6}, !- Handle
  Retail Retail Infiltration,             !- Name
  {18768f47-b4c5-47f5-8e40-d3f793a948c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f4d9539e-74fb-46f1-86ff-79ed723161db}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {546eacfd-31e5-4586-8674-d00404e14f7e}, !- Number of People Schedule Name
  {05e6a697-4cb4-4e8c-9873-3b130143f8c4}, !- People Activity Level Schedule Name
  {ae05610a-6f00-4411-b649-171ef5fd384c}, !- Lighting Schedule Name
  {bd4d5732-5a51-4739-b4f5-c1203fdc8033}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae270ada-2291-435e-9e17-940808dc5c48}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2831f9a8-cf9c-4804-a786-734e8ae25885}, !- Handle
  Retail Retail Thermostat,               !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {2878c356-ba66-46ef-af92-5e9407e67962}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f12c9a8d-a66d-49e0-9a52-ff6d89e737f0}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {68defca1-aa34-482a-9074-bf3a16d38cf8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ffdb9f01-b904-4556-b1a1-89dfa239f4dc}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e129f6ba-87c5-4cbc-a721-2802c4b5a407}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dbd09387-3751-426f-86e5-47f1b18f32b0}, !- Handle
  Floor Adiabatic construction,           !- Name
  {57340dd7-2791-4265-a0b0-66c4d758aded}, !- Surface Rendering Name
  {68defca1-aa34-482a-9074-bf3a16d38cf8}, !- Layer 1
  {ffdb9f01-b904-4556-b1a1-89dfa239f4dc}, !- Layer 2
  {e129f6ba-87c5-4cbc-a721-2802c4b5a407}; !- Layer 3

OS:Material,
  {5e5a7746-10e2-4d54-9fe1-25ca4cf1abd8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {757a89d4-66ba-4965-bdff-936dc770e47e}, !- Handle
  Wall Adiabatic construction,            !- Name
  {5de891fc-0000-4f5f-826a-33e88190f1d9}, !- Surface Rendering Name
  {5e5a7746-10e2-4d54-9fe1-25ca4cf1abd8}, !- Layer 1
  {5e5a7746-10e2-4d54-9fe1-25ca4cf1abd8}; !- Layer 2

OS:Material,
  {26605e94-b90f-4d1c-a775-1d23c5ccc1d0}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {57a93ef2-6e0d-4c48-9347-2702d6791361}, !- Handle
  Basement Wall construction,             !- Name
  {be85d7d8-44e3-4cdb-87a8-3ee9a66259a5}, !- Surface Rendering Name
  {26605e94-b90f-4d1c-a775-1d23c5ccc1d0}; !- Layer 1

OS:Construction,
  {e7f13426-0556-459c-a3cc-d8d6d5c4a2e2}, !- Handle
  Basement Floor construction,            !- Name
  {a03cb33c-018f-4981-83b2-e2bd10f85ac9}, !- Surface Rendering Name
  {26605e94-b90f-4d1c-a775-1d23c5ccc1d0}, !- Layer 1
  {68defca1-aa34-482a-9074-bf3a16d38cf8}; !- Layer 2

OS:DefaultConstructionSet,
  {28bf7764-9801-498f-80bf-d9323f8228c8}, !- Handle
  DOE Ref Pre-1980 - Retail - ASHRAE 169-2006-5A, !- Name
  {b9bb61dd-cd5e-4f5a-b247-11fad4b12f39}, !- Default Exterior Surface Constructions Name
  {574c6a70-0e44-42b9-8e09-9242a27e9976}, !- Default Interior Surface Constructions Name
  {3e35a92b-436d-493a-92f7-bb251bb75026}, !- Default Ground Contact Surface Constructions Name
  {4cb078fb-82d8-4951-be5f-3247dc924bf9}, !- Default Exterior SubSurface Constructions Name
  {21fb3f6c-83aa-4397-b354-b61927e4273d}, !- Default Interior SubSurface Constructions Name
  {1108dce5-8ca7-4acf-96a2-dfeed31ab45f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b9bb61dd-cd5e-4f5a-b247-11fad4b12f39}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a4c92331-1b3c-44c0-99c2-91aa4df1fd8d}, !- Floor Construction Name
  {989c5e13-73ee-480c-802b-9650f04bb57f}, !- Wall Construction Name
  {1c4706da-54ce-4192-80ec-41cf697648dd}; !- Roof Ceiling Construction Name

OS:Construction,
  {a4c92331-1b3c-44c0-99c2-91aa4df1fd8d}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {f7d88eea-95c6-4227-b844-8a32d9762757}, !- Surface Rendering Name
  {012da635-a786-4bfa-b205-d149bb17985c}, !- Layer 1
  {40f28e1d-488a-4abe-a26b-2769fa1c402a}; !- Layer 2

OS:StandardsInformation:Construction,
  {19fdfbae-c782-406b-86e6-06e247cd1858}, !- Handle
  {a4c92331-1b3c-44c0-99c2-91aa4df1fd8d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {92e03bc7-750b-452d-9272-f7bddf6e3ebb}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {012da635-a786-4bfa-b205-d149bb17985c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {40f28e1d-488a-4abe-a26b-2769fa1c402a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {989c5e13-73ee-480c-802b-9650f04bb57f}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  {fcbbdae7-c7f4-40ec-8de4-65e7d9d6be3c}, !- Surface Rendering Name
  {caab2c64-99f0-479d-ba3e-ba1a76f6b39e}, !- Layer 1
  {bfd32eb4-cb26-4240-bfa5-146fb38f9fb7}, !- Layer 2
  {92e03bc7-750b-452d-9272-f7bddf6e3ebb}, !- Layer 3
  {bfd32eb4-cb26-4240-bfa5-146fb38f9fb7}; !- Layer 4

OS:StandardsInformation:Construction,
  {a24a79bb-7479-4598-945c-d3e252a65a5d}, !- Handle
  {989c5e13-73ee-480c-802b-9650f04bb57f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {caab2c64-99f0-479d-ba3e-ba1a76f6b39e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bfd32eb4-cb26-4240-bfa5-146fb38f9fb7}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1c4706da-54ce-4192-80ec-41cf697648dd}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  {59b3084d-08a7-4b7c-9c05-da8d43e481c8}, !- Surface Rendering Name
  {3ca1fd95-69a8-455f-a479-f6dc075f1fa5}, !- Layer 1
  {f0a5e03f-7bda-479c-81b4-0a483f70e911}, !- Layer 2
  {b29f28af-9005-4f1e-94c8-e934c78c6fcd}; !- Layer 3

OS:StandardsInformation:Construction,
  {9b03579d-f214-4a07-8367-69b58757442a}, !- Handle
  {1c4706da-54ce-4192-80ec-41cf697648dd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3ca1fd95-69a8-455f-a479-f6dc075f1fa5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f0a5e03f-7bda-479c-81b4-0a483f70e911}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b29f28af-9005-4f1e-94c8-e934c78c6fcd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {574c6a70-0e44-42b9-8e09-9242a27e9976}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9532975f-acf6-4c1b-872a-e29f2659ca5f}, !- Floor Construction Name
  {96129dff-ff91-4c46-8235-57b1cd440409}, !- Wall Construction Name
  {ba982272-a1db-46a9-915b-14fba4318fdc}; !- Roof Ceiling Construction Name

OS:Construction,
  {9532975f-acf6-4c1b-872a-e29f2659ca5f}, !- Handle
  Typical Interior Floor,                 !- Name
  {b2e6ac18-c801-4039-b9b7-81b8531f5ace}, !- Surface Rendering Name
  {ffdb9f01-b904-4556-b1a1-89dfa239f4dc}, !- Layer 1
  {68defca1-aa34-482a-9074-bf3a16d38cf8}; !- Layer 2

OS:StandardsInformation:Construction,
  {459e8e54-93bb-4466-96b7-08da678a78c0}, !- Handle
  {9532975f-acf6-4c1b-872a-e29f2659ca5f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {96129dff-ff91-4c46-8235-57b1cd440409}, !- Handle
  Typical Interior Wall,                  !- Name
  {c2527e6b-c720-418a-97c3-dd7761fa12f7}, !- Surface Rendering Name
  {5e5a7746-10e2-4d54-9fe1-25ca4cf1abd8}, !- Layer 1
  {5e5a7746-10e2-4d54-9fe1-25ca4cf1abd8}; !- Layer 2

OS:StandardsInformation:Construction,
  {544ba326-9652-4c71-8f94-6e63b646d164}, !- Handle
  {96129dff-ff91-4c46-8235-57b1cd440409}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ba982272-a1db-46a9-915b-14fba4318fdc}, !- Handle
  Typical Interior Ceiling,               !- Name
  {da46978f-7de7-4abe-8632-75d3b2829c38}, !- Surface Rendering Name
  {68defca1-aa34-482a-9074-bf3a16d38cf8}, !- Layer 1
  {ffdb9f01-b904-4556-b1a1-89dfa239f4dc}; !- Layer 2

OS:StandardsInformation:Construction,
  {5517cb85-0d2d-4953-9a7d-fd6ea7e156f7}, !- Handle
  {ba982272-a1db-46a9-915b-14fba4318fdc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3e35a92b-436d-493a-92f7-bb251bb75026}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c258b7d0-448d-4094-aeca-4ca2d2ad3e85}, !- Floor Construction Name
  {1610a10b-5067-4048-8210-8c1aee311e36}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c258b7d0-448d-4094-aeca-4ca2d2ad3e85}, !- Handle
  ext-slab,                               !- Name
  {a5a49308-1a79-4c72-913f-8f751a3e011a}, !- Surface Rendering Name
  {1474cbe3-8665-446b-b99d-71b19126b882}; !- Layer 1

OS:StandardsInformation:Construction,
  {da39fb7b-559b-4adb-bfc5-99b4134ba88a}, !- Handle
  {c258b7d0-448d-4094-aeca-4ca2d2ad3e85}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1474cbe3-8665-446b-b99d-71b19126b882}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1610a10b-5067-4048-8210-8c1aee311e36}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {a055167c-6ad4-437b-9087-d060f50610db}, !- Surface Rendering Name
  {6dcc1da8-cb2f-40c4-bf71-1a42eed490a6}; !- Layer 1

OS:StandardsInformation:Construction,
  {5f4d5e22-f724-41cc-9d55-50f88b3ee739}, !- Handle
  {1610a10b-5067-4048-8210-8c1aee311e36}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9312d7c1-19fa-4305-81cd-b7e8fdce1e14}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6dcc1da8-cb2f-40c4-bf71-1a42eed490a6}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4cb078fb-82d8-4951-be5f-3247dc924bf9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bb3740d0-20c6-4eae-abbf-f9703bf4f13b}, !- Fixed Window Construction Name
  {bb3740d0-20c6-4eae-abbf-f9703bf4f13b}, !- Operable Window Construction Name
  {2ce14244-59c7-437b-9eeb-d51414545924}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {5b1b2b2e-7cad-4e71-8390-8041917056c2}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a76a766e-325b-4cd9-b0e6-ebce43b6765a}, !- Tubular Daylight Dome Construction Name
  {a76a766e-325b-4cd9-b0e6-ebce43b6765a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bb3740d0-20c6-4eae-abbf-f9703bf4f13b}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {316d7728-42c4-44d1-95ef-06a545a30095}, !- Surface Rendering Name
  {d0b8d338-5041-46ef-bb01-cd96ba48c7e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d5d16e9-3128-4f22-b8d1-0c51ccad9a31}, !- Handle
  {bb3740d0-20c6-4eae-abbf-f9703bf4f13b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d0b8d338-5041-46ef-bb01-cd96ba48c7e2}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {2ce14244-59c7-437b-9eeb-d51414545924}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {2479c0a8-de56-43d9-b682-ea06b423b210}, !- Surface Rendering Name
  {8912e495-22f3-4b49-be04-3d4e9e657ac3}, !- Layer 1
  {9312d7c1-19fa-4305-81cd-b7e8fdce1e14}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0a63674-919b-4eb4-851a-3adcacfd7987}, !- Handle
  {2ce14244-59c7-437b-9eeb-d51414545924}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8912e495-22f3-4b49-be04-3d4e9e657ac3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b1b2b2e-7cad-4e71-8390-8041917056c2}, !- Handle
  Typical Overhead Door,                  !- Name
  {4cd3543c-f093-4231-aebc-0e339c7fe5ef}, !- Surface Rendering Name
  {9312d7c1-19fa-4305-81cd-b7e8fdce1e14}; !- Layer 1

OS:StandardsInformation:Construction,
  {763e8dba-1b0f-455c-838b-4beb3ca3b971}, !- Handle
  {5b1b2b2e-7cad-4e71-8390-8041917056c2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a76a766e-325b-4cd9-b0e6-ebce43b6765a}, !- Handle
  Typical Interior Window,                !- Name
  {6d1043d3-4bb2-4281-bc98-01863a2f937a}, !- Surface Rendering Name
  {24ede03a-9e03-4e0c-94d7-9ad98158903d}; !- Layer 1

OS:StandardsInformation:Construction,
  {3207ce25-28b3-4d8e-a0ff-899917daba22}, !- Handle
  {a76a766e-325b-4cd9-b0e6-ebce43b6765a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {24ede03a-9e03-4e0c-94d7-9ad98158903d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {21fb3f6c-83aa-4397-b354-b61927e4273d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a76a766e-325b-4cd9-b0e6-ebce43b6765a}, !- Fixed Window Construction Name
  {a76a766e-325b-4cd9-b0e6-ebce43b6765a}, !- Operable Window Construction Name
  {7ea7d714-4c4d-4f7f-a4c4-417ee9369e93}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7ea7d714-4c4d-4f7f-a4c4-417ee9369e93}, !- Handle
  Typical Interior Door,                  !- Name
  {4a0076b9-6476-4cb6-b818-3f39280f04d2}, !- Surface Rendering Name
  {93abef5f-6989-4791-be86-e7f00b20b9b2}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc6b69d0-a368-4641-8856-1185944f2266}, !- Handle
  {7ea7d714-4c4d-4f7f-a4c4-417ee9369e93}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {93abef5f-6989-4791-be86-e7f00b20b9b2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1108dce5-8ca7-4acf-96a2-dfeed31ab45f}, !- Handle
  Typical Interior Partition,             !- Name
  {f8b44308-34c9-421a-b831-b7cc226aa044}, !- Surface Rendering Name
  {93abef5f-6989-4791-be86-e7f00b20b9b2}; !- Layer 1

OS:StandardsInformation:Construction,
  {089dfd39-da1c-467d-93f2-0f36460e3eca}, !- Handle
  {1108dce5-8ca7-4acf-96a2-dfeed31ab45f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5e8c8025-a832-487b-a47c-723deb0f24a5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0bc5d8a9-c376-48d0-96c9-75deded321fc}, !- Handle
  InteriorFurnishings,                    !- Name
  {1e3a7403-0dba-410b-85e1-4e23454c6925}, !- Surface Rendering Name
  {5e8c8025-a832-487b-a47c-723deb0f24a5}; !- Layer 1

OS:InternalMass:Definition,
  {5e9ceb2c-8af4-4c21-9f47-81399da73a43}, !- Handle
  Internal Mass Definition 1,             !- Name
  {0bc5d8a9-c376-48d0-96c9-75deded321fc}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {504de467-eed9-4dfb-bd0d-47d34781d159}, !- Handle
  Back_Space Mass,                        !- Name
  {5e9ceb2c-8af4-4c21-9f47-81399da73a43}, !- Internal Mass Definition Name
  {942cf99c-2d27-426d-b804-211336dc41a7}; !- Space or SpaceType Name

OS:InternalMass,
  {bfd5af29-001e-4874-89f2-f01820ef1dd7}, !- Handle
  Core_Retail Mass,                       !- Name
  {5e9ceb2c-8af4-4c21-9f47-81399da73a43}, !- Internal Mass Definition Name
  {8af481dd-5f80-49d1-903f-164be84205ab}; !- Space or SpaceType Name

OS:InternalMass,
  {432fd805-9929-452b-bb1c-bed7cb9564ea}, !- Handle
  Point_Of_Sale Mass,                     !- Name
  {5e9ceb2c-8af4-4c21-9f47-81399da73a43}, !- Internal Mass Definition Name
  {1c3557f6-fe76-4a1c-ac61-a39455d5ee92}; !- Space or SpaceType Name

OS:InternalMass,
  {7a96939d-9766-4f64-8d71-13147001a2e1}, !- Handle
  Front_Retail Mass,                      !- Name
  {5e9ceb2c-8af4-4c21-9f47-81399da73a43}, !- Internal Mass Definition Name
  {dcaadd32-9d98-4fca-80fd-b28c1632f43f}; !- Space or SpaceType Name

OS:InternalMass,
  {bf8422c2-aa2a-4cbb-abb2-8468feea493f}, !- Handle
  Front_Entry Mass,                       !- Name
  {5e9ceb2c-8af4-4c21-9f47-81399da73a43}, !- Internal Mass Definition Name
  {e0f8e62a-82c6-453a-8023-c2e78b242a3a}; !- Space or SpaceType Name

OS:ThermalZone,
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Handle
  Back_Space ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aada6dae-25bb-48f4-95c6-6e5be11042c5}, !- Zone Air Inlet Port List
  {b995d681-4f8d-4b54-be0c-ddb6f928649e}, !- Zone Air Exhaust Port List
  {b02ee8a1-a5f0-4ceb-ba72-da3d13254497}, !- Zone Air Node Name
  {2432dd9a-93f9-4e63-8dd9-f170e83fdba6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {634ec308-c6de-4950-b13d-aecc31835c4b}, !- Group Rendering Name
  {3948d311-df1c-4247-86b9-5022d08493e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {355e2f59-2101-489b-8748-bf632ea1bf9c}, !- Handle
  Node 1,                                 !- Name
  {b02ee8a1-a5f0-4ceb-ba72-da3d13254497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b02ee8a1-a5f0-4ceb-ba72-da3d13254497}, !- Handle
  {33aa1cb4-d8ac-467b-99b7-9d6720573307}, !- Name
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Source Object
  11,                                     !- Outlet Port
  {355e2f59-2101-489b-8748-bf632ea1bf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aada6dae-25bb-48f4-95c6-6e5be11042c5}, !- Handle
  {69a649ca-89d9-43a0-8e92-c67ad8dc9947}, !- Name
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- HVAC Component
  {f7b08f11-ba7b-415c-936d-d47ca0e9499f}; !- Port 1

OS:PortList,
  {b995d681-4f8d-4b54-be0c-ddb6f928649e}, !- Handle
  {78134db5-c0e9-4fa1-aeef-a5054fd82855}, !- Name
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}; !- HVAC Component

OS:Sizing:Zone,
  {796167b4-238c-4acc-9350-63ccf4bee35a}, !- Handle
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2c66242-e602-448c-96c1-0925e52d8a26}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Thermal Zone
  {f557a73b-bb79-4fbd-a207-db668689aecc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3948d311-df1c-4247-86b9-5022d08493e9}, !- Handle
  Retail Back_Space Thermostat 1,         !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Handle
  Point_Of_Sale ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb62fdef-c5e7-43ef-a821-3f0dc57fa01b}, !- Zone Air Inlet Port List
  {69959b69-6c1c-4620-b2a3-fa06f5963a0b}, !- Zone Air Exhaust Port List
  {2b691fe6-f1d8-48dc-98ff-9a937ba17ceb}, !- Zone Air Node Name
  {287b7310-7f8b-4a40-a662-3a8a17a8a12f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d97a7a0-c5d8-4df5-b1a1-efee4934e958}, !- Group Rendering Name
  {9d11a161-e871-447e-86f3-9b0015e9ed21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd8cfa8f-9ff4-4fcf-bf49-efbdcf825060}, !- Handle
  Node 2,                                 !- Name
  {2b691fe6-f1d8-48dc-98ff-9a937ba17ceb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b691fe6-f1d8-48dc-98ff-9a937ba17ceb}, !- Handle
  {58944db4-57d1-4981-ba68-b096fe4b4a02}, !- Name
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Source Object
  11,                                     !- Outlet Port
  {bd8cfa8f-9ff4-4fcf-bf49-efbdcf825060}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb62fdef-c5e7-43ef-a821-3f0dc57fa01b}, !- Handle
  {baaffd17-3108-4ce4-9e74-44948200a614}, !- Name
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- HVAC Component
  {2ddd8358-55ae-4805-be73-cbe208fc9b4b}; !- Port 1

OS:PortList,
  {69959b69-6c1c-4620-b2a3-fa06f5963a0b}, !- Handle
  {605cd941-d1b1-48be-889b-46a4e26bd015}, !- Name
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}; !- HVAC Component

OS:Sizing:Zone,
  {9f753ef5-6f5b-4d05-a198-5a5991935914}, !- Handle
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d88cda77-efdc-41a1-9eae-d2899501da0b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Thermal Zone
  {7f13fd0b-7029-40db-8e2d-77d296a36b3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9d11a161-e871-447e-86f3-9b0015e9ed21}, !- Handle
  Retail Point_of_Sale Thermostat 1,      !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Handle
  Front_Retail ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc1b7a7d-924b-4a00-9155-c44bd0f90d49}, !- Zone Air Inlet Port List
  {d0b4a92b-3adc-4fb1-b70b-e708302ed32d}, !- Zone Air Exhaust Port List
  {0541fad3-e5a5-4002-b19d-037435784950}, !- Zone Air Node Name
  {ab7ca3d9-5288-4142-b778-58fd979e5379}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8e5cf1a-c789-4c0a-a3f4-3bc5f669a9e5}, !- Group Rendering Name
  {2238aba4-030f-46be-ab26-16162f873bf9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ce61cc0-dc42-42c0-b287-e95b251fc4f8}, !- Handle
  Node 3,                                 !- Name
  {0541fad3-e5a5-4002-b19d-037435784950}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0541fad3-e5a5-4002-b19d-037435784950}, !- Handle
  {3c3ebd0a-fadb-4691-bd10-85771c6fc685}, !- Name
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Source Object
  11,                                     !- Outlet Port
  {9ce61cc0-dc42-42c0-b287-e95b251fc4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc1b7a7d-924b-4a00-9155-c44bd0f90d49}, !- Handle
  {bac3a365-955c-49b4-8c36-ab29f07cadd6}, !- Name
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- HVAC Component
  {12f4c58a-a7ab-47e7-8b80-e35e0bf10f05}; !- Port 1

OS:PortList,
  {d0b4a92b-3adc-4fb1-b70b-e708302ed32d}, !- Handle
  {4e40c433-905c-4a08-9f47-b1e67410d90e}, !- Name
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}; !- HVAC Component

OS:Sizing:Zone,
  {ef2a81bb-969c-40d4-9597-cab94e487873}, !- Handle
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90c1f726-60f7-45a8-82cb-e0f388eaf70f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Thermal Zone
  {bfdcbf42-fdc4-400e-b48d-88e5d072a5a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2238aba4-030f-46be-ab26-16162f873bf9}, !- Handle
  Retail Retail Thermostat 1,             !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Handle
  Core_Retail ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f76c610-e428-4f11-8c2f-0a49c7acbc60}, !- Zone Air Inlet Port List
  {fb45318c-93dc-4a98-9d37-02190b3b5c4a}, !- Zone Air Exhaust Port List
  {22350d1f-92ca-45bb-a319-06a4f713c6f0}, !- Zone Air Node Name
  {6a354c3b-68ea-4527-8cbb-a7f24cc3d02b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a913576-4fe0-4a54-be4f-04bbfc993071}, !- Group Rendering Name
  {53c7b729-91dd-441f-a277-cf68093c856a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb055631-ba9a-4bb7-a61b-9a8c00d5b6ab}, !- Handle
  Node 4,                                 !- Name
  {22350d1f-92ca-45bb-a319-06a4f713c6f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22350d1f-92ca-45bb-a319-06a4f713c6f0}, !- Handle
  {635709de-a875-42ef-b072-e0506179fe79}, !- Name
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Source Object
  11,                                     !- Outlet Port
  {bb055631-ba9a-4bb7-a61b-9a8c00d5b6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f76c610-e428-4f11-8c2f-0a49c7acbc60}, !- Handle
  {a5df0ad4-9b07-4886-823f-96ea8e8ed2eb}, !- Name
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- HVAC Component
  {f3d188d8-8771-4060-bcfb-36e517279455}; !- Port 1

OS:PortList,
  {fb45318c-93dc-4a98-9d37-02190b3b5c4a}, !- Handle
  {f93c6c2a-4dcb-4a5e-89e7-ae4cb74113d4}, !- Name
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}; !- HVAC Component

OS:Sizing:Zone,
  {24c44d16-cb5d-4459-a3d8-83daf5fd2b7e}, !- Handle
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d9d0af0-3cda-49bc-b26b-6b20ea7c16f1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Thermal Zone
  {cce984b1-2a1f-4989-b013-a872ffa6b248}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {53c7b729-91dd-441f-a277-cf68093c856a}, !- Handle
  Retail Retail Thermostat 2,             !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {5e1ef45b-e1ae-4a48-8a4e-59f131d82648}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- Handle
  Front_Entry ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61786af0-28e7-4760-a7a5-fcb19c550a3a}, !- Zone Air Inlet Port List
  {28edb12b-5609-4dec-bba6-f6b79808140c}, !- Zone Air Exhaust Port List
  {2c1b8c1d-3a18-476c-83de-36a6a420f727}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f9ab81c-9f31-48a6-80ca-006c3344f407}, !- Group Rendering Name
  {fb6e14b9-e60f-456d-8ebb-556d3bcbb9a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d698366-3107-4118-9578-eae2e8bdc63a}, !- Handle
  Node 5,                                 !- Name
  {2c1b8c1d-3a18-476c-83de-36a6a420f727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c1b8c1d-3a18-476c-83de-36a6a420f727}, !- Handle
  {c2873c8e-c91d-48ee-a08b-2a33b98d66aa}, !- Name
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- Source Object
  11,                                     !- Outlet Port
  {0d698366-3107-4118-9578-eae2e8bdc63a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61786af0-28e7-4760-a7a5-fcb19c550a3a}, !- Handle
  {4602942b-c40f-4ea0-8c18-3682e296d24e}, !- Name
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- HVAC Component
  {f57e1af8-d2f7-472c-bbd4-78bd77008d0a}; !- Port 1

OS:PortList,
  {28edb12b-5609-4dec-bba6-f6b79808140c}, !- Handle
  {6dcc36c4-2ead-4ec6-ad1a-9a85bf507c86}, !- Name
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- HVAC Component
  {0b217147-0d76-4698-8c6c-db3202583ff9}; !- Port 1

OS:Sizing:Zone,
  {054b6a25-bb2b-4b5a-8ebe-484e4984024f}, !- Handle
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {feec5265-0c8e-4747-a060-0c9d2d46a0f2}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {af549f5b-f7a9-44db-8410-4fd78b558e90}, !- Thermal Zone
  {d2ec9221-f3a8-4ca2-b1e0-b478cf05acc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb6e14b9-e60f-456d-8ebb-556d3bcbb9a5}, !- Handle
  Retail Entry Thermostat 1,              !- Name
  {a9fe47f8-5b0b-4959-9e04-209c3c785f71}, !- Heating Setpoint Temperature Schedule Name
  {604df4e1-490b-46e7-b044-ca53ab5cd148}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Handle
  RetailStandalone HVACOperationSchd,     !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  {f4d65dd8-12f2-4039-a3f4-3987aaf21a52}, !- Default Day Schedule Name
  {189d59ce-5d6a-4a67-9799-cb558af998b9}, !- Summer Design Day Schedule Name
  {a74644ec-2b72-4459-981c-d0db00b63ec8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4d65dd8-12f2-4039-a3f4-3987aaf21a52}, !- Handle
  RetailStandalone HVACOperationSchd Default, !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a541d759-fb1c-4cf3-9732-9940db4017f4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {189d59ce-5d6a-4a67-9799-cb558af998b9}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f19ed9c4-a40a-440b-a001-9e4820393c32}, !- Handle
  Schedule Rule 14,                       !- Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {208ff5e1-582f-4d8b-9d33-e896da942c8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {208ff5e1-582f-4d8b-9d33-e896da942c8a}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c73ce7e7-1810-4a8a-a06d-936b01dd50a7}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a74644ec-2b72-4459-981c-d0db00b63ec8}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0a22b86-fef7-4a6e-8402-090081f0b369}, !- Handle
  Schedule Rule 15,                       !- Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56d4a8b1-445a-47f8-8cd9-217943b42f83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56d4a8b1-445a-47f8-8cd9-217943b42f83}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2664d07a-3ce7-4c4c-8931-7443e99bb326}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  {7eb858b9-2e57-4322-b789-e0cc0e72e783}, !- Default Day Schedule Name
  {08c3b114-753d-40b0-85e6-1b50b9758a90}, !- Summer Design Day Schedule Name
  {f0db92e7-81ca-4bde-9366-ed1f26fbc916}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7eb858b9-2e57-4322-b789-e0cc0e72e783}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e220c4a-6e10-4c36-9092-9a0030f01d7b}, !- Handle
  Schedule Rule 16,                       !- Name
  {2664d07a-3ce7-4c4c-8931-7443e99bb326}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec9d8f45-b235-4a47-a0a3-3a09c15fbd00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec9d8f45-b235-4a47-a0a3-3a09c15fbd00}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d660ed5-2e74-4975-bd18-fb643fcea739}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08c3b114-753d-40b0-85e6-1b50b9758a90}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8535bcd8-67b2-4f8f-bc2d-7c731aae2a83}, !- Handle
  Schedule Rule 17,                       !- Name
  {2664d07a-3ce7-4c4c-8931-7443e99bb326}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00ffadcd-6588-4c11-aa1c-7c6caf545b90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00ffadcd-6588-4c11-aa1c-7c6caf545b90}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {14e760c7-caae-4f68-bd5b-f1b19613bf56}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0db92e7-81ca-4bde-9366-ed1f26fbc916}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {ab57fb7c-f5a6-48dc-8153-b9f7518c9b54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {1b64c4c2-a1d0-404a-af8d-8e3c88b8b9d2}, !- Handle
  Back_Space ZN PSZ-AC,                   !- Name
  ,                                       !- Controller List Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule
  {16cc8366-c8e9-42d4-b77e-57ea869e6aab}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9fdf1de-527c-4bd2-b8d3-66429123bc0d}, !- Supply Side Inlet Node Name
  {0a8d219f-f8a2-4c61-a168-f33020865482}, !- Demand Side Outlet Node Name
  {668eea92-0ba1-4c02-99af-78c500216e68}, !- Demand Side Inlet Node A
  {699d7990-b5e2-4773-af82-afa7c36ecbbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {34319fb4-9b6d-4234-b685-cc78d899019b}, !- Demand Mixer Name
  {9fc5405a-6b06-420e-9751-edc998c5df9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {025dbf45-036c-411c-a685-b5561bb91a0e}, !- Handle
  Node 6,                                 !- Name
  {a9fdf1de-527c-4bd2-b8d3-66429123bc0d}, !- Inlet Port
  {14048c60-6aea-4c8b-911c-9bd08bb467ce}; !- Outlet Port

OS:Node,
  {b9fa0e58-0c49-4999-9835-ae8628ab4845}, !- Handle
  Node 7,                                 !- Name
  {56e314dc-bb37-4465-b3e1-c3feac741f2d}, !- Inlet Port
  {699d7990-b5e2-4773-af82-afa7c36ecbbf}; !- Outlet Port

OS:Connection,
  {a9fdf1de-527c-4bd2-b8d3-66429123bc0d}, !- Handle
  {69ad9f33-6290-4f75-86f9-85288061ab04}, !- Name
  {1b64c4c2-a1d0-404a-af8d-8e3c88b8b9d2}, !- Source Object
  8,                                      !- Outlet Port
  {025dbf45-036c-411c-a685-b5561bb91a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699d7990-b5e2-4773-af82-afa7c36ecbbf}, !- Handle
  {5d983da2-2186-4bcb-8722-63cbff9d9f4d}, !- Name
  {b9fa0e58-0c49-4999-9835-ae8628ab4845}, !- Source Object
  3,                                      !- Outlet Port
  {1b64c4c2-a1d0-404a-af8d-8e3c88b8b9d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0df4e15b-2e6c-4c8c-a5be-2735d47d964f}, !- Handle
  Node 8,                                 !- Name
  {668eea92-0ba1-4c02-99af-78c500216e68}, !- Inlet Port
  {41c1fe70-2ff8-4a97-aab7-60486e390d76}; !- Outlet Port

OS:Node,
  {38b9d371-6435-4f17-9b76-e7c563f5ab33}, !- Handle
  Node 9,                                 !- Name
  {fe00c9db-52e0-40c3-9ff2-157a0d998dc0}, !- Inlet Port
  {0a8d219f-f8a2-4c61-a168-f33020865482}; !- Outlet Port

OS:Node,
  {b724c7c4-9518-420f-827b-c19e44d09a1f}, !- Handle
  Node 10,                                !- Name
  {1e8815b9-1ee9-47e9-9a09-c3fd01a7175f}, !- Inlet Port
  {f7b08f11-ba7b-415c-936d-d47ca0e9499f}; !- Outlet Port

OS:Connection,
  {668eea92-0ba1-4c02-99af-78c500216e68}, !- Handle
  {a5d0b58f-fcf3-4f6a-9cef-096a2639ff07}, !- Name
  {1b64c4c2-a1d0-404a-af8d-8e3c88b8b9d2}, !- Source Object
  10,                                     !- Outlet Port
  {0df4e15b-2e6c-4c8c-a5be-2735d47d964f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8d219f-f8a2-4c61-a168-f33020865482}, !- Handle
  {fd1bc401-53ad-4e8d-b8dc-fffff6b2c27f}, !- Name
  {38b9d371-6435-4f17-9b76-e7c563f5ab33}, !- Source Object
  3,                                      !- Outlet Port
  {1b64c4c2-a1d0-404a-af8d-8e3c88b8b9d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fc5405a-6b06-420e-9751-edc998c5df9e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {41c1fe70-2ff8-4a97-aab7-60486e390d76}, !- Inlet Node Name
  {af65825d-a187-44ec-81e5-10b3efa7b370}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {34319fb4-9b6d-4234-b685-cc78d899019b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fe00c9db-52e0-40c3-9ff2-157a0d998dc0}, !- Outlet Node Name
  {6ea581e9-97e0-4d4b-8faa-fa09a333d905}; !- Inlet Node Name 1

OS:Connection,
  {41c1fe70-2ff8-4a97-aab7-60486e390d76}, !- Handle
  {32c8591e-9358-4252-bf97-8e10ff770ed9}, !- Name
  {0df4e15b-2e6c-4c8c-a5be-2735d47d964f}, !- Source Object
  3,                                      !- Outlet Port
  {9fc5405a-6b06-420e-9751-edc998c5df9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe00c9db-52e0-40c3-9ff2-157a0d998dc0}, !- Handle
  {878fb91f-cdd4-456c-9e13-00576d451b1e}, !- Name
  {34319fb4-9b6d-4234-b685-cc78d899019b}, !- Source Object
  2,                                      !- Outlet Port
  {38b9d371-6435-4f17-9b76-e7c563f5ab33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ba4fe69-4fd6-4048-a149-153401941eb3}, !- Handle
  {1b64c4c2-a1d0-404a-af8d-8e3c88b8b9d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Handle
  Always On Discrete,                     !- Name
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bb7c3123-5cd8-44b6-9850-ae23e703f1ea}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {46e6f607-53dd-4f30-8f8f-e4aebaf73841}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Control Zone Name
  {b9fa0e58-0c49-4999-9835-ae8628ab4845}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3e49dc7a-1ae3-47e5-a6ad-83af03287a1d}, !- Handle
  Back_Space ZN PSZ-AC Fan,               !- Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {41d5ccd0-b716-40e4-b44c-6c0cb0a9f646}, !- Air Inlet Node Name
  {56e314dc-bb37-4465-b3e1-c3feac741f2d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6b190f1e-8c2b-4c27-8978-7e04be5000ba}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil,      !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d83ead9f-017a-4d7a-adf6-68abacdd19ea}, !- Air Inlet Node Name
  {abb1f269-3043-4204-a6d2-904885e6a9b0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {fb7eb374-63ad-4efb-a7b1-024f769b0dfd}, !- Handle
  Always Off Discrete,                    !- Name
  {34bd6158-5753-4c35-87a0-a585a38eaa35}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {34bd6158-5753-4c35-87a0-a585a38eaa35}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {922f1bac-ca07-48b6-84e9-3f6793f2b5ac}, !- Handle
  Back_Space ZN PSZ-AC No Backup Heat,    !- Name
  {fb7eb374-63ad-4efb-a7b1-024f769b0dfd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {56e9508a-01af-4f8a-871b-33399df77c74}, !- Air Inlet Node Name
  {5eab844d-9384-4927-a011-66112bf45cbd}, !- Air Outlet Node Name
  {862fdc62-caab-4e3a-814b-f53c61d97f7c}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {fe224084-6b05-4327-8280-0ee8192ce943}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f6f31dcb-b72c-4c6b-a5da-b4c81fbba7e4}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1623641a-2c6b-4f0c-bfe3-49c9ae3811af}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a16e93c5-0ebc-4dd4-a373-22b7d129c958}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {324aa1d0-26d8-47f6-9637-902bd6f2068e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f937e70f-f106-45a8-9f62-247a4132c8e5}, !- Handle
  Back_Space ZN PSZ-AC 1spd DX AC Clg Coil 280kBtu/hr 8.92EER, !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21093382844246,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4613fd8c-a72a-4d0f-b76a-e6ae8140cb75}, !- Air Inlet Node Name
  {01d14a97-3249-40c1-b187-4f495a730d1a}, !- Air Outlet Node Name
  {24e181bb-dc6e-4d5a-830d-fc84b9a18902}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b85f167b-0ae7-41df-afe4-50abc3f2c2fa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20ac34aa-44dd-44fb-916b-74f840c911fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {0670a8e8-ca1f-45cd-87b7-8d8568c54315}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72b8be09-4307-4b21-a167-7ecb40bd0bea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1575891a-d4f5-4a00-ac76-baf6f8513289}, !- Handle
  Back_Space ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {808b14fa-2be3-40b4-a2cc-1d0979c994fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {808b14fa-2be3-40b4-a2cc-1d0979c994fa}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4175f69f-1a9a-424e-8430-c782903b1ee9}, !- Handle
  Back_Space ZN PSZ-AC OA Sys,            !- Name
  {1575891a-d4f5-4a00-ac76-baf6f8513289}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d61e82d3-d3cb-416b-9c52-68d5a0b668d4}, !- Mixed Air Node Name
  {3f35f3da-a8bc-4f56-9c45-fa9f48a7ebc0}, !- Outdoor Air Stream Node Name
  {88bcc3a0-60da-481d-ab02-4c26c1640669}, !- Relief Air Stream Node Name
  {14048c60-6aea-4c8b-911c-9bd08bb467ce}; !- Return Air Stream Node Name

OS:Node,
  {0a173526-4a4f-4560-8b16-1c128a919e3c}, !- Handle
  Node 11,                                !- Name
  ,                                       !- Inlet Port
  {3f35f3da-a8bc-4f56-9c45-fa9f48a7ebc0}; !- Outlet Port

OS:Connection,
  {3f35f3da-a8bc-4f56-9c45-fa9f48a7ebc0}, !- Handle
  {15642a23-b33f-4d6c-9b21-8fe8674a818e}, !- Name
  {0a173526-4a4f-4560-8b16-1c128a919e3c}, !- Source Object
  3,                                      !- Outlet Port
  {4175f69f-1a9a-424e-8430-c782903b1ee9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ff535b2-6b7c-46bd-9f4a-dbb1fbd4789f}, !- Handle
  Node 12,                                !- Name
  {88bcc3a0-60da-481d-ab02-4c26c1640669}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88bcc3a0-60da-481d-ab02-4c26c1640669}, !- Handle
  {9d113334-eabb-4a9e-bed2-ec0e3aeac4a2}, !- Name
  {4175f69f-1a9a-424e-8430-c782903b1ee9}, !- Source Object
  7,                                      !- Outlet Port
  {7ff535b2-6b7c-46bd-9f4a-dbb1fbd4789f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec03b987-4ffe-4b9e-9190-59b53ccb0594}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {f5a659ad-7ce6-48fd-a3c7-0482ea4fee18}, !- Default Day Schedule Name
  {0937c295-de10-41bd-a31a-bc2a2b48be82}, !- Summer Design Day Schedule Name
  {1b5d077a-367a-4890-b0a2-5d5ad37fc691}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5a659ad-7ce6-48fd-a3c7-0482ea4fee18}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e7de3ded-7eda-4b40-8c87-f8a59813e122}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b5d077a-367a-4890-b0a2-5d5ad37fc691}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {49684a8e-9f79-4536-ba29-3496bfe79715}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0937c295-de10-41bd-a31a-bc2a2b48be82}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {56e314dc-bb37-4465-b3e1-c3feac741f2d}, !- Handle
  {295ccb23-e492-477c-a7f1-7d65f63ac51e}, !- Name
  {3e49dc7a-1ae3-47e5-a6ad-83af03287a1d}, !- Source Object
  9,                                      !- Outlet Port
  {b9fa0e58-0c49-4999-9835-ae8628ab4845}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {862fdc62-caab-4e3a-814b-f53c61d97f7c}, !- Handle
  Node 13,                                !- Name
  {5eab844d-9384-4927-a011-66112bf45cbd}, !- Inlet Port
  {41d5ccd0-b716-40e4-b44c-6c0cb0a9f646}; !- Outlet Port

OS:Connection,
  {5eab844d-9384-4927-a011-66112bf45cbd}, !- Handle
  {80328f2c-1228-4869-9af8-1605a69865a0}, !- Name
  {922f1bac-ca07-48b6-84e9-3f6793f2b5ac}, !- Source Object
  6,                                      !- Outlet Port
  {862fdc62-caab-4e3a-814b-f53c61d97f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d5ccd0-b716-40e4-b44c-6c0cb0a9f646}, !- Handle
  {13be0ea5-aff9-4148-8d77-41831ef91051}, !- Name
  {862fdc62-caab-4e3a-814b-f53c61d97f7c}, !- Source Object
  3,                                      !- Outlet Port
  {3e49dc7a-1ae3-47e5-a6ad-83af03287a1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9621fe43-34ba-47ee-92e8-3c31c6eab66a}, !- Handle
  Node 14,                                !- Name
  {abb1f269-3043-4204-a6d2-904885e6a9b0}, !- Inlet Port
  {56e9508a-01af-4f8a-871b-33399df77c74}; !- Outlet Port

OS:Connection,
  {abb1f269-3043-4204-a6d2-904885e6a9b0}, !- Handle
  {b5899c04-fbaf-4e54-af9b-b943abc48856}, !- Name
  {6b190f1e-8c2b-4c27-8978-7e04be5000ba}, !- Source Object
  6,                                      !- Outlet Port
  {9621fe43-34ba-47ee-92e8-3c31c6eab66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e9508a-01af-4f8a-871b-33399df77c74}, !- Handle
  {1fc09578-b172-4749-9393-b9b93c5bbb0c}, !- Name
  {9621fe43-34ba-47ee-92e8-3c31c6eab66a}, !- Source Object
  3,                                      !- Outlet Port
  {922f1bac-ca07-48b6-84e9-3f6793f2b5ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {32d3c5e8-de32-455e-abff-d3124a306084}, !- Handle
  Node 15,                                !- Name
  {01d14a97-3249-40c1-b187-4f495a730d1a}, !- Inlet Port
  {d83ead9f-017a-4d7a-adf6-68abacdd19ea}; !- Outlet Port

OS:Connection,
  {01d14a97-3249-40c1-b187-4f495a730d1a}, !- Handle
  {0a6fbcbd-8060-4fba-9ee9-0758d59537d8}, !- Name
  {f937e70f-f106-45a8-9f62-247a4132c8e5}, !- Source Object
  9,                                      !- Outlet Port
  {32d3c5e8-de32-455e-abff-d3124a306084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83ead9f-017a-4d7a-adf6-68abacdd19ea}, !- Handle
  {86dea7a6-6700-48b2-a8c4-0db711636e74}, !- Name
  {32d3c5e8-de32-455e-abff-d3124a306084}, !- Source Object
  3,                                      !- Outlet Port
  {6b190f1e-8c2b-4c27-8978-7e04be5000ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {070b0e75-783f-4bed-aeac-02ecd59e1ee1}, !- Handle
  Node 16,                                !- Name
  {d61e82d3-d3cb-416b-9c52-68d5a0b668d4}, !- Inlet Port
  {4613fd8c-a72a-4d0f-b76a-e6ae8140cb75}; !- Outlet Port

OS:Connection,
  {14048c60-6aea-4c8b-911c-9bd08bb467ce}, !- Handle
  {1d5aa64b-a04a-4b28-a046-19bd575648b8}, !- Name
  {025dbf45-036c-411c-a685-b5561bb91a0e}, !- Source Object
  3,                                      !- Outlet Port
  {4175f69f-1a9a-424e-8430-c782903b1ee9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d61e82d3-d3cb-416b-9c52-68d5a0b668d4}, !- Handle
  {072ae130-4467-43b6-8042-578cb73c53f6}, !- Name
  {4175f69f-1a9a-424e-8430-c782903b1ee9}, !- Source Object
  5,                                      !- Outlet Port
  {070b0e75-783f-4bed-aeac-02ecd59e1ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4613fd8c-a72a-4d0f-b76a-e6ae8140cb75}, !- Handle
  {d529d3b3-b9a6-4a1b-af78-66097d442aff}, !- Name
  {070b0e75-783f-4bed-aeac-02ecd59e1ee1}, !- Source Object
  3,                                      !- Outlet Port
  {f937e70f-f106-45a8-9f62-247a4132c8e5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16cc8366-c8e9-42d4-b77e-57ea869e6aab}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f557a73b-bb79-4fbd-a207-db668689aecc}, !- Handle
  Back_Space ZN PSZ-AC Diffuser,          !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  {af65825d-a187-44ec-81e5-10b3efa7b370}, !- Inlet Air Node Name
  {1e8815b9-1ee9-47e9-9a09-c3fd01a7175f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d88e52ff-6b48-4095-8771-910baa86962e}, !- Handle
  Node 17,                                !- Name
  {2432dd9a-93f9-4e63-8dd9-f170e83fdba6}, !- Inlet Port
  {6ea581e9-97e0-4d4b-8faa-fa09a333d905}; !- Outlet Port

OS:Connection,
  {f7b08f11-ba7b-415c-936d-d47ca0e9499f}, !- Handle
  {3727452e-9d91-4898-8139-4ff6004195ba}, !- Name
  {b724c7c4-9518-420f-827b-c19e44d09a1f}, !- Source Object
  3,                                      !- Outlet Port
  {aada6dae-25bb-48f4-95c6-6e5be11042c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2432dd9a-93f9-4e63-8dd9-f170e83fdba6}, !- Handle
  {2c4fc3d5-0a63-4da9-949b-444a986d03b1}, !- Name
  {ffbcc721-2b03-4eb5-b7b2-3b50f52c4ae2}, !- Source Object
  12,                                     !- Outlet Port
  {d88e52ff-6b48-4095-8771-910baa86962e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea581e9-97e0-4d4b-8faa-fa09a333d905}, !- Handle
  {9af777b6-92aa-48e1-bcfd-7d7245e59979}, !- Name
  {d88e52ff-6b48-4095-8771-910baa86962e}, !- Source Object
  3,                                      !- Outlet Port
  {34319fb4-9b6d-4234-b685-cc78d899019b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af65825d-a187-44ec-81e5-10b3efa7b370}, !- Handle
  {b3ce9dfe-c7e0-45a4-a6bd-799013a2c358}, !- Name
  {9fc5405a-6b06-420e-9751-edc998c5df9e}, !- Source Object
  3,                                      !- Outlet Port
  {f557a73b-bb79-4fbd-a207-db668689aecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e8815b9-1ee9-47e9-9a09-c3fd01a7175f}, !- Handle
  {054b24da-a066-447f-afbd-205b4b11addf}, !- Name
  {f557a73b-bb79-4fbd-a207-db668689aecc}, !- Source Object
  4,                                      !- Outlet Port
  {b724c7c4-9518-420f-827b-c19e44d09a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c145959a-d5a9-4dbd-84ad-98e3641f5655}, !- Handle
  Core_Retail ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule
  {e52c0a44-2959-4484-b8be-5d08bdf008f3}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5fb639bf-3b2a-4607-9522-6473bd2234b8}, !- Supply Side Inlet Node Name
  {c64bc744-ba14-49a1-a3d1-4a68babdde78}, !- Demand Side Outlet Node Name
  {438001e9-3636-4fb1-9bda-93760963d7d5}, !- Demand Side Inlet Node A
  {a4359724-2483-42c1-9942-51cf6fc54d7d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bbf06234-ae6c-431a-b6a7-72816be861ef}, !- Demand Mixer Name
  {5148c7ef-86b8-4b4a-96ff-a544e368d639}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {69c89d1d-377e-49cb-a0aa-5fc748a414f2}, !- Handle
  Node 18,                                !- Name
  {5fb639bf-3b2a-4607-9522-6473bd2234b8}, !- Inlet Port
  {394d646c-2006-4aa1-af8e-5a031869b9c6}; !- Outlet Port

OS:Node,
  {5f949523-b2ef-4014-9f48-1574fa8f22a6}, !- Handle
  Node 19,                                !- Name
  {3ce21d06-4743-4455-a5d4-1c6b00561cdf}, !- Inlet Port
  {a4359724-2483-42c1-9942-51cf6fc54d7d}; !- Outlet Port

OS:Connection,
  {5fb639bf-3b2a-4607-9522-6473bd2234b8}, !- Handle
  {1cb479a9-e851-4b9b-8ed3-af1dbad07b21}, !- Name
  {c145959a-d5a9-4dbd-84ad-98e3641f5655}, !- Source Object
  8,                                      !- Outlet Port
  {69c89d1d-377e-49cb-a0aa-5fc748a414f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4359724-2483-42c1-9942-51cf6fc54d7d}, !- Handle
  {eff2a61e-13ab-4819-969b-395c9d363f9a}, !- Name
  {5f949523-b2ef-4014-9f48-1574fa8f22a6}, !- Source Object
  3,                                      !- Outlet Port
  {c145959a-d5a9-4dbd-84ad-98e3641f5655}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d1005bd-df48-4910-81fc-868da547f535}, !- Handle
  Node 20,                                !- Name
  {438001e9-3636-4fb1-9bda-93760963d7d5}, !- Inlet Port
  {e5a1c40c-512b-4faa-8ab1-05ddeabb1a00}; !- Outlet Port

OS:Node,
  {c2281f52-88a8-4e66-96bf-7104afdeb1d8}, !- Handle
  Node 21,                                !- Name
  {c60a7bf9-7ff6-4338-91c3-649178883f0b}, !- Inlet Port
  {c64bc744-ba14-49a1-a3d1-4a68babdde78}; !- Outlet Port

OS:Node,
  {77d8d55c-2911-44c0-986d-05be65fdfb34}, !- Handle
  Node 22,                                !- Name
  {b4aa0c45-31aa-4fb5-9c55-5e14731e3a1a}, !- Inlet Port
  {f3d188d8-8771-4060-bcfb-36e517279455}; !- Outlet Port

OS:Connection,
  {438001e9-3636-4fb1-9bda-93760963d7d5}, !- Handle
  {55e3631d-c79e-477f-a26e-e0420b034121}, !- Name
  {c145959a-d5a9-4dbd-84ad-98e3641f5655}, !- Source Object
  10,                                     !- Outlet Port
  {8d1005bd-df48-4910-81fc-868da547f535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64bc744-ba14-49a1-a3d1-4a68babdde78}, !- Handle
  {9ea645fe-1973-4317-a600-b54da0655ad7}, !- Name
  {c2281f52-88a8-4e66-96bf-7104afdeb1d8}, !- Source Object
  3,                                      !- Outlet Port
  {c145959a-d5a9-4dbd-84ad-98e3641f5655}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5148c7ef-86b8-4b4a-96ff-a544e368d639}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e5a1c40c-512b-4faa-8ab1-05ddeabb1a00}, !- Inlet Node Name
  {f80eb3a3-dc70-4429-bf8d-aeb3cb22608c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbf06234-ae6c-431a-b6a7-72816be861ef}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c60a7bf9-7ff6-4338-91c3-649178883f0b}, !- Outlet Node Name
  {80e487fa-2d81-440a-b4c9-fd5e9709dc04}; !- Inlet Node Name 1

OS:Connection,
  {e5a1c40c-512b-4faa-8ab1-05ddeabb1a00}, !- Handle
  {38bdc927-4c0b-474f-9052-66282739495b}, !- Name
  {8d1005bd-df48-4910-81fc-868da547f535}, !- Source Object
  3,                                      !- Outlet Port
  {5148c7ef-86b8-4b4a-96ff-a544e368d639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60a7bf9-7ff6-4338-91c3-649178883f0b}, !- Handle
  {ae0b5a4d-641a-49ef-b1d8-8bdeea67569d}, !- Name
  {bbf06234-ae6c-431a-b6a7-72816be861ef}, !- Source Object
  2,                                      !- Outlet Port
  {c2281f52-88a8-4e66-96bf-7104afdeb1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74fd8749-def0-462a-b467-dfbd301aa50e}, !- Handle
  {c145959a-d5a9-4dbd-84ad-98e3641f5655}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {9250565f-c408-43c1-aeac-b586b59009bc}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Control Zone Name
  {5f949523-b2ef-4014-9f48-1574fa8f22a6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1712f2ed-747d-40b8-b82a-89f9dddc6eb6}, !- Handle
  Core_Retail ZN PSZ-AC Fan,              !- Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule Name
  0.5915,                                 !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8d298bc8-a432-4d2e-b3c1-65771c41efa0}, !- Air Inlet Node Name
  {3ce21d06-4743-4455-a5d4-1c6b00561cdf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9c5f4104-2e40-4e68-91c6-d7cef5a54d24}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil,     !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {48296019-65bd-4d08-821f-c36a7538a348}, !- Air Inlet Node Name
  {31f4809f-64c3-42f3-add3-50cbe1546d27}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e05ff7b4-90c4-47be-ad6a-b25858077298}, !- Handle
  Core_Retail ZN PSZ-AC No Backup Heat,   !- Name
  {fb7eb374-63ad-4efb-a7b1-024f769b0dfd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {29c40cc3-b3d3-4de9-a077-f7d4065ac1a3}, !- Air Inlet Node Name
  {67d5e24b-0711-4dfe-8936-0d85abbbc764}, !- Air Outlet Node Name
  {22cecf85-0503-4a13-8596-2d03ffda4717}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {45d6554d-1563-4b51-b4b8-d010e58060d8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eb1c6172-d448-4cad-ba03-b4cb13d551e1}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {352fbcdc-bdab-4255-b5dd-8e3229341f80}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4f4b9e9f-05f7-46b3-b9f2-7eff6c9237c5}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {041e5e8f-3a8c-4d93-b100-71d52367d34a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7de554a4-8ecc-4932-b9c7-dfbdd69f3f48}, !- Handle
  Core_Retail ZN PSZ-AC 1spd DX AC Clg Coil 651kBtu/hr 8.92EER, !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46998468485724,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {14e971eb-7690-48ec-a78d-148d811269bc}, !- Air Inlet Node Name
  {e01fc5b2-7184-4af1-bb0d-d711066a143e}, !- Air Outlet Node Name
  {d0904e40-0dfe-42e7-9d14-d4703a106e5e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a6e9ada-74ef-4af6-ab2b-ec22bad5b3b2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9fbbc422-4b72-4ece-b589-b1696fce2bcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4bd94cd-6b91-42bb-8b75-930f8dac01ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {74239adf-b6f5-42c2-8474-adb735f1c253}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {736077e6-6f2e-4e75-94e4-34df7e697ce1}, !- Handle
  Core_Retail ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb5fbf75-29dd-40ef-9a96-08de8a2943ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb5fbf75-29dd-40ef-9a96-08de8a2943ae}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3c9abb71-a0e8-41f4-9736-16e438046d44}, !- Handle
  Core_Retail ZN PSZ-AC OA Sys,           !- Name
  {736077e6-6f2e-4e75-94e4-34df7e697ce1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {496c99f0-dfd4-495b-bdc4-d5273d442399}, !- Mixed Air Node Name
  {1e7db3af-021c-4096-b924-fe3bd483f436}, !- Outdoor Air Stream Node Name
  {f6ff08c2-92ce-43ff-8427-2e6d8c9abd5a}, !- Relief Air Stream Node Name
  {394d646c-2006-4aa1-af8e-5a031869b9c6}; !- Return Air Stream Node Name

OS:Node,
  {e4b6ef08-efdc-47b2-a47e-f2bc56f26b7d}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {1e7db3af-021c-4096-b924-fe3bd483f436}; !- Outlet Port

OS:Connection,
  {1e7db3af-021c-4096-b924-fe3bd483f436}, !- Handle
  {f5d9f0a6-e415-4f93-8e6e-574ce0ab2d76}, !- Name
  {e4b6ef08-efdc-47b2-a47e-f2bc56f26b7d}, !- Source Object
  3,                                      !- Outlet Port
  {3c9abb71-a0e8-41f4-9736-16e438046d44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dea3468-5c1d-4441-ab64-53224de0bb75}, !- Handle
  Node 24,                                !- Name
  {f6ff08c2-92ce-43ff-8427-2e6d8c9abd5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ff08c2-92ce-43ff-8427-2e6d8c9abd5a}, !- Handle
  {77611258-647d-4056-b683-d763d7d3ff71}, !- Name
  {3c9abb71-a0e8-41f4-9736-16e438046d44}, !- Source Object
  7,                                      !- Outlet Port
  {9dea3468-5c1d-4441-ab64-53224de0bb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce21d06-4743-4455-a5d4-1c6b00561cdf}, !- Handle
  {72e8b3f2-352e-4d0e-95be-217bac8249bb}, !- Name
  {1712f2ed-747d-40b8-b82a-89f9dddc6eb6}, !- Source Object
  9,                                      !- Outlet Port
  {5f949523-b2ef-4014-9f48-1574fa8f22a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22cecf85-0503-4a13-8596-2d03ffda4717}, !- Handle
  Node 25,                                !- Name
  {67d5e24b-0711-4dfe-8936-0d85abbbc764}, !- Inlet Port
  {8d298bc8-a432-4d2e-b3c1-65771c41efa0}; !- Outlet Port

OS:Connection,
  {67d5e24b-0711-4dfe-8936-0d85abbbc764}, !- Handle
  {5bc7b51c-f423-42b9-a2ff-4993562ef48f}, !- Name
  {e05ff7b4-90c4-47be-ad6a-b25858077298}, !- Source Object
  6,                                      !- Outlet Port
  {22cecf85-0503-4a13-8596-2d03ffda4717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d298bc8-a432-4d2e-b3c1-65771c41efa0}, !- Handle
  {5111eaec-396f-42e5-b860-b5b251a58865}, !- Name
  {22cecf85-0503-4a13-8596-2d03ffda4717}, !- Source Object
  3,                                      !- Outlet Port
  {1712f2ed-747d-40b8-b82a-89f9dddc6eb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b79fd5fd-3489-4798-89f4-285586b6c9cc}, !- Handle
  Node 26,                                !- Name
  {31f4809f-64c3-42f3-add3-50cbe1546d27}, !- Inlet Port
  {29c40cc3-b3d3-4de9-a077-f7d4065ac1a3}; !- Outlet Port

OS:Connection,
  {31f4809f-64c3-42f3-add3-50cbe1546d27}, !- Handle
  {4ea88c9b-3ed6-4d30-b9af-30e2d886260e}, !- Name
  {9c5f4104-2e40-4e68-91c6-d7cef5a54d24}, !- Source Object
  6,                                      !- Outlet Port
  {b79fd5fd-3489-4798-89f4-285586b6c9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c40cc3-b3d3-4de9-a077-f7d4065ac1a3}, !- Handle
  {29f3960a-6094-497b-bd9f-d270f8fb28d9}, !- Name
  {b79fd5fd-3489-4798-89f4-285586b6c9cc}, !- Source Object
  3,                                      !- Outlet Port
  {e05ff7b4-90c4-47be-ad6a-b25858077298}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9db41d5e-b310-4cb4-886e-2771fbe5fe58}, !- Handle
  Node 27,                                !- Name
  {e01fc5b2-7184-4af1-bb0d-d711066a143e}, !- Inlet Port
  {48296019-65bd-4d08-821f-c36a7538a348}; !- Outlet Port

OS:Connection,
  {e01fc5b2-7184-4af1-bb0d-d711066a143e}, !- Handle
  {e8b00b07-d44f-4dec-a14e-340606863e72}, !- Name
  {7de554a4-8ecc-4932-b9c7-dfbdd69f3f48}, !- Source Object
  9,                                      !- Outlet Port
  {9db41d5e-b310-4cb4-886e-2771fbe5fe58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48296019-65bd-4d08-821f-c36a7538a348}, !- Handle
  {f7a1abac-8c1d-40c4-92ac-3e6c6fcc1ef6}, !- Name
  {9db41d5e-b310-4cb4-886e-2771fbe5fe58}, !- Source Object
  3,                                      !- Outlet Port
  {9c5f4104-2e40-4e68-91c6-d7cef5a54d24}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cad58b9e-3b59-4ddf-97eb-9a43a92fbcbd}, !- Handle
  Node 28,                                !- Name
  {496c99f0-dfd4-495b-bdc4-d5273d442399}, !- Inlet Port
  {14e971eb-7690-48ec-a78d-148d811269bc}; !- Outlet Port

OS:Connection,
  {394d646c-2006-4aa1-af8e-5a031869b9c6}, !- Handle
  {9b7ba638-d5b4-4f53-b6d0-08e9b8878177}, !- Name
  {69c89d1d-377e-49cb-a0aa-5fc748a414f2}, !- Source Object
  3,                                      !- Outlet Port
  {3c9abb71-a0e8-41f4-9736-16e438046d44}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {496c99f0-dfd4-495b-bdc4-d5273d442399}, !- Handle
  {466772ce-b445-4126-9233-8bea1bb9cf98}, !- Name
  {3c9abb71-a0e8-41f4-9736-16e438046d44}, !- Source Object
  5,                                      !- Outlet Port
  {cad58b9e-3b59-4ddf-97eb-9a43a92fbcbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e971eb-7690-48ec-a78d-148d811269bc}, !- Handle
  {fee45577-6fae-4e2f-b30f-e1faddd1878e}, !- Name
  {cad58b9e-3b59-4ddf-97eb-9a43a92fbcbd}, !- Source Object
  3,                                      !- Outlet Port
  {7de554a4-8ecc-4932-b9c7-dfbdd69f3f48}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e52c0a44-2959-4484-b8be-5d08bdf008f3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cce984b1-2a1f-4989-b013-a872ffa6b248}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser,         !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  {f80eb3a3-dc70-4429-bf8d-aeb3cb22608c}, !- Inlet Air Node Name
  {b4aa0c45-31aa-4fb5-9c55-5e14731e3a1a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fd028de-77fe-436b-9166-78cdebab3d58}, !- Handle
  Node 29,                                !- Name
  {6a354c3b-68ea-4527-8cbb-a7f24cc3d02b}, !- Inlet Port
  {80e487fa-2d81-440a-b4c9-fd5e9709dc04}; !- Outlet Port

OS:Connection,
  {f3d188d8-8771-4060-bcfb-36e517279455}, !- Handle
  {61f60736-95ef-4afb-bcb2-65fe8dad10c4}, !- Name
  {77d8d55c-2911-44c0-986d-05be65fdfb34}, !- Source Object
  3,                                      !- Outlet Port
  {2f76c610-e428-4f11-8c2f-0a49c7acbc60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a354c3b-68ea-4527-8cbb-a7f24cc3d02b}, !- Handle
  {e45ec0c4-6eeb-469b-9d35-95a5199a7591}, !- Name
  {377f89bd-cc8d-4bac-8d4e-35152a82a521}, !- Source Object
  12,                                     !- Outlet Port
  {4fd028de-77fe-436b-9166-78cdebab3d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e487fa-2d81-440a-b4c9-fd5e9709dc04}, !- Handle
  {b4776b3c-f2b2-4789-aa36-a4ef916db9ab}, !- Name
  {4fd028de-77fe-436b-9166-78cdebab3d58}, !- Source Object
  3,                                      !- Outlet Port
  {bbf06234-ae6c-431a-b6a7-72816be861ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f80eb3a3-dc70-4429-bf8d-aeb3cb22608c}, !- Handle
  {07b0cdda-e6dd-4419-91a7-d799c851d813}, !- Name
  {5148c7ef-86b8-4b4a-96ff-a544e368d639}, !- Source Object
  3,                                      !- Outlet Port
  {cce984b1-2a1f-4989-b013-a872ffa6b248}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4aa0c45-31aa-4fb5-9c55-5e14731e3a1a}, !- Handle
  {2969a16c-cf3d-409b-9aa1-eb78f378990b}, !- Name
  {cce984b1-2a1f-4989-b013-a872ffa6b248}, !- Source Object
  4,                                      !- Outlet Port
  {77d8d55c-2911-44c0-986d-05be65fdfb34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {957c9f11-8059-4d2b-8a36-46fbc746ba0a}, !- Handle
  Point_Of_Sale ZN PSZ-AC,                !- Name
  ,                                       !- Controller List Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule
  {c790c433-f8b6-426c-a775-15ef0a6f737c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d18505b0-2271-4e0e-8e94-7120345b10dd}, !- Supply Side Inlet Node Name
  {22c69e83-91ca-442a-953e-dd69a9d69ccf}, !- Demand Side Outlet Node Name
  {ca870f3f-de15-498c-8c2a-2686efaf78df}, !- Demand Side Inlet Node A
  {d61fe183-58a7-49ab-ae80-f38b72cfea4a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67defcef-0f6b-431c-b576-78fe9930d78e}, !- Demand Mixer Name
  {952df873-7f8a-41fe-9816-e4b28609a29e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {933efebf-83c7-4e51-9b53-f600f566e62d}, !- Handle
  Node 30,                                !- Name
  {d18505b0-2271-4e0e-8e94-7120345b10dd}, !- Inlet Port
  {cb0f33fd-ba99-4bce-b7ae-ca180afc08ba}; !- Outlet Port

OS:Node,
  {89360217-f0d5-4c65-9ec5-a8bc0228675a}, !- Handle
  Node 31,                                !- Name
  {abbdf1e7-4dc5-4b7c-8e65-6fe1d0d17d4c}, !- Inlet Port
  {d61fe183-58a7-49ab-ae80-f38b72cfea4a}; !- Outlet Port

OS:Connection,
  {d18505b0-2271-4e0e-8e94-7120345b10dd}, !- Handle
  {9a244623-6ff5-4e06-b78a-af94b6fdaaa0}, !- Name
  {957c9f11-8059-4d2b-8a36-46fbc746ba0a}, !- Source Object
  8,                                      !- Outlet Port
  {933efebf-83c7-4e51-9b53-f600f566e62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61fe183-58a7-49ab-ae80-f38b72cfea4a}, !- Handle
  {accbb7a4-cca5-42e8-b317-1314cbfc633d}, !- Name
  {89360217-f0d5-4c65-9ec5-a8bc0228675a}, !- Source Object
  3,                                      !- Outlet Port
  {957c9f11-8059-4d2b-8a36-46fbc746ba0a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {59c70720-82ec-40e4-9a9a-ea0b7e47f970}, !- Handle
  Node 32,                                !- Name
  {ca870f3f-de15-498c-8c2a-2686efaf78df}, !- Inlet Port
  {3538e110-50ea-4868-ad81-aec217dab654}; !- Outlet Port

OS:Node,
  {a581c537-f2d4-4f95-9121-38bdf852854d}, !- Handle
  Node 33,                                !- Name
  {ec469c75-b798-4595-a8ce-a43f5251451f}, !- Inlet Port
  {22c69e83-91ca-442a-953e-dd69a9d69ccf}; !- Outlet Port

OS:Node,
  {9a3e6094-2350-4d60-b3ec-7dc9011a2142}, !- Handle
  Node 34,                                !- Name
  {541d57a5-273b-4592-b956-89622d4912b2}, !- Inlet Port
  {2ddd8358-55ae-4805-be73-cbe208fc9b4b}; !- Outlet Port

OS:Connection,
  {ca870f3f-de15-498c-8c2a-2686efaf78df}, !- Handle
  {3c4e8643-cdde-40e5-a025-b2e01229d4f8}, !- Name
  {957c9f11-8059-4d2b-8a36-46fbc746ba0a}, !- Source Object
  10,                                     !- Outlet Port
  {59c70720-82ec-40e4-9a9a-ea0b7e47f970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c69e83-91ca-442a-953e-dd69a9d69ccf}, !- Handle
  {94de1c66-776f-4079-9789-7c5248269b1d}, !- Name
  {a581c537-f2d4-4f95-9121-38bdf852854d}, !- Source Object
  3,                                      !- Outlet Port
  {957c9f11-8059-4d2b-8a36-46fbc746ba0a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {952df873-7f8a-41fe-9816-e4b28609a29e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3538e110-50ea-4868-ad81-aec217dab654}, !- Inlet Node Name
  {9444a5f8-3ed9-4a6b-b977-068eee9c9f41}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67defcef-0f6b-431c-b576-78fe9930d78e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ec469c75-b798-4595-a8ce-a43f5251451f}, !- Outlet Node Name
  {17f02c6c-9db7-49e3-b830-5adfbb9f0d5b}; !- Inlet Node Name 1

OS:Connection,
  {3538e110-50ea-4868-ad81-aec217dab654}, !- Handle
  {98c0c80f-6fdc-47ba-b562-2d5a63d99911}, !- Name
  {59c70720-82ec-40e4-9a9a-ea0b7e47f970}, !- Source Object
  3,                                      !- Outlet Port
  {952df873-7f8a-41fe-9816-e4b28609a29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec469c75-b798-4595-a8ce-a43f5251451f}, !- Handle
  {6576748a-dc69-4b0c-8372-adcacb000e0c}, !- Name
  {67defcef-0f6b-431c-b576-78fe9930d78e}, !- Source Object
  2,                                      !- Outlet Port
  {a581c537-f2d4-4f95-9121-38bdf852854d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ec01189-0ef4-44b4-bb0a-fa7918d191e4}, !- Handle
  {957c9f11-8059-4d2b-8a36-46fbc746ba0a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {45d34339-f7c6-48b3-b89c-bafc716f1a73}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Control Zone Name
  {89360217-f0d5-4c65-9ec5-a8bc0228675a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ada9af4c-2929-4b1f-871e-2be2777671f1}, !- Handle
  Point_Of_Sale ZN PSZ-AC Fan,            !- Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {daa7c1dd-3fef-498e-aac3-98250fbfc762}, !- Air Inlet Node Name
  {abbdf1e7-4dc5-4b7c-8e65-6fe1d0d17d4c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {610a67f6-9f65-4535-b269-0099f4c8565f}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil,   !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2eb68e8f-dcfe-4874-a559-4c2a692c91be}, !- Air Inlet Node Name
  {05b3d085-2731-47aa-a023-5055c5438951}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1bb89078-1e05-4f6a-b4ac-811787c38338}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Backup Heat, !- Name
  {fb7eb374-63ad-4efb-a7b1-024f769b0dfd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {8bd17852-e4a2-4722-b9f0-41b246bc449f}, !- Air Inlet Node Name
  {e5fc0d89-723b-4b99-8947-5013a6e1af74}, !- Air Outlet Node Name
  {89f9ebd6-780e-4278-9e26-c56ebef8cbc5}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {8ca18cbf-71d1-4b16-8243-c9cc2d43476d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7dd0497e-ea47-4527-91aa-1d981fbca96d}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7aa969e1-d881-4bca-98e1-18dbe47cb87b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5b478fc3-fdc5-46ba-880e-bac64ad129ea}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a16a6ce1-5b1d-45bc-a69a-a99c6af446fc}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4dd56ef5-b56e-4c2d-809c-1697448b127c}, !- Handle
  Point_Of_Sale ZN PSZ-AC 1spd DX AC Clg Coil 117kBtu/hr 9.63EER, !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34329065820481,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8c5587a7-0362-4bf3-a3ac-a05d73fd6eab}, !- Air Inlet Node Name
  {c77dfe91-cd8c-4850-bec3-f73bbb5c5352}, !- Air Outlet Node Name
  {77189405-317c-4bcd-9ce9-6c36e84ab412}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d9af961-aa7d-43da-8846-43a779541f74}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a60387e2-3db2-45aa-b8fa-a4e4d936c8b2}, !- Energy Input Ratio Function of Temperature Curve Name
  {26901d9c-baeb-428d-8ac9-a5d396a6df7e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {96706ea9-e0d6-46ca-9491-db562bf6b524}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9393876d-a01a-4a8e-a3cf-cc7c70cb58c3}, !- Handle
  Point_Of_Sale ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {010bf5e2-5c8f-4cba-8dd5-95fb350128e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {010bf5e2-5c8f-4cba-8dd5-95fb350128e4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {341abf10-1e18-459f-b6a8-d56eb2abeff9}, !- Handle
  Point_Of_Sale ZN PSZ-AC OA Sys,         !- Name
  {9393876d-a01a-4a8e-a3cf-cc7c70cb58c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62270555-ec01-417f-89a5-96f04e3caa16}, !- Mixed Air Node Name
  {1e5ff04c-b314-449f-a5ab-e4d22796e4f8}, !- Outdoor Air Stream Node Name
  {3a55be47-8bd3-4f92-b1f8-d6763f9dfcae}, !- Relief Air Stream Node Name
  {cb0f33fd-ba99-4bce-b7ae-ca180afc08ba}; !- Return Air Stream Node Name

OS:Node,
  {3b10262f-990e-47a9-a0b8-1e43b9d74914}, !- Handle
  Node 35,                                !- Name
  ,                                       !- Inlet Port
  {1e5ff04c-b314-449f-a5ab-e4d22796e4f8}; !- Outlet Port

OS:Connection,
  {1e5ff04c-b314-449f-a5ab-e4d22796e4f8}, !- Handle
  {a9befcb6-f431-4e2e-a6f8-46f7433f26bc}, !- Name
  {3b10262f-990e-47a9-a0b8-1e43b9d74914}, !- Source Object
  3,                                      !- Outlet Port
  {341abf10-1e18-459f-b6a8-d56eb2abeff9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7bc5aff-4c3e-4a8d-95bc-17e557db2562}, !- Handle
  Node 36,                                !- Name
  {3a55be47-8bd3-4f92-b1f8-d6763f9dfcae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a55be47-8bd3-4f92-b1f8-d6763f9dfcae}, !- Handle
  {3d5d887a-8ede-4189-9abc-0306e5f7c9c0}, !- Name
  {341abf10-1e18-459f-b6a8-d56eb2abeff9}, !- Source Object
  7,                                      !- Outlet Port
  {b7bc5aff-4c3e-4a8d-95bc-17e557db2562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbdf1e7-4dc5-4b7c-8e65-6fe1d0d17d4c}, !- Handle
  {ad6aa438-d85f-4fc6-83fd-64730cfaa784}, !- Name
  {ada9af4c-2929-4b1f-871e-2be2777671f1}, !- Source Object
  9,                                      !- Outlet Port
  {89360217-f0d5-4c65-9ec5-a8bc0228675a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89f9ebd6-780e-4278-9e26-c56ebef8cbc5}, !- Handle
  Node 37,                                !- Name
  {e5fc0d89-723b-4b99-8947-5013a6e1af74}, !- Inlet Port
  {daa7c1dd-3fef-498e-aac3-98250fbfc762}; !- Outlet Port

OS:Connection,
  {e5fc0d89-723b-4b99-8947-5013a6e1af74}, !- Handle
  {ee6c4950-1e97-491b-a36b-77bb11fc3036}, !- Name
  {1bb89078-1e05-4f6a-b4ac-811787c38338}, !- Source Object
  6,                                      !- Outlet Port
  {89f9ebd6-780e-4278-9e26-c56ebef8cbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa7c1dd-3fef-498e-aac3-98250fbfc762}, !- Handle
  {bd96602e-3ebd-4cd3-8c96-f15bd5e464ef}, !- Name
  {89f9ebd6-780e-4278-9e26-c56ebef8cbc5}, !- Source Object
  3,                                      !- Outlet Port
  {ada9af4c-2929-4b1f-871e-2be2777671f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0b9ac9ad-904a-43c9-aac8-57d14b2d360e}, !- Handle
  Node 38,                                !- Name
  {05b3d085-2731-47aa-a023-5055c5438951}, !- Inlet Port
  {8bd17852-e4a2-4722-b9f0-41b246bc449f}; !- Outlet Port

OS:Connection,
  {05b3d085-2731-47aa-a023-5055c5438951}, !- Handle
  {bd6abeef-9297-46a7-a9a8-ad677a800cd7}, !- Name
  {610a67f6-9f65-4535-b269-0099f4c8565f}, !- Source Object
  6,                                      !- Outlet Port
  {0b9ac9ad-904a-43c9-aac8-57d14b2d360e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd17852-e4a2-4722-b9f0-41b246bc449f}, !- Handle
  {814d019a-c5f2-4823-b26c-0fde7df5f85d}, !- Name
  {0b9ac9ad-904a-43c9-aac8-57d14b2d360e}, !- Source Object
  3,                                      !- Outlet Port
  {1bb89078-1e05-4f6a-b4ac-811787c38338}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f2c07bf4-af9c-4188-95c4-0b745468d1aa}, !- Handle
  Node 39,                                !- Name
  {c77dfe91-cd8c-4850-bec3-f73bbb5c5352}, !- Inlet Port
  {2eb68e8f-dcfe-4874-a559-4c2a692c91be}; !- Outlet Port

OS:Connection,
  {c77dfe91-cd8c-4850-bec3-f73bbb5c5352}, !- Handle
  {dbc68ab5-4e15-4e7f-9f7e-f4fb6c41d1a9}, !- Name
  {4dd56ef5-b56e-4c2d-809c-1697448b127c}, !- Source Object
  9,                                      !- Outlet Port
  {f2c07bf4-af9c-4188-95c4-0b745468d1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb68e8f-dcfe-4874-a559-4c2a692c91be}, !- Handle
  {5637516d-4545-414f-bee4-e09faff101cd}, !- Name
  {f2c07bf4-af9c-4188-95c4-0b745468d1aa}, !- Source Object
  3,                                      !- Outlet Port
  {610a67f6-9f65-4535-b269-0099f4c8565f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf9d2083-cd98-48f3-8e3c-325f48a26885}, !- Handle
  Node 40,                                !- Name
  {62270555-ec01-417f-89a5-96f04e3caa16}, !- Inlet Port
  {8c5587a7-0362-4bf3-a3ac-a05d73fd6eab}; !- Outlet Port

OS:Connection,
  {cb0f33fd-ba99-4bce-b7ae-ca180afc08ba}, !- Handle
  {6446c994-3fdb-4e43-ad72-96a599657b74}, !- Name
  {933efebf-83c7-4e51-9b53-f600f566e62d}, !- Source Object
  3,                                      !- Outlet Port
  {341abf10-1e18-459f-b6a8-d56eb2abeff9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62270555-ec01-417f-89a5-96f04e3caa16}, !- Handle
  {3a0bba35-09a1-4359-964c-c8fc6cab9fd9}, !- Name
  {341abf10-1e18-459f-b6a8-d56eb2abeff9}, !- Source Object
  5,                                      !- Outlet Port
  {cf9d2083-cd98-48f3-8e3c-325f48a26885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5587a7-0362-4bf3-a3ac-a05d73fd6eab}, !- Handle
  {7b8641e1-849e-4e5f-ad1e-528ec1dfe7ac}, !- Name
  {cf9d2083-cd98-48f3-8e3c-325f48a26885}, !- Source Object
  3,                                      !- Outlet Port
  {4dd56ef5-b56e-4c2d-809c-1697448b127c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c790c433-f8b6-426c-a775-15ef0a6f737c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f13fd0b-7029-40db-8e2d-77d296a36b3b}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser,       !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  {9444a5f8-3ed9-4a6b-b977-068eee9c9f41}, !- Inlet Air Node Name
  {541d57a5-273b-4592-b956-89622d4912b2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f206b66d-56b4-49ef-a084-226371cfd170}, !- Handle
  Node 41,                                !- Name
  {287b7310-7f8b-4a40-a662-3a8a17a8a12f}, !- Inlet Port
  {17f02c6c-9db7-49e3-b830-5adfbb9f0d5b}; !- Outlet Port

OS:Connection,
  {2ddd8358-55ae-4805-be73-cbe208fc9b4b}, !- Handle
  {a242a180-e0a3-4744-8dd9-e84d0d3e2222}, !- Name
  {9a3e6094-2350-4d60-b3ec-7dc9011a2142}, !- Source Object
  3,                                      !- Outlet Port
  {eb62fdef-c5e7-43ef-a821-3f0dc57fa01b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {287b7310-7f8b-4a40-a662-3a8a17a8a12f}, !- Handle
  {24a5673d-a5ed-4747-96a0-7a79bfe02d07}, !- Name
  {f882ad08-8c75-415d-8ba6-35e7f8794cbc}, !- Source Object
  12,                                     !- Outlet Port
  {f206b66d-56b4-49ef-a084-226371cfd170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f02c6c-9db7-49e3-b830-5adfbb9f0d5b}, !- Handle
  {b9c17b3b-548f-49ad-950e-401fde543b3d}, !- Name
  {f206b66d-56b4-49ef-a084-226371cfd170}, !- Source Object
  3,                                      !- Outlet Port
  {67defcef-0f6b-431c-b576-78fe9930d78e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9444a5f8-3ed9-4a6b-b977-068eee9c9f41}, !- Handle
  {0845ab9c-34dd-498e-b9b0-f6746ec24324}, !- Name
  {952df873-7f8a-41fe-9816-e4b28609a29e}, !- Source Object
  3,                                      !- Outlet Port
  {7f13fd0b-7029-40db-8e2d-77d296a36b3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {541d57a5-273b-4592-b956-89622d4912b2}, !- Handle
  {f371f70f-5c90-4956-9e62-e7e723287e63}, !- Name
  {7f13fd0b-7029-40db-8e2d-77d296a36b3b}, !- Source Object
  4,                                      !- Outlet Port
  {9a3e6094-2350-4d60-b3ec-7dc9011a2142}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ede4efb-3d86-4252-8e4e-9f1162de060b}, !- Handle
  Front_Retail ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule
  {9400306e-0411-4fd5-96e1-fb3f6386f35a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1846bb0c-5592-4601-a3d2-b776b3f33079}, !- Supply Side Inlet Node Name
  {af8ca06c-32bf-4f7b-95d2-53cc921f0e24}, !- Demand Side Outlet Node Name
  {aad590cd-bf47-487a-b6b8-ff92d12a531c}, !- Demand Side Inlet Node A
  {ef2f469d-0965-4b6c-a35f-102f34422f00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68603e08-c76c-4e6a-afde-eac611fb340e}, !- Demand Mixer Name
  {aaecf2be-1dce-407f-b391-4805f6e3c605}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {16fea63b-77f3-4e76-ae93-fc004ad78e24}, !- Handle
  Node 42,                                !- Name
  {1846bb0c-5592-4601-a3d2-b776b3f33079}, !- Inlet Port
  {34ca04db-a055-4b38-b3eb-319618947556}; !- Outlet Port

OS:Node,
  {75ab340a-655e-4322-a32c-6a434323dec1}, !- Handle
  Node 43,                                !- Name
  {6b1cb961-8d94-4e83-9ea9-7b6b1efa59e8}, !- Inlet Port
  {ef2f469d-0965-4b6c-a35f-102f34422f00}; !- Outlet Port

OS:Connection,
  {1846bb0c-5592-4601-a3d2-b776b3f33079}, !- Handle
  {905b8f98-b851-45db-b6ab-3653bb4794cb}, !- Name
  {6ede4efb-3d86-4252-8e4e-9f1162de060b}, !- Source Object
  8,                                      !- Outlet Port
  {16fea63b-77f3-4e76-ae93-fc004ad78e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2f469d-0965-4b6c-a35f-102f34422f00}, !- Handle
  {f4792566-38fa-41b8-8890-fe5c9ad9d9b5}, !- Name
  {75ab340a-655e-4322-a32c-6a434323dec1}, !- Source Object
  3,                                      !- Outlet Port
  {6ede4efb-3d86-4252-8e4e-9f1162de060b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {280a4986-aba1-48b6-ba0d-492c6426a716}, !- Handle
  Node 44,                                !- Name
  {aad590cd-bf47-487a-b6b8-ff92d12a531c}, !- Inlet Port
  {485e0cca-fc82-4dd2-a55d-284b4b93b3ee}; !- Outlet Port

OS:Node,
  {c5163575-cec0-4ddb-a165-cd109d8ecefb}, !- Handle
  Node 45,                                !- Name
  {4b81bd3f-e4fb-45d6-8d1b-557ed0a1b839}, !- Inlet Port
  {af8ca06c-32bf-4f7b-95d2-53cc921f0e24}; !- Outlet Port

OS:Node,
  {9c0b7b39-5ae2-440f-97a8-bff8894cabb4}, !- Handle
  Node 46,                                !- Name
  {12873cb3-de4e-46f2-8018-ad3ffff1a058}, !- Inlet Port
  {12f4c58a-a7ab-47e7-8b80-e35e0bf10f05}; !- Outlet Port

OS:Connection,
  {aad590cd-bf47-487a-b6b8-ff92d12a531c}, !- Handle
  {2ea8ad2b-683d-4c8c-be3b-cbd177ca250c}, !- Name
  {6ede4efb-3d86-4252-8e4e-9f1162de060b}, !- Source Object
  10,                                     !- Outlet Port
  {280a4986-aba1-48b6-ba0d-492c6426a716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8ca06c-32bf-4f7b-95d2-53cc921f0e24}, !- Handle
  {fefc0ded-3885-4dd9-b914-5d991256cb11}, !- Name
  {c5163575-cec0-4ddb-a165-cd109d8ecefb}, !- Source Object
  3,                                      !- Outlet Port
  {6ede4efb-3d86-4252-8e4e-9f1162de060b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aaecf2be-1dce-407f-b391-4805f6e3c605}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {485e0cca-fc82-4dd2-a55d-284b4b93b3ee}, !- Inlet Node Name
  {61c56aa3-974d-46b8-bafc-9b350dd68c48}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68603e08-c76c-4e6a-afde-eac611fb340e}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4b81bd3f-e4fb-45d6-8d1b-557ed0a1b839}, !- Outlet Node Name
  {5a1e7f3d-1eb7-4aa4-8d0b-1883cc1a0ad9}; !- Inlet Node Name 1

OS:Connection,
  {485e0cca-fc82-4dd2-a55d-284b4b93b3ee}, !- Handle
  {6d475f1c-cd84-4621-93c8-a7e9e1d4362d}, !- Name
  {280a4986-aba1-48b6-ba0d-492c6426a716}, !- Source Object
  3,                                      !- Outlet Port
  {aaecf2be-1dce-407f-b391-4805f6e3c605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b81bd3f-e4fb-45d6-8d1b-557ed0a1b839}, !- Handle
  {0b4c6813-5e31-4c30-a07c-fcfc99efa858}, !- Name
  {68603e08-c76c-4e6a-afde-eac611fb340e}, !- Source Object
  2,                                      !- Outlet Port
  {c5163575-cec0-4ddb-a165-cd109d8ecefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ec5232f-1ca7-49ce-a58e-1f9a69a24839}, !- Handle
  {6ede4efb-3d86-4252-8e4e-9f1162de060b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c69bd852-2663-4f61-a6a6-68e5eb3888c1}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Control Zone Name
  {75ab340a-655e-4322-a32c-6a434323dec1}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2a1011f6-53de-4fc9-bcb7-87e7fd0051be}, !- Handle
  Front_Retail ZN PSZ-AC Fan,             !- Name
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bca7b46e-7704-4949-9164-2aa7698aad11}, !- Air Inlet Node Name
  {6b1cb961-8d94-4e83-9ea9-7b6b1efa59e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ede7d2e3-3fef-4d27-bcce-7dce653e36cb}, !- Handle
  Front_Retail ZN PSZ-AC Gas Htg Coil,    !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f3c0210b-1208-4889-9939-43508ce39c99}, !- Air Inlet Node Name
  {e420712d-c6e5-4348-a5ba-80cee9bc15bb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {594d43c5-703a-4a56-abab-26e090be0300}, !- Handle
  Front_Retail ZN PSZ-AC No Backup Heat,  !- Name
  {fb7eb374-63ad-4efb-a7b1-024f769b0dfd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {c8488454-9bd2-4cc3-94a4-a5b1143e97dd}, !- Air Inlet Node Name
  {6837c92b-368d-4495-a8a5-5196cabf7b41}, !- Air Outlet Node Name
  {10766910-8816-48f7-9d3c-72629dabb3b7}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {04bdea9b-4ee6-438d-9f8b-0ee263c92a1e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {82c00042-0437-41b4-b622-17f784ced510}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dda2507e-c418-408d-9171-327221871637}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1274de74-13b9-42f2-a496-f8ceacc2944b}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30da4227-1225-43dd-a73b-5a6768d7b52e}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {6a4b1522-ccda-404f-9ef6-821963cecba1}, !- Handle
  Front_Retail ZN PSZ-AC 1spd DX AC Clg Coil 122kBtu/hr 9.63EER, !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3468534713244,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {da315c18-9cf4-44b9-abe7-5927ce50ed17}, !- Air Inlet Node Name
  {0ab30128-042b-40b0-a146-e04743442da6}, !- Air Outlet Node Name
  {cc584604-ec78-46fb-9500-8b47e4f08a65}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8979f863-5f07-4979-b68a-7499df49267d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e5088055-9bf5-479d-b034-87e4ab5f3e54}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f4894d0-421e-421f-931d-a0101b7d1da1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {505fa722-0fa6-4b60-9272-73652f598df6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9baa4689-375f-41ef-b810-4b56dcf80a0c}, !- Handle
  Front_Retail ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf54e411-0cb8-4e5a-a3bc-da2edcdc46b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1919ebc-9c6f-40a4-a4b0-b48407d14fc4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1919ebc-9c6f-40a4-a4b0-b48407d14fc4}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db954343-1ac6-4435-9c20-a95534631018}, !- Handle
  Front_Retail ZN PSZ-AC OA Sys,          !- Name
  {9baa4689-375f-41ef-b810-4b56dcf80a0c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb3e76d4-2042-48a8-84c7-de7f06fd90e8}, !- Mixed Air Node Name
  {83689b4f-329b-4c75-af73-0f388e9045b6}, !- Outdoor Air Stream Node Name
  {43e8de9a-f514-40e4-9499-d4143d42a4c4}, !- Relief Air Stream Node Name
  {34ca04db-a055-4b38-b3eb-319618947556}; !- Return Air Stream Node Name

OS:Node,
  {b4a4b426-ea05-43f6-918e-4ee807891c7c}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {83689b4f-329b-4c75-af73-0f388e9045b6}; !- Outlet Port

OS:Connection,
  {83689b4f-329b-4c75-af73-0f388e9045b6}, !- Handle
  {0713a88a-ea85-4d15-aae4-2d77334db2e5}, !- Name
  {b4a4b426-ea05-43f6-918e-4ee807891c7c}, !- Source Object
  3,                                      !- Outlet Port
  {db954343-1ac6-4435-9c20-a95534631018}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {260d2cb6-116f-4d64-92f8-fa0aeda6bf46}, !- Handle
  Node 48,                                !- Name
  {43e8de9a-f514-40e4-9499-d4143d42a4c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43e8de9a-f514-40e4-9499-d4143d42a4c4}, !- Handle
  {8db0a9ca-05c9-49e7-bda3-30efb98dcacd}, !- Name
  {db954343-1ac6-4435-9c20-a95534631018}, !- Source Object
  7,                                      !- Outlet Port
  {260d2cb6-116f-4d64-92f8-fa0aeda6bf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1cb961-8d94-4e83-9ea9-7b6b1efa59e8}, !- Handle
  {3f23d6bd-d473-4b85-a100-2555db70e0b6}, !- Name
  {2a1011f6-53de-4fc9-bcb7-87e7fd0051be}, !- Source Object
  9,                                      !- Outlet Port
  {75ab340a-655e-4322-a32c-6a434323dec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10766910-8816-48f7-9d3c-72629dabb3b7}, !- Handle
  Node 49,                                !- Name
  {6837c92b-368d-4495-a8a5-5196cabf7b41}, !- Inlet Port
  {bca7b46e-7704-4949-9164-2aa7698aad11}; !- Outlet Port

OS:Connection,
  {6837c92b-368d-4495-a8a5-5196cabf7b41}, !- Handle
  {5d87faaa-20c6-43d9-a062-45432953ec9f}, !- Name
  {594d43c5-703a-4a56-abab-26e090be0300}, !- Source Object
  6,                                      !- Outlet Port
  {10766910-8816-48f7-9d3c-72629dabb3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca7b46e-7704-4949-9164-2aa7698aad11}, !- Handle
  {c5c457e6-09fe-4a96-b744-340cdc40a211}, !- Name
  {10766910-8816-48f7-9d3c-72629dabb3b7}, !- Source Object
  3,                                      !- Outlet Port
  {2a1011f6-53de-4fc9-bcb7-87e7fd0051be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {46e9365e-62c4-49d5-b82b-f324d06e8328}, !- Handle
  Node 50,                                !- Name
  {e420712d-c6e5-4348-a5ba-80cee9bc15bb}, !- Inlet Port
  {c8488454-9bd2-4cc3-94a4-a5b1143e97dd}; !- Outlet Port

OS:Connection,
  {e420712d-c6e5-4348-a5ba-80cee9bc15bb}, !- Handle
  {dc26638b-238a-4013-ab5c-88ad5f4a4197}, !- Name
  {ede7d2e3-3fef-4d27-bcce-7dce653e36cb}, !- Source Object
  6,                                      !- Outlet Port
  {46e9365e-62c4-49d5-b82b-f324d06e8328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8488454-9bd2-4cc3-94a4-a5b1143e97dd}, !- Handle
  {341f2882-a3ee-4c47-957a-c14da359a0c2}, !- Name
  {46e9365e-62c4-49d5-b82b-f324d06e8328}, !- Source Object
  3,                                      !- Outlet Port
  {594d43c5-703a-4a56-abab-26e090be0300}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3aca435d-895e-4432-922e-a3ccc454e86b}, !- Handle
  Node 51,                                !- Name
  {0ab30128-042b-40b0-a146-e04743442da6}, !- Inlet Port
  {f3c0210b-1208-4889-9939-43508ce39c99}; !- Outlet Port

OS:Connection,
  {0ab30128-042b-40b0-a146-e04743442da6}, !- Handle
  {8fc52684-3f13-46ae-be3d-7bed1517f61d}, !- Name
  {6a4b1522-ccda-404f-9ef6-821963cecba1}, !- Source Object
  9,                                      !- Outlet Port
  {3aca435d-895e-4432-922e-a3ccc454e86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c0210b-1208-4889-9939-43508ce39c99}, !- Handle
  {13b0f560-22a5-46d0-b549-044956248e6d}, !- Name
  {3aca435d-895e-4432-922e-a3ccc454e86b}, !- Source Object
  3,                                      !- Outlet Port
  {ede7d2e3-3fef-4d27-bcce-7dce653e36cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e80c5bf-d3c8-4473-a651-5fc9ec204ce0}, !- Handle
  Node 52,                                !- Name
  {cb3e76d4-2042-48a8-84c7-de7f06fd90e8}, !- Inlet Port
  {da315c18-9cf4-44b9-abe7-5927ce50ed17}; !- Outlet Port

OS:Connection,
  {34ca04db-a055-4b38-b3eb-319618947556}, !- Handle
  {e4beae08-1183-47dc-a031-636add5099a3}, !- Name
  {16fea63b-77f3-4e76-ae93-fc004ad78e24}, !- Source Object
  3,                                      !- Outlet Port
  {db954343-1ac6-4435-9c20-a95534631018}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb3e76d4-2042-48a8-84c7-de7f06fd90e8}, !- Handle
  {a6014fc8-dc36-4aa0-81c5-c5e790b0e513}, !- Name
  {db954343-1ac6-4435-9c20-a95534631018}, !- Source Object
  5,                                      !- Outlet Port
  {5e80c5bf-d3c8-4473-a651-5fc9ec204ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da315c18-9cf4-44b9-abe7-5927ce50ed17}, !- Handle
  {d532ca90-5034-46f8-8b7b-c85fbb911018}, !- Name
  {5e80c5bf-d3c8-4473-a651-5fc9ec204ce0}, !- Source Object
  3,                                      !- Outlet Port
  {6a4b1522-ccda-404f-9ef6-821963cecba1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9400306e-0411-4fd5-96e1-fb3f6386f35a}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bfdcbf42-fdc4-400e-b48d-88e5d072a5a7}, !- Handle
  Front_Retail ZN PSZ-AC Diffuser,        !- Name
  {8666fee9-2e7a-4ab9-9966-770daafd3627}, !- Availability Schedule Name
  {61c56aa3-974d-46b8-bafc-9b350dd68c48}, !- Inlet Air Node Name
  {12873cb3-de4e-46f2-8018-ad3ffff1a058}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ce2bee0-34ef-4734-a5c6-b1414b178690}, !- Handle
  Node 53,                                !- Name
  {ab7ca3d9-5288-4142-b778-58fd979e5379}, !- Inlet Port
  {5a1e7f3d-1eb7-4aa4-8d0b-1883cc1a0ad9}; !- Outlet Port

OS:Connection,
  {12f4c58a-a7ab-47e7-8b80-e35e0bf10f05}, !- Handle
  {76600e5f-503b-451e-9015-b41e842f3eda}, !- Name
  {9c0b7b39-5ae2-440f-97a8-bff8894cabb4}, !- Source Object
  3,                                      !- Outlet Port
  {bc1b7a7d-924b-4a00-9155-c44bd0f90d49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab7ca3d9-5288-4142-b778-58fd979e5379}, !- Handle
  {8bdba81e-3bed-4b17-a9cb-f7b45a4b710e}, !- Name
  {8081038b-6f9d-4a71-9c6b-6c2a3b595e0b}, !- Source Object
  12,                                     !- Outlet Port
  {1ce2bee0-34ef-4734-a5c6-b1414b178690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1e7f3d-1eb7-4aa4-8d0b-1883cc1a0ad9}, !- Handle
  {4bb0a446-90b1-41cc-90b7-9ee64367faa1}, !- Name
  {1ce2bee0-34ef-4734-a5c6-b1414b178690}, !- Source Object
  3,                                      !- Outlet Port
  {68603e08-c76c-4e6a-afde-eac611fb340e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61c56aa3-974d-46b8-bafc-9b350dd68c48}, !- Handle
  {537da657-4ed5-44cc-9e97-0f5eaeaace71}, !- Name
  {aaecf2be-1dce-407f-b391-4805f6e3c605}, !- Source Object
  3,                                      !- Outlet Port
  {bfdcbf42-fdc4-400e-b48d-88e5d072a5a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12873cb3-de4e-46f2-8018-ad3ffff1a058}, !- Handle
  {4240ae8d-5755-4323-ab03-67cd58ab4cbd}, !- Name
  {bfdcbf42-fdc4-400e-b48d-88e5d072a5a7}, !- Source Object
  4,                                      !- Outlet Port
  {9c0b7b39-5ae2-440f-97a8-bff8894cabb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {85e3ab73-6246-4ab9-a221-53529fd6011d}, !- Handle
  Always On,                              !- Name
  {34bd6158-5753-4c35-87a0-a585a38eaa35}, !- Schedule Type Limits Name
  {e8f16821-8d91-4692-923e-e8ba1bfdd7d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8f16821-8d91-4692-923e-e8ba1bfdd7d0}, !- Handle
  Always On Default,                      !- Name
  {34bd6158-5753-4c35-87a0-a585a38eaa35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {fbe5e94f-4acb-4b3d-9c92-5d3fb9ef3da2}, !- Handle
  Front_Entry ZN UnitHeater Fan,          !- Name
  {85e3ab73-6246-4ab9-a221-53529fd6011d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ecce7864-0a22-44ea-8163-e57ce0892ee2}, !- Handle
  Front_Entry ZN UnitHeater Electric Htg Coil, !- Name
  {85e3ab73-6246-4ab9-a221-53529fd6011d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d2ec9221-f3a8-4ca2-b1e0-b478cf05acc1}, !- Handle
  Front_Entry ZN UnitHeater,              !- Name
  {85e3ab73-6246-4ab9-a221-53529fd6011d}, !- Availability Schedule Name
  {62c41388-e38f-42d8-a2da-c7b7f8e95bbd}, !- Air Inlet Node Name
  {e695e5aa-a157-4aee-b400-1cdcc94012bd}, !- Air Outlet Node Name
  {fbe5e94f-4acb-4b3d-9c92-5d3fb9ef3da2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ecce7864-0a22-44ea-8163-e57ce0892ee2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e96e21de-9097-44df-bb3d-01e10ddca032}, !- Handle
  Node 54,                                !- Name
  {0b217147-0d76-4698-8c6c-db3202583ff9}, !- Inlet Port
  {62c41388-e38f-42d8-a2da-c7b7f8e95bbd}; !- Outlet Port

OS:Connection,
  {0b217147-0d76-4698-8c6c-db3202583ff9}, !- Handle
  {41a791a8-3516-4a11-ab75-f3627cd3dab2}, !- Name
  {28edb12b-5609-4dec-bba6-f6b79808140c}, !- Source Object
  3,                                      !- Outlet Port
  {e96e21de-9097-44df-bb3d-01e10ddca032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c41388-e38f-42d8-a2da-c7b7f8e95bbd}, !- Handle
  {45c23751-f376-48ef-ba89-34c0d44d02f3}, !- Name
  {e96e21de-9097-44df-bb3d-01e10ddca032}, !- Source Object
  3,                                      !- Outlet Port
  {d2ec9221-f3a8-4ca2-b1e0-b478cf05acc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5955e84-8a44-4896-a79e-b2d16aece393}, !- Handle
  Node 55,                                !- Name
  {e695e5aa-a157-4aee-b400-1cdcc94012bd}, !- Inlet Port
  {f57e1af8-d2f7-472c-bbd4-78bd77008d0a}; !- Outlet Port

OS:Connection,
  {f57e1af8-d2f7-472c-bbd4-78bd77008d0a}, !- Handle
  {53f87de3-2766-4e33-b87a-7d222144dbb5}, !- Name
  {a5955e84-8a44-4896-a79e-b2d16aece393}, !- Source Object
  3,                                      !- Outlet Port
  {61786af0-28e7-4760-a7a5-fcb19c550a3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e695e5aa-a157-4aee-b400-1cdcc94012bd}, !- Handle
  {68071664-d93f-4782-b427-396b79b93651}, !- Name
  {d2ec9221-f3a8-4ca2-b1e0-b478cf05acc1}, !- Source Object
  4,                                      !- Outlet Port
  {a5955e84-8a44-4896-a79e-b2d16aece393}, !- Target Object
  2;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {129e0cb5-80fd-498d-ac43-8a5d28215506}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  9995;                                   !- Design Level {W}

OS:Exterior:Lights,
  {20f36d27-d3b6-49b6-9bef-9f2a4de1aa29}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {129e0cb5-80fd-498d-ac43-8a5d28215506}, !- Exterior Lights Definition Name
  {85e3ab73-6246-4ab9-a221-53529fd6011d}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {7c477237-e0dd-45bb-8a88-070a4fdf6d97}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {787f2230-05b7-42f5-b474-d4d6bfc48b3f}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {a78614bd-9575-4096-86f8-604630727741}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {6baaf878-bf41-49eb-aaf8-a6865e4754ad}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f38c3291-f084-4a36-bc7f-c9d40e6f72f6}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {31d4a40b-7092-4db5-a73f-2e2ba23e157c}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {acddc6e4-2914-4a49-8c03-40165eb91dc1}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  5A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {18bd75f5-ff9a-4ac3-8917-e4f8e99d15b6}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {66fa8e0d-b370-4ded-8e57-c3befe6f9383}; !- Group Rendering Name

OS:Schedule:Ruleset,
  {3ee6c89a-f1dd-41ee-9d1d-17a02577da61}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {94041a5f-8e3c-431b-a36d-8162953b4c8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94041a5f-8e3c-431b-a36d-8162953b4c8c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {24e181bb-dc6e-4d5a-830d-fc84b9a18902}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b85f167b-0ae7-41df-afe4-50abc3f2c2fa}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20ac34aa-44dd-44fb-916b-74f840c911fd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0670a8e8-ca1f-45cd-87b7-8d8568c54315}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {72b8be09-4307-4b21-a167-7ecb40bd0bea}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0904e40-0dfe-42e7-9d14-d4703a106e5e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9a6e9ada-74ef-4af6-ab2b-ec22bad5b3b2}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fbbc422-4b72-4ece-b589-b1696fce2bcb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f4bd94cd-6b91-42bb-8b75-930f8dac01ce}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {74239adf-b6f5-42c2-8474-adb735f1c253}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc584604-ec78-46fb-9500-8b47e4f08a65}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8979f863-5f07-4979-b68a-7499df49267d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5088055-9bf5-479d-b034-87e4ab5f3e54}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9f4894d0-421e-421f-931d-a0101b7d1da1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {505fa722-0fa6-4b60-9272-73652f598df6}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {77189405-317c-4bcd-9ce9-6c36e84ab412}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8d9af961-aa7d-43da-8846-43a779541f74}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a60387e2-3db2-45aa-b8fa-a4e4d936c8b2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {26901d9c-baeb-428d-8ac9-a5d396a6df7e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {96706ea9-e0d6-46ca-9491-db562bf6b524}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {3bc54494-9f3f-4496-9d76-4e8da6fa6c7a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {be8d800b-10ba-45e1-9605-3cc72859648d}, !- Handle
  {0bc5d8a9-c376-48d0-96c9-75deded321fc}; !- Construction Name

OS:StandardsInformation:Material,
  {70713d80-d54b-4264-8c6e-257caf0cbe91}, !- Handle
  {5e8c8025-a832-487b-a47c-723deb0f24a5}; !- Material Name

OS:StandardsInformation:Material,
  {849ac073-00af-466e-902b-05487ed71468}, !- Handle
  {93abef5f-6989-4791-be86-e7f00b20b9b2}; !- Material Name

OS:StandardsInformation:Material,
  {8c6aba53-c5fc-48a0-8bbc-c7e898cdf33b}, !- Handle
  {24ede03a-9e03-4e0c-94d7-9ad98158903d}; !- Material Name

OS:StandardsInformation:Material,
  {52b641bd-f5d0-4626-93a6-65010e7e257b}, !- Handle
  {8912e495-22f3-4b49-be04-3d4e9e657ac3}; !- Material Name

OS:StandardsInformation:Material,
  {353cf582-5be6-48ea-b068-80d55ae2c6f8}, !- Handle
  {d0b8d338-5041-46ef-bb01-cd96ba48c7e2}; !- Material Name

OS:StandardsInformation:Material,
  {59be4744-e2f3-4a4b-b566-dea40e6e3f29}, !- Handle
  {6dcc1da8-cb2f-40c4-bf71-1a42eed490a6}; !- Material Name

OS:StandardsInformation:Material,
  {ddbc668b-400b-482f-a229-caca6c5fedb3}, !- Handle
  {9312d7c1-19fa-4305-81cd-b7e8fdce1e14}; !- Material Name

OS:StandardsInformation:Material,
  {a8fc8a6a-af31-4427-8f64-eeb14057ca03}, !- Handle
  {1474cbe3-8665-446b-b99d-71b19126b882}; !- Material Name

OS:StandardsInformation:Material,
  {4ae55ece-5a3d-479c-b43b-2ba27fa95f88}, !- Handle
  {b29f28af-9005-4f1e-94c8-e934c78c6fcd}; !- Material Name

OS:StandardsInformation:Material,
  {f1a6f8d9-77c5-40ac-95c3-b85ca50087be}, !- Handle
  {f0a5e03f-7bda-479c-81b4-0a483f70e911}; !- Material Name

OS:StandardsInformation:Material,
  {a66d2ac5-a873-4195-8444-20bcce36d403}, !- Handle
  {3ca1fd95-69a8-455f-a479-f6dc075f1fa5}; !- Material Name

OS:StandardsInformation:Material,
  {fd094624-d16d-42fc-a10d-f78dde3a7b67}, !- Handle
  {bfd32eb4-cb26-4240-bfa5-146fb38f9fb7}; !- Material Name

OS:StandardsInformation:Material,
  {28924dab-4c07-49f9-8146-8b20c0fac552}, !- Handle
  {caab2c64-99f0-479d-ba3e-ba1a76f6b39e}; !- Material Name

OS:StandardsInformation:Material,
  {a0869a67-2a2a-4989-ba42-72269daceb11}, !- Handle
  {40f28e1d-488a-4abe-a26b-2769fa1c402a}; !- Material Name

OS:StandardsInformation:Material,
  {89f61fa2-3aac-42de-bc91-59c422a16474}, !- Handle
  {012da635-a786-4bfa-b205-d149bb17985c}; !- Material Name

OS:StandardsInformation:Material,
  {d487f444-cc58-40a8-b37c-c72a3140846b}, !- Handle
  {92e03bc7-750b-452d-9272-f7bddf6e3ebb}; !- Material Name

OS:StandardsInformation:Construction,
  {ff21bfc9-84ea-41cf-beef-8470531091ca}, !- Handle
  {e7f13426-0556-459c-a3cc-d8d6d5c4a2e2}; !- Construction Name

OS:StandardsInformation:Construction,
  {6eb3da88-4d14-458b-9ebb-f71cd17d0d80}, !- Handle
  {57a93ef2-6e0d-4c48-9347-2702d6791361}; !- Construction Name

OS:StandardsInformation:Material,
  {87676d1e-6c68-4e0b-b757-0552410c48ec}, !- Handle
  {26605e94-b90f-4d1c-a775-1d23c5ccc1d0}; !- Material Name

OS:StandardsInformation:Construction,
  {fa9e93a2-62f0-4225-abcc-2a668025f0d9}, !- Handle
  {757a89d4-66ba-4965-bdff-936dc770e47e}; !- Construction Name

OS:StandardsInformation:Material,
  {af4b90b3-5c33-459c-9fdb-1bc510a9e329}, !- Handle
  {5e5a7746-10e2-4d54-9fe1-25ca4cf1abd8}; !- Material Name

OS:StandardsInformation:Construction,
  {43cc5459-4b41-41a0-9564-9554469915d6}, !- Handle
  {dbd09387-3751-426f-86e5-47f1b18f32b0}; !- Construction Name

OS:StandardsInformation:Material,
  {7742202e-c488-4234-978e-448af71f0c13}, !- Handle
  {e129f6ba-87c5-4cbc-a721-2802c4b5a407}; !- Material Name

OS:StandardsInformation:Material,
  {c8ad6fdb-0f25-42ce-b1ed-b2040681a5d3}, !- Handle
  {ffdb9f01-b904-4556-b1a1-89dfa239f4dc}; !- Material Name

OS:StandardsInformation:Material,
  {ce8d2138-0610-4b95-afe9-1d4757c20769}, !- Handle
  {68defca1-aa34-482a-9074-bf3a16d38cf8}; !- Material Name

OS:Rendering:Color,
  {1e3a7403-0dba-410b-85e1-4e23454c6925}, !- Handle
  Rendering Color 9,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8b44308-34c9-421a-b831-b7cc226aa044}, !- Handle
  Rendering Color 10,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a0076b9-6476-4cb6-b818-3f39280f04d2}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cd3543c-f093-4231-aebc-0e339c7fe5ef}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2479c0a8-de56-43d9-b682-ea06b423b210}, !- Handle
  Rendering Color 13,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {316d7728-42c4-44d1-95ef-06a545a30095}, !- Handle
  Rendering Color 14,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a055167c-6ad4-437b-9087-d060f50610db}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5a49308-1a79-4c72-913f-8f751a3e011a}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da46978f-7de7-4abe-8632-75d3b2829c38}, !- Handle
  Rendering Color 17,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2527e6b-c720-418a-97c3-dd7761fa12f7}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b2e6ac18-c801-4039-b9b7-81b8531f5ace}, !- Handle
  Rendering Color 19,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59b3084d-08a7-4b7c-9c05-da8d43e481c8}, !- Handle
  Rendering Color 20,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcbbdae7-c7f4-40ec-8de4-65e7d9d6be3c}, !- Handle
  Rendering Color 21,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7d88eea-95c6-4227-b844-8a32d9762757}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a03cb33c-018f-4981-83b2-e2bd10f85ac9}, !- Handle
  Rendering Color 23,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be85d7d8-44e3-4cdb-87a8-3ee9a66259a5}, !- Handle
  Rendering Color 24,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5de891fc-0000-4f5f-826a-33e88190f1d9}, !- Handle
  Rendering Color 25,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57340dd7-2791-4265-a0b0-66c4d758aded}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d1043d3-4bb2-4281-bc98-01863a2f937a}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a913576-4fe0-4a54-be4f-04bbfc993071}, !- Handle
  Rendering Color 28,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8e5cf1a-c789-4c0a-a3f4-3bc5f669a9e5}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d97a7a0-c5d8-4df5-b1a1-efee4934e958}, !- Handle
  Rendering Color 30,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f9ab81c-9f31-48a6-80ca-006c3344f407}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {634ec308-c6de-4950-b13d-aecc31835c4b}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {66fa8e0d-b370-4ded-8e57-c3befe6f9383}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

