  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a77b90bd-14ae-4b22-b468-fd70ef6a153b}, !- Handle
  Core_mid ZN Fan Coil fan,               !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97956e04-327e-4c88-8c82-00069e69cab6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {db2224de-aaa8-4491-8e30-1d109e48098a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {97956e04-327e-4c88-8c82-00069e69cab6}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db2224de-aaa8-4491-8e30-1d109e48098a}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {48ca79ec-6073-4c57-acf6-8af0ce233388}, !- Handle
  Core_mid ZN FCU,                        !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {12d0c587-2fb0-439e-a85e-f0115ce0b672}, !- Air Inlet Node Name
  {539dd0b7-725d-4a94-a10a-b70a54504e33}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a77b90bd-14ae-4b22-b468-fd70ef6a153b}, !- Supply Air Fan Name
  {fae93c15-f362-42dd-bc38-7a5e80e2cfa4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {017fdeae-1ff6-4ae7-96e0-e58524442bde}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {71d8283d-0156-4c6e-9886-fac803a1e696}, !- Handle
  Core_mid ZN FCU Inlet Air Node,         !- Name
  {5d205947-3358-48e6-9701-eeac7aa1da92}, !- Inlet Port
  {12d0c587-2fb0-439e-a85e-f0115ce0b672}; !- Outlet Port

OS:Connection,
  {5d205947-3358-48e6-9701-eeac7aa1da92}, !- Handle
  {55bd5279-ac74-41fd-ac03-b599e0bdc36f}, !- Name
  {657bc5cd-1a1c-41f0-8931-387ac3f1c953}, !- Source Object
  3,                                      !- Outlet Port
  {71d8283d-0156-4c6e-9886-fac803a1e696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d0c587-2fb0-439e-a85e-f0115ce0b672}, !- Handle
  {4a072445-7795-4807-ba3a-e7419b783bce}, !- Name
  {71d8283d-0156-4c6e-9886-fac803a1e696}, !- Source Object
  3,                                      !- Outlet Port
  {48ca79ec-6073-4c57-acf6-8af0ce233388}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b67255a3-6c7d-4c63-8e1d-2588c100c796}, !- Handle
  Core_mid ZN FCU Outlet Air Node,        !- Name
  {539dd0b7-725d-4a94-a10a-b70a54504e33}, !- Inlet Port
  {d97b40c8-0708-4e39-a6ee-47c472fd27e9}; !- Outlet Port

OS:Connection,
  {d97b40c8-0708-4e39-a6ee-47c472fd27e9}, !- Handle
  {ffdc278c-f641-442e-a55b-e18d50152e1d}, !- Name
  {b67255a3-6c7d-4c63-8e1d-2588c100c796}, !- Source Object
  3,                                      !- Outlet Port
  {e0a1e0f3-8bc2-4014-862b-ec397bc21db4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {539dd0b7-725d-4a94-a10a-b70a54504e33}, !- Handle
  {eabe7993-672a-48c0-ab3e-4fa5ea666118}, !- Name
  {48ca79ec-6073-4c57-acf6-8af0ce233388}, !- Source Object
  10,                                     !- Outlet Port
  {b67255a3-6c7d-4c63-8e1d-2588c100c796}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {39287594-dad5-4446-b6f4-9565f737aae4}, !- Handle
  Core_top ZN FCU Cooling Coil,           !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {870df6cd-a8ae-426c-8edb-9eba9a850637}, !- Water Inlet Node Name
  {c85ddb48-cb80-4df0-aff2-4e71f75184c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b044496c-8ee4-411d-83e5-c4284a29ddf5}, !- Handle
  Core_top ZN FCU Cooling Coil Inlet Water Node, !- Name
  {280386ed-4447-4dd2-a31d-4bef4bb7ab0e}, !- Inlet Port
  {870df6cd-a8ae-426c-8edb-9eba9a850637}; !- Outlet Port

OS:Connection,
  {280386ed-4447-4dd2-a31d-4bef4bb7ab0e}, !- Handle
  {a683abe8-1850-4da0-b2c0-34c80fd93817}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  7,                                      !- Outlet Port
  {b044496c-8ee4-411d-83e5-c4284a29ddf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c8dc6ee-44d2-4839-b412-7a1a0c0cde8d}, !- Handle
  Core_top ZN FCU Cooling Coil Outlet Water Node, !- Name
  {c85ddb48-cb80-4df0-aff2-4e71f75184c8}, !- Inlet Port
  {83155263-0884-45b5-839d-19088b4970e1}; !- Outlet Port

OS:Connection,
  {870df6cd-a8ae-426c-8edb-9eba9a850637}, !- Handle
  {ad61fce3-1b61-422e-b2e0-5b18c107ac6d}, !- Name
  {b044496c-8ee4-411d-83e5-c4284a29ddf5}, !- Source Object
  3,                                      !- Outlet Port
  {39287594-dad5-4446-b6f4-9565f737aae4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c85ddb48-cb80-4df0-aff2-4e71f75184c8}, !- Handle
  {a94de997-f898-48da-a5a0-3a814eadf92b}, !- Name
  {39287594-dad5-4446-b6f4-9565f737aae4}, !- Source Object
  11,                                     !- Outlet Port
  {7c8dc6ee-44d2-4839-b412-7a1a0c0cde8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83155263-0884-45b5-839d-19088b4970e1}, !- Handle
  {d2f888bd-f0b4-439f-b573-0cedbc7dc031}, !- Name
  {7c8dc6ee-44d2-4839-b412-7a1a0c0cde8d}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {86f13ed7-2c15-4fb0-a3bf-891343927d12}, !- Handle
  Core_top ZN FCU Cooling Coil Controller, !- Name
  {39287594-dad5-4446-b6f4-9565f737aae4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6e03796e-af3e-47b0-8ee1-ec83ceac8a1d}, !- Handle
  Core_top ZN FCU Heating Coil,           !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed074fa6-539b-42d8-8827-53c349c3a6a8}, !- Water Inlet Node Name
  {3482fea5-1dbb-4b96-9770-3e65515e661b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7bdc4653-fa30-4400-85d8-39e2396c5da0}, !- Handle
  Core_top ZN FCU Heating Coil Inlet Water Node, !- Name
  {f5863f0e-f745-45c5-a62f-a7444638af9b}, !- Inlet Port
  {ed074fa6-539b-42d8-8827-53c349c3a6a8}; !- Outlet Port

OS:Connection,
  {f5863f0e-f745-45c5-a62f-a7444638af9b}, !- Handle
  {40e2a7e4-37be-4644-9ff9-128dc7a6bccd}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  7,                                      !- Outlet Port
  {7bdc4653-fa30-4400-85d8-39e2396c5da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8354e995-af04-4f91-96e7-272b690a6413}, !- Handle
  Core_top ZN FCU Heating Coil Outlet Water Node, !- Name
  {3482fea5-1dbb-4b96-9770-3e65515e661b}, !- Inlet Port
  {2163bef0-eda2-4218-9993-c630009b7cb9}; !- Outlet Port

OS:Connection,
  {ed074fa6-539b-42d8-8827-53c349c3a6a8}, !- Handle
  {02151710-64b2-451c-a2d2-3ac0876edf97}, !- Name
  {7bdc4653-fa30-4400-85d8-39e2396c5da0}, !- Source Object
  3,                                      !- Outlet Port
  {6e03796e-af3e-47b0-8ee1-ec83ceac8a1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3482fea5-1dbb-4b96-9770-3e65515e661b}, !- Handle
  {59a9ff49-7f36-4bb2-b5d3-de57df5d7063}, !- Name
  {6e03796e-af3e-47b0-8ee1-ec83ceac8a1d}, !- Source Object
  6,                                      !- Outlet Port
  {8354e995-af04-4f91-96e7-272b690a6413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2163bef0-eda2-4218-9993-c630009b7cb9}, !- Handle
  {11f2a7cc-3c17-4c00-afe1-a827322371ce}, !- Name
  {8354e995-af04-4f91-96e7-272b690a6413}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c12fd160-2bc9-4af6-b2d0-aa43c4764861}, !- Handle
  Core_top ZN FCU Heating Coil Controller, !- Name
  {6e03796e-af3e-47b0-8ee1-ec83ceac8a1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4bf21f1a-64ad-4e0d-bd51-1768c2fbe826}, !- Handle
  Core_top ZN Fan Coil fan,               !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2e2985a-c3c1-45fe-a57c-dc118cb3b938}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39666d89-3cb2-4133-848d-3a484b10444d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a2e2985a-c3c1-45fe-a57c-dc118cb3b938}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39666d89-3cb2-4133-848d-3a484b10444d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a7e5b98f-f96e-4734-a59d-aad53196c2e5}, !- Handle
  Core_top ZN FCU,                        !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5768ca6a-f800-4fcc-8db9-b1a0c58420bf}, !- Air Inlet Node Name
  {204a6167-cf30-4aee-a0bf-004b7f4cb073}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4bf21f1a-64ad-4e0d-bd51-1768c2fbe826}, !- Supply Air Fan Name
  {39287594-dad5-4446-b6f4-9565f737aae4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6e03796e-af3e-47b0-8ee1-ec83ceac8a1d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3c7d964b-a2b2-4ae3-9c96-a29d35e0c98c}, !- Handle
  Core_top ZN FCU Inlet Air Node,         !- Name
  {eddc6d3a-9e95-45f2-883a-9d979cbdc81b}, !- Inlet Port
  {5768ca6a-f800-4fcc-8db9-b1a0c58420bf}; !- Outlet Port

OS:Connection,
  {eddc6d3a-9e95-45f2-883a-9d979cbdc81b}, !- Handle
  {4dfda5b8-b758-486c-b63a-b64d08e1e836}, !- Name
  {aa0cd7cf-c4a6-4ad9-a6df-7d1114bb764c}, !- Source Object
  3,                                      !- Outlet Port
  {3c7d964b-a2b2-4ae3-9c96-a29d35e0c98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5768ca6a-f800-4fcc-8db9-b1a0c58420bf}, !- Handle
  {a4ac8ed2-fefe-4e21-a5c5-f98edcf46a17}, !- Name
  {3c7d964b-a2b2-4ae3-9c96-a29d35e0c98c}, !- Source Object
  3,                                      !- Outlet Port
  {a7e5b98f-f96e-4734-a59d-aad53196c2e5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f8b3355e-ccdb-42ce-9298-eb12c6a6f342}, !- Handle
  Core_top ZN FCU Outlet Air Node,        !- Name
  {204a6167-cf30-4aee-a0bf-004b7f4cb073}, !- Inlet Port
  {d0188923-88cb-4659-81ca-2798e05ab31e}; !- Outlet Port

OS:Connection,
  {d0188923-88cb-4659-81ca-2798e05ab31e}, !- Handle
  {a358afb0-9e5e-402f-887c-f2bf02ad07cd}, !- Name
  {f8b3355e-ccdb-42ce-9298-eb12c6a6f342}, !- Source Object
  3,                                      !- Outlet Port
  {46fc0928-84d8-4bca-afd5-5739121a1c98}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {204a6167-cf30-4aee-a0bf-004b7f4cb073}, !- Handle
  {c25a887b-da31-43c0-a29d-87a4e6f327c1}, !- Name
  {a7e5b98f-f96e-4734-a59d-aad53196c2e5}, !- Source Object
  10,                                     !- Outlet Port
  {f8b3355e-ccdb-42ce-9298-eb12c6a6f342}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8a7a293e-7cd0-4b1c-b301-f58b38ffa666}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e346353-e82c-4142-b8d9-677883a921d8}, !- Water Inlet Node Name
  {b513b6f7-9f2b-4a39-acbf-154014f1c652}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {65a7601c-80b9-4132-93d7-7625884cfcf9}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {d4dae35c-20fa-4f98-8032-6400a16efc74}, !- Inlet Port
  {8e346353-e82c-4142-b8d9-677883a921d8}; !- Outlet Port

OS:Connection,
  {d4dae35c-20fa-4f98-8032-6400a16efc74}, !- Handle
  {242ded3b-a9c6-41ee-bf4a-631d03a6b1c0}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  8,                                      !- Outlet Port
  {65a7601c-80b9-4132-93d7-7625884cfcf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {373de83e-d47c-4ec3-8f21-08b029e83e06}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {b513b6f7-9f2b-4a39-acbf-154014f1c652}, !- Inlet Port
  {299e1e62-9172-42c2-991a-e2d647a7bc5e}; !- Outlet Port

OS:Connection,
  {8e346353-e82c-4142-b8d9-677883a921d8}, !- Handle
  {7a49643e-fcd4-4452-81a4-54237661fcca}, !- Name
  {65a7601c-80b9-4132-93d7-7625884cfcf9}, !- Source Object
  3,                                      !- Outlet Port
  {8a7a293e-7cd0-4b1c-b301-f58b38ffa666}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b513b6f7-9f2b-4a39-acbf-154014f1c652}, !- Handle
  {76fee67f-81c3-4e60-9103-f349d4e64bbc}, !- Name
  {8a7a293e-7cd0-4b1c-b301-f58b38ffa666}, !- Source Object
  11,                                     !- Outlet Port
  {373de83e-d47c-4ec3-8f21-08b029e83e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299e1e62-9172-42c2-991a-e2d647a7bc5e}, !- Handle
  {02312f06-647c-4746-85e8-0a0f3bbebb42}, !- Name
  {373de83e-d47c-4ec3-8f21-08b029e83e06}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c392d93d-6645-4f5a-9519-f16465473277}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Cooling Coil Controller, !- Name
  {8a7a293e-7cd0-4b1c-b301-f58b38ffa666}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {71fe9070-7ef7-416c-8a94-cc0f976e6689}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ffe0d56b-2ff4-4bf9-bf2e-a862b1fbd9ea}, !- Water Inlet Node Name
  {ffa93297-943c-4175-b79d-a1dfb16be284}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3c4bcda-7271-4e09-853c-fa9ba90e855c}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Heating Coil Inlet Water Node, !- Name
  {9e642b01-4b78-4d84-ae1c-621e82b74ad1}, !- Inlet Port
  {ffe0d56b-2ff4-4bf9-bf2e-a862b1fbd9ea}; !- Outlet Port

OS:Connection,
  {9e642b01-4b78-4d84-ae1c-621e82b74ad1}, !- Handle
  {16705e73-e254-480d-8738-30e9353730ec}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  8,                                      !- Outlet Port
  {b3c4bcda-7271-4e09-853c-fa9ba90e855c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {605652e5-fd17-4380-949f-20afa98a08d1}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Heating Coil Outlet Water Node, !- Name
  {ffa93297-943c-4175-b79d-a1dfb16be284}, !- Inlet Port
  {5e8caba8-3355-4a15-9609-95b7e584a4a1}; !- Outlet Port

OS:Connection,
  {ffe0d56b-2ff4-4bf9-bf2e-a862b1fbd9ea}, !- Handle
  {23664ea5-9d8f-4310-9d7f-35708eab874e}, !- Name
  {b3c4bcda-7271-4e09-853c-fa9ba90e855c}, !- Source Object
  3,                                      !- Outlet Port
  {71fe9070-7ef7-416c-8a94-cc0f976e6689}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffa93297-943c-4175-b79d-a1dfb16be284}, !- Handle
  {b113a09d-7808-487d-8b32-1f5ddef233cd}, !- Name
  {71fe9070-7ef7-416c-8a94-cc0f976e6689}, !- Source Object
  6,                                      !- Outlet Port
  {605652e5-fd17-4380-949f-20afa98a08d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8caba8-3355-4a15-9609-95b7e584a4a1}, !- Handle
  {61dbb9f1-98e1-4800-ad77-ca47b4b34ead}, !- Name
  {605652e5-fd17-4380-949f-20afa98a08d1}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dc6ac8a4-42b9-4d82-85b1-40c47549771d}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Heating Coil Controller, !- Name
  {71fe9070-7ef7-416c-8a94-cc0f976e6689}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a00d0230-2c7a-4366-9745-d7cad7481494}, !- Handle
  Perimeter_bot_ZN_1 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9966f17-fc7e-46af-aeab-91f0a19323dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67481c68-cb91-4a95-b188-6c75dc5e4e7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a9966f17-fc7e-46af-aeab-91f0a19323dc}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67481c68-cb91-4a95-b188-6c75dc5e4e7e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {94c4cad9-8774-491b-9060-4e6369c5d17d}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b0fa3ec7-d9a3-4064-afff-7a057e2411f2}, !- Air Inlet Node Name
  {3d9ae51d-a9f1-49d7-b7e7-ab04b272f9c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a00d0230-2c7a-4366-9745-d7cad7481494}, !- Supply Air Fan Name
  {8a7a293e-7cd0-4b1c-b301-f58b38ffa666}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {71fe9070-7ef7-416c-8a94-cc0f976e6689}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1103eb86-475a-4df5-bf3d-e883f5800b0b}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Inlet Air Node, !- Name
  {5713fe99-ff52-4a3e-8005-663badb4fa78}, !- Inlet Port
  {b0fa3ec7-d9a3-4064-afff-7a057e2411f2}; !- Outlet Port

OS:Connection,
  {5713fe99-ff52-4a3e-8005-663badb4fa78}, !- Handle
  {e80c071b-70ec-47a0-9b54-4ade9b56abb3}, !- Name
  {f56792ae-e79a-411c-891c-abbe78c66949}, !- Source Object
  3,                                      !- Outlet Port
  {1103eb86-475a-4df5-bf3d-e883f5800b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fa3ec7-d9a3-4064-afff-7a057e2411f2}, !- Handle
  {8d8ae28b-0086-4b69-b31f-acaa45510af2}, !- Name
  {1103eb86-475a-4df5-bf3d-e883f5800b0b}, !- Source Object
  3,                                      !- Outlet Port
  {94c4cad9-8774-491b-9060-4e6369c5d17d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b1fdf028-2a87-4afc-82d5-2673d94bd5bb}, !- Handle
  Perimeter_bot_ZN_1 ZN FCU Outlet Air Node, !- Name
  {3d9ae51d-a9f1-49d7-b7e7-ab04b272f9c5}, !- Inlet Port
  {72d0b063-634e-4167-a6b1-ed62d7dd37a6}; !- Outlet Port

OS:Connection,
  {72d0b063-634e-4167-a6b1-ed62d7dd37a6}, !- Handle
  {0623cbe7-ceef-4501-b469-9c81cec9f6db}, !- Name
  {b1fdf028-2a87-4afc-82d5-2673d94bd5bb}, !- Source Object
  3,                                      !- Outlet Port
  {3dd66557-ef05-4b36-adcd-47b6b3e313cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d9ae51d-a9f1-49d7-b7e7-ab04b272f9c5}, !- Handle
  {b8b084bd-0557-4e9c-9996-e853ebf8f45a}, !- Name
  {94c4cad9-8774-491b-9060-4e6369c5d17d}, !- Source Object
  10,                                     !- Outlet Port
  {b1fdf028-2a87-4afc-82d5-2673d94bd5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9fa5e73f-225e-447c-b5f5-8e13c5f56767}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fb05050f-9212-4ed1-a906-4b6981de68da}, !- Water Inlet Node Name
  {8afcdd3a-44ac-465f-89fe-e5d44cbf543e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {32d14e1c-8d32-4612-a1f1-99ebed13e5c3}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {5c379752-c056-4ba3-954a-29905af9332a}, !- Inlet Port
  {fb05050f-9212-4ed1-a906-4b6981de68da}; !- Outlet Port

OS:Connection,
  {5c379752-c056-4ba3-954a-29905af9332a}, !- Handle
  {97f83606-0179-4396-8387-40705fd87a59}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  9,                                      !- Outlet Port
  {32d14e1c-8d32-4612-a1f1-99ebed13e5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb1fdfc8-b71a-43d1-a48b-baffef536330}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {8afcdd3a-44ac-465f-89fe-e5d44cbf543e}, !- Inlet Port
  {bb91d7a8-4261-4738-acc9-ef8597e994ed}; !- Outlet Port

OS:Connection,
  {fb05050f-9212-4ed1-a906-4b6981de68da}, !- Handle
  {b7cc512b-9f27-4855-8773-ae1469d7f9e8}, !- Name
  {32d14e1c-8d32-4612-a1f1-99ebed13e5c3}, !- Source Object
  3,                                      !- Outlet Port
  {9fa5e73f-225e-447c-b5f5-8e13c5f56767}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8afcdd3a-44ac-465f-89fe-e5d44cbf543e}, !- Handle
  {c9f1a363-1146-4153-be75-007a6e5bccfb}, !- Name
  {9fa5e73f-225e-447c-b5f5-8e13c5f56767}, !- Source Object
  11,                                     !- Outlet Port
  {fb1fdfc8-b71a-43d1-a48b-baffef536330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb91d7a8-4261-4738-acc9-ef8597e994ed}, !- Handle
  {1b91527a-ad75-42de-9d22-4b263946cd61}, !- Name
  {fb1fdfc8-b71a-43d1-a48b-baffef536330}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {52d276fe-b71c-417b-903f-be66c79c3afe}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Cooling Coil Controller, !- Name
  {9fa5e73f-225e-447c-b5f5-8e13c5f56767}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {37583c1f-8498-4590-bcf4-ccb1b9ff4862}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3dc8cac7-1f40-4a85-b51d-10a7a0ccb467}, !- Water Inlet Node Name
  {821dad6d-9cab-42af-aae4-870b99eb9a1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e3694b4-030e-4e5c-85f0-28e14d154718}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Heating Coil Inlet Water Node, !- Name
  {a9f7b28a-d454-4135-8abc-e2080c5c3133}, !- Inlet Port
  {3dc8cac7-1f40-4a85-b51d-10a7a0ccb467}; !- Outlet Port

OS:Connection,
  {a9f7b28a-d454-4135-8abc-e2080c5c3133}, !- Handle
  {d3a92418-2b2d-4dc5-9fae-e75ba094192e}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  9,                                      !- Outlet Port
  {4e3694b4-030e-4e5c-85f0-28e14d154718}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {187cba92-ed78-44d2-a72f-346faa488a00}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Heating Coil Outlet Water Node, !- Name
  {821dad6d-9cab-42af-aae4-870b99eb9a1e}, !- Inlet Port
  {f51710ef-15df-4e79-a2cd-2bfbe2bbfe90}; !- Outlet Port

OS:Connection,
  {3dc8cac7-1f40-4a85-b51d-10a7a0ccb467}, !- Handle
  {d91e1cfd-c10f-4699-9724-71e2269ea2c8}, !- Name
  {4e3694b4-030e-4e5c-85f0-28e14d154718}, !- Source Object
  3,                                      !- Outlet Port
  {37583c1f-8498-4590-bcf4-ccb1b9ff4862}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {821dad6d-9cab-42af-aae4-870b99eb9a1e}, !- Handle
  {ba564682-a73d-4691-a34f-3a3782b0579d}, !- Name
  {37583c1f-8498-4590-bcf4-ccb1b9ff4862}, !- Source Object
  6,                                      !- Outlet Port
  {187cba92-ed78-44d2-a72f-346faa488a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51710ef-15df-4e79-a2cd-2bfbe2bbfe90}, !- Handle
  {ce98018c-492c-43d3-93d5-eba5deb8a62c}, !- Name
  {187cba92-ed78-44d2-a72f-346faa488a00}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f33412ac-c593-4eda-8ace-19dcebd5b455}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Heating Coil Controller, !- Name
  {37583c1f-8498-4590-bcf4-ccb1b9ff4862}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2b6b28ce-82ca-464b-acb7-e2d08a046f83}, !- Handle
  Perimeter_bot_ZN_2 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d908347-832b-481e-8734-c5e913fcafe9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aae9928e-1415-4289-b529-eab45f2a8632}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2d908347-832b-481e-8734-c5e913fcafe9}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aae9928e-1415-4289-b529-eab45f2a8632}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {98b41444-cd90-4e88-b133-49fa86074caa}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b622d319-7bb1-434c-9198-d45d67575631}, !- Air Inlet Node Name
  {503c7046-3c91-48d1-b5a0-20a5c93530e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2b6b28ce-82ca-464b-acb7-e2d08a046f83}, !- Supply Air Fan Name
  {9fa5e73f-225e-447c-b5f5-8e13c5f56767}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {37583c1f-8498-4590-bcf4-ccb1b9ff4862}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3d252a65-b134-4801-94ae-0c0bf76c7f06}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Inlet Air Node, !- Name
  {2a294b09-487e-46fd-824d-2601c83530d0}, !- Inlet Port
  {b622d319-7bb1-434c-9198-d45d67575631}; !- Outlet Port

OS:Connection,
  {2a294b09-487e-46fd-824d-2601c83530d0}, !- Handle
  {e274c2f4-2c41-4f2c-912c-e0a0b83c08e9}, !- Name
  {6dc154e3-06fc-4d63-81c5-154c56b8ae6d}, !- Source Object
  3,                                      !- Outlet Port
  {3d252a65-b134-4801-94ae-0c0bf76c7f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b622d319-7bb1-434c-9198-d45d67575631}, !- Handle
  {31dd81c9-4d80-4a17-a970-9ba28c580848}, !- Name
  {3d252a65-b134-4801-94ae-0c0bf76c7f06}, !- Source Object
  3,                                      !- Outlet Port
  {98b41444-cd90-4e88-b133-49fa86074caa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {23f88c86-e0b6-4c45-9843-ec02af77d5df}, !- Handle
  Perimeter_bot_ZN_2 ZN FCU Outlet Air Node, !- Name
  {503c7046-3c91-48d1-b5a0-20a5c93530e5}, !- Inlet Port
  {bfb00d7b-35a5-4a17-9535-ca16e9bd6e5b}; !- Outlet Port

OS:Connection,
  {bfb00d7b-35a5-4a17-9535-ca16e9bd6e5b}, !- Handle
  {da49349c-96b8-42f4-b444-a0bd34d01c7b}, !- Name
  {23f88c86-e0b6-4c45-9843-ec02af77d5df}, !- Source Object
  3,                                      !- Outlet Port
  {59425afd-0f2a-4412-ae70-26bc18bf0bb0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {503c7046-3c91-48d1-b5a0-20a5c93530e5}, !- Handle
  {8217b0eb-9566-4aed-9c7e-b9d84a6cd5a0}, !- Name
  {98b41444-cd90-4e88-b133-49fa86074caa}, !- Source Object
  10,                                     !- Outlet Port
  {23f88c86-e0b6-4c45-9843-ec02af77d5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a85805bd-ac1b-4749-8367-6d3e43a98436}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {42a31bfe-8f3e-4f42-a68d-d6a1084eb8d0}, !- Water Inlet Node Name
  {7ba1feb6-1008-4ad0-ac4b-15cb510a7d60}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0527d141-d025-4dbb-95ea-6101cff70190}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {9adfb3eb-76f5-4364-85ad-167c92639cb5}, !- Inlet Port
  {42a31bfe-8f3e-4f42-a68d-d6a1084eb8d0}; !- Outlet Port

OS:Connection,
  {9adfb3eb-76f5-4364-85ad-167c92639cb5}, !- Handle
  {42d2aee2-fe9e-4397-94ab-9542b7d7eed7}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  10,                                     !- Outlet Port
  {0527d141-d025-4dbb-95ea-6101cff70190}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1efdc9fe-d144-47b6-840b-394e89cae6e9}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {7ba1feb6-1008-4ad0-ac4b-15cb510a7d60}, !- Inlet Port
  {3f789bbb-de96-4ef2-9f7b-e881bf5cbe55}; !- Outlet Port

OS:Connection,
  {42a31bfe-8f3e-4f42-a68d-d6a1084eb8d0}, !- Handle
  {7c539c40-354f-453f-a7e7-79eaa1aa946a}, !- Name
  {0527d141-d025-4dbb-95ea-6101cff70190}, !- Source Object
  3,                                      !- Outlet Port
  {a85805bd-ac1b-4749-8367-6d3e43a98436}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7ba1feb6-1008-4ad0-ac4b-15cb510a7d60}, !- Handle
  {1312848c-2c03-4edc-8729-6c3b2c458905}, !- Name
  {a85805bd-ac1b-4749-8367-6d3e43a98436}, !- Source Object
  11,                                     !- Outlet Port
  {1efdc9fe-d144-47b6-840b-394e89cae6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f789bbb-de96-4ef2-9f7b-e881bf5cbe55}, !- Handle
  {606c2128-027f-4015-98a8-e2db44c0fe76}, !- Name
  {1efdc9fe-d144-47b6-840b-394e89cae6e9}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b5f80af-98f9-4028-ba61-9523a48322ac}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Cooling Coil Controller, !- Name
  {a85805bd-ac1b-4749-8367-6d3e43a98436}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {40c9a664-f2e3-4b64-bc41-debb7c15906d}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {008e867c-0f9e-49e5-ae7c-1451ca6479b5}, !- Water Inlet Node Name
  {2e43147d-9bd5-446b-99dd-8bc9daae3706}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf88083e-ee97-4d75-9a5e-7e76fdfb6fc1}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {bf6c10b5-5aa7-4662-850c-7f4f6d46fbea}, !- Inlet Port
  {008e867c-0f9e-49e5-ae7c-1451ca6479b5}; !- Outlet Port

OS:Connection,
  {bf6c10b5-5aa7-4662-850c-7f4f6d46fbea}, !- Handle
  {e8b31c5c-0207-487e-b82f-56608359d432}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  10,                                     !- Outlet Port
  {cf88083e-ee97-4d75-9a5e-7e76fdfb6fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d618b228-0667-4dc9-b678-1783bbc17c96}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {2e43147d-9bd5-446b-99dd-8bc9daae3706}, !- Inlet Port
  {f1b51328-f451-4805-8910-bf780569df1b}; !- Outlet Port

OS:Connection,
  {008e867c-0f9e-49e5-ae7c-1451ca6479b5}, !- Handle
  {c6d87a93-4194-49c3-9849-76ea724ccfdb}, !- Name
  {cf88083e-ee97-4d75-9a5e-7e76fdfb6fc1}, !- Source Object
  3,                                      !- Outlet Port
  {40c9a664-f2e3-4b64-bc41-debb7c15906d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e43147d-9bd5-446b-99dd-8bc9daae3706}, !- Handle
  {2ccb4078-70e6-475a-9ea6-f0738521ee54}, !- Name
  {40c9a664-f2e3-4b64-bc41-debb7c15906d}, !- Source Object
  6,                                      !- Outlet Port
  {d618b228-0667-4dc9-b678-1783bbc17c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b51328-f451-4805-8910-bf780569df1b}, !- Handle
  {47bcb400-ad72-48a8-ad96-075f749b7e8c}, !- Name
  {d618b228-0667-4dc9-b678-1783bbc17c96}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a89ce694-06ec-4f53-ae31-0914ffdb0962}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Heating Coil Controller, !- Name
  {40c9a664-f2e3-4b64-bc41-debb7c15906d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ef8d799b-9eb5-4d78-8fb9-2901ce7b262c}, !- Handle
  Perimeter_bot_ZN_3 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {024f4b5c-344c-4987-8bb4-059f74b5ba59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee618f40-c765-457b-91eb-be236c2c0de4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {024f4b5c-344c-4987-8bb4-059f74b5ba59}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee618f40-c765-457b-91eb-be236c2c0de4}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {08708432-e1cf-4453-ab28-6b08f928dfb8}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9451b2b0-d5fd-46b1-9856-9c65869fd164}, !- Air Inlet Node Name
  {daf102ec-aea3-46a6-b5fc-baa385c8afa5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ef8d799b-9eb5-4d78-8fb9-2901ce7b262c}, !- Supply Air Fan Name
  {a85805bd-ac1b-4749-8367-6d3e43a98436}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {40c9a664-f2e3-4b64-bc41-debb7c15906d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {57cd881f-5951-40be-b833-1f9a107417cc}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Inlet Air Node, !- Name
  {723442b3-04b6-4ab6-a9fa-e02e9579d264}, !- Inlet Port
  {9451b2b0-d5fd-46b1-9856-9c65869fd164}; !- Outlet Port

OS:Connection,
  {723442b3-04b6-4ab6-a9fa-e02e9579d264}, !- Handle
  {3be7c659-3991-4dde-99c2-eccbec312f04}, !- Name
  {ff134071-d7ea-4bde-af0f-a354fc17612f}, !- Source Object
  3,                                      !- Outlet Port
  {57cd881f-5951-40be-b833-1f9a107417cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9451b2b0-d5fd-46b1-9856-9c65869fd164}, !- Handle
  {9656ba19-b721-4223-aac0-e8e9227a0ea2}, !- Name
  {57cd881f-5951-40be-b833-1f9a107417cc}, !- Source Object
  3,                                      !- Outlet Port
  {08708432-e1cf-4453-ab28-6b08f928dfb8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {24e17403-f494-4242-a00a-f019728f3764}, !- Handle
  Perimeter_bot_ZN_3 ZN FCU Outlet Air Node, !- Name
  {daf102ec-aea3-46a6-b5fc-baa385c8afa5}, !- Inlet Port
  {6dd9a81a-ae3d-4b60-ae2b-06b237ff0916}; !- Outlet Port

OS:Connection,
  {6dd9a81a-ae3d-4b60-ae2b-06b237ff0916}, !- Handle
  {9df13dbd-2d1f-4cc3-bf3b-5fdb37b3e2cf}, !- Name
  {24e17403-f494-4242-a00a-f019728f3764}, !- Source Object
  3,                                      !- Outlet Port
  {364ae8b5-f1c3-4220-b04a-1b1ee5b85967}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {daf102ec-aea3-46a6-b5fc-baa385c8afa5}, !- Handle
  {1422a1bc-7e83-4433-973b-b5a63e8f10be}, !- Name
  {08708432-e1cf-4453-ab28-6b08f928dfb8}, !- Source Object
  10,                                     !- Outlet Port
  {24e17403-f494-4242-a00a-f019728f3764}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e8d41801-7134-46af-a368-5fad42f0959c}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d0b453a4-8f9b-4a0c-acbf-490c7c30c52c}, !- Water Inlet Node Name
  {16d6691c-38fb-494e-9521-584ee9a240c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d325966b-28b5-4699-82c7-d2099e051e3a}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {54559893-e227-4f4a-b45b-97d25e57e367}, !- Inlet Port
  {d0b453a4-8f9b-4a0c-acbf-490c7c30c52c}; !- Outlet Port

OS:Connection,
  {54559893-e227-4f4a-b45b-97d25e57e367}, !- Handle
  {a9ca4e95-bc3c-4391-8ca9-12a1e5cbf846}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  11,                                     !- Outlet Port
  {d325966b-28b5-4699-82c7-d2099e051e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c246e618-97d1-416d-8ccc-121016eab2df}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {16d6691c-38fb-494e-9521-584ee9a240c3}, !- Inlet Port
  {8d512e81-f036-4e0b-b5be-7f1d8cc5c8e8}; !- Outlet Port

OS:Connection,
  {d0b453a4-8f9b-4a0c-acbf-490c7c30c52c}, !- Handle
  {e7b871b0-af29-4ba1-974a-8d181bbecbac}, !- Name
  {d325966b-28b5-4699-82c7-d2099e051e3a}, !- Source Object
  3,                                      !- Outlet Port
  {e8d41801-7134-46af-a368-5fad42f0959c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {16d6691c-38fb-494e-9521-584ee9a240c3}, !- Handle
  {ded65c22-4e3b-4a8f-900a-897e3a6562ea}, !- Name
  {e8d41801-7134-46af-a368-5fad42f0959c}, !- Source Object
  11,                                     !- Outlet Port
  {c246e618-97d1-416d-8ccc-121016eab2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d512e81-f036-4e0b-b5be-7f1d8cc5c8e8}, !- Handle
  {c2f60c27-55f8-4d26-b02a-c0552631d4ff}, !- Name
  {c246e618-97d1-416d-8ccc-121016eab2df}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ee13dfb-8412-4152-9143-81932fe17591}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Cooling Coil Controller, !- Name
  {e8d41801-7134-46af-a368-5fad42f0959c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {581059c3-9e08-4e51-b064-89890df2d225}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b56cdc2-d6d4-43e5-b6a8-30237344674a}, !- Water Inlet Node Name
  {8dcf837f-8366-4685-bf24-93e4076fbfde}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c33693bd-c0fc-436b-a3ca-0e4ad17f5744}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Heating Coil Inlet Water Node, !- Name
  {44a3f2ba-c84d-4e6d-b7f7-fa679d3ad52b}, !- Inlet Port
  {4b56cdc2-d6d4-43e5-b6a8-30237344674a}; !- Outlet Port

OS:Connection,
  {44a3f2ba-c84d-4e6d-b7f7-fa679d3ad52b}, !- Handle
  {9b87e6cd-bd15-47d9-9b0f-209c4670745f}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  11,                                     !- Outlet Port
  {c33693bd-c0fc-436b-a3ca-0e4ad17f5744}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0445c96-f2b9-4153-ad66-a869be9b9c08}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Heating Coil Outlet Water Node, !- Name
  {8dcf837f-8366-4685-bf24-93e4076fbfde}, !- Inlet Port
  {2784904c-619f-4f52-b693-9b3185fb8aa6}; !- Outlet Port

OS:Connection,
  {4b56cdc2-d6d4-43e5-b6a8-30237344674a}, !- Handle
  {678090ab-6a51-4d8d-8214-a3debf81c4de}, !- Name
  {c33693bd-c0fc-436b-a3ca-0e4ad17f5744}, !- Source Object
  3,                                      !- Outlet Port
  {581059c3-9e08-4e51-b064-89890df2d225}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dcf837f-8366-4685-bf24-93e4076fbfde}, !- Handle
  {07c4f770-5443-4a96-b582-7e75583a3454}, !- Name
  {581059c3-9e08-4e51-b064-89890df2d225}, !- Source Object
  6,                                      !- Outlet Port
  {e0445c96-f2b9-4153-ad66-a869be9b9c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2784904c-619f-4f52-b693-9b3185fb8aa6}, !- Handle
  {54fc5b49-0083-47da-b94e-2e027ed1dc36}, !- Name
  {e0445c96-f2b9-4153-ad66-a869be9b9c08}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cab2bee7-95be-4771-b73f-fd49e52cda2e}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Heating Coil Controller, !- Name
  {581059c3-9e08-4e51-b064-89890df2d225}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bbbe2a07-0bef-4075-a60f-a64ac4e5edfa}, !- Handle
  Perimeter_bot_ZN_4 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4168d9f9-0ad0-4ec9-9314-5760d1d3cecf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {100d25ec-81f1-41d5-aae8-b780825f5985}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4168d9f9-0ad0-4ec9-9314-5760d1d3cecf}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {100d25ec-81f1-41d5-aae8-b780825f5985}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ae9784aa-9fe2-4559-832c-6561c9dc16d9}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {12f70554-d1c9-411f-bd09-4d000954a7cd}, !- Air Inlet Node Name
  {6c38c2ac-a942-4aa2-a03b-96a3776bfa6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bbbe2a07-0bef-4075-a60f-a64ac4e5edfa}, !- Supply Air Fan Name
  {e8d41801-7134-46af-a368-5fad42f0959c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {581059c3-9e08-4e51-b064-89890df2d225}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7c204e2b-28eb-4692-a2c2-e9a75151fc02}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Inlet Air Node, !- Name
  {514c122a-cc9f-40e9-9cfd-03b97827be57}, !- Inlet Port
  {12f70554-d1c9-411f-bd09-4d000954a7cd}; !- Outlet Port

OS:Connection,
  {514c122a-cc9f-40e9-9cfd-03b97827be57}, !- Handle
  {02a713fc-11a5-4200-9b70-60419b544bb1}, !- Name
  {c7e33173-cf29-4bf1-880d-41f29a79fe19}, !- Source Object
  3,                                      !- Outlet Port
  {7c204e2b-28eb-4692-a2c2-e9a75151fc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f70554-d1c9-411f-bd09-4d000954a7cd}, !- Handle
  {86b384b8-4232-4f77-9980-2bec8d0b03cd}, !- Name
  {7c204e2b-28eb-4692-a2c2-e9a75151fc02}, !- Source Object
  3,                                      !- Outlet Port
  {ae9784aa-9fe2-4559-832c-6561c9dc16d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {76a6945e-e5a2-4c72-bcc5-c8b73f632bc9}, !- Handle
  Perimeter_bot_ZN_4 ZN FCU Outlet Air Node, !- Name
  {6c38c2ac-a942-4aa2-a03b-96a3776bfa6a}, !- Inlet Port
  {4f52de0c-e761-4d48-868c-7a3baa5e7b25}; !- Outlet Port

OS:Connection,
  {4f52de0c-e761-4d48-868c-7a3baa5e7b25}, !- Handle
  {223b16a9-1310-4d14-9f60-1d1030258b23}, !- Name
  {76a6945e-e5a2-4c72-bcc5-c8b73f632bc9}, !- Source Object
  3,                                      !- Outlet Port
  {7b08090b-142d-4d59-ba0f-d5cfcebada7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6c38c2ac-a942-4aa2-a03b-96a3776bfa6a}, !- Handle
  {b8b3c4c3-e17c-41dd-adce-1e6882911b28}, !- Name
  {ae9784aa-9fe2-4559-832c-6561c9dc16d9}, !- Source Object
  10,                                     !- Outlet Port
  {76a6945e-e5a2-4c72-bcc5-c8b73f632bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {21428135-dbfe-48c5-a1e7-60caca7d140f}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c7fdb8bf-853a-4428-bab9-e026513a72f0}, !- Water Inlet Node Name
  {d652f5ca-d46d-4a9e-9a67-fc378c5b2e3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a8ae0ecb-dedc-461b-978a-05ff22324aaa}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {c1fdc11c-d686-46d0-b81c-b3596ae137c9}, !- Inlet Port
  {c7fdb8bf-853a-4428-bab9-e026513a72f0}; !- Outlet Port

OS:Connection,
  {c1fdc11c-d686-46d0-b81c-b3596ae137c9}, !- Handle
  {db4ecdd2-24d3-4e4e-9de9-3295d140e2f0}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  12,                                     !- Outlet Port
  {a8ae0ecb-dedc-461b-978a-05ff22324aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cf79d67-43d4-499f-ae6f-9de856456d2f}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {d652f5ca-d46d-4a9e-9a67-fc378c5b2e3f}, !- Inlet Port
  {9d89b572-6f59-410f-b935-13e70bde061c}; !- Outlet Port

OS:Connection,
  {c7fdb8bf-853a-4428-bab9-e026513a72f0}, !- Handle
  {6f949b75-8f08-48c1-b190-2acca81bc945}, !- Name
  {a8ae0ecb-dedc-461b-978a-05ff22324aaa}, !- Source Object
  3,                                      !- Outlet Port
  {21428135-dbfe-48c5-a1e7-60caca7d140f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d652f5ca-d46d-4a9e-9a67-fc378c5b2e3f}, !- Handle
  {8467bff6-7bc4-49d8-933a-744ae37eb26e}, !- Name
  {21428135-dbfe-48c5-a1e7-60caca7d140f}, !- Source Object
  11,                                     !- Outlet Port
  {0cf79d67-43d4-499f-ae6f-9de856456d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d89b572-6f59-410f-b935-13e70bde061c}, !- Handle
  {976f111e-656a-412b-94b3-dfac0fa7d32d}, !- Name
  {0cf79d67-43d4-499f-ae6f-9de856456d2f}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6c08e98-a71e-4481-adc3-02777de80c2d}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Cooling Coil Controller, !- Name
  {21428135-dbfe-48c5-a1e7-60caca7d140f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {61f9b60e-2b36-4516-b450-8141e6dba063}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0a54483-1906-42ed-b027-6f3a093a95ba}, !- Water Inlet Node Name
  {68e43d02-c163-4883-9a18-4f93ee018eeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {621f384a-6d68-436d-afe9-2419400cee51}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {521ac4da-2d31-4be1-a686-b70ce073066e}, !- Inlet Port
  {d0a54483-1906-42ed-b027-6f3a093a95ba}; !- Outlet Port

OS:Connection,
  {521ac4da-2d31-4be1-a686-b70ce073066e}, !- Handle
  {ee2770f9-d7ba-4954-9967-7931d544ceab}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  12,                                     !- Outlet Port
  {621f384a-6d68-436d-afe9-2419400cee51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b7495a3-3e9f-4c64-b377-f4d084f2260f}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {68e43d02-c163-4883-9a18-4f93ee018eeb}, !- Inlet Port
  {9590a772-ed42-4c30-8198-97f726e35cc2}; !- Outlet Port

OS:Connection,
  {d0a54483-1906-42ed-b027-6f3a093a95ba}, !- Handle
  {67454c5c-b24c-4893-a7a3-b74da07f4271}, !- Name
  {621f384a-6d68-436d-afe9-2419400cee51}, !- Source Object
  3,                                      !- Outlet Port
  {61f9b60e-2b36-4516-b450-8141e6dba063}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68e43d02-c163-4883-9a18-4f93ee018eeb}, !- Handle
  {2a17df9a-95f6-478d-a7d3-92f78a16e0ba}, !- Name
  {61f9b60e-2b36-4516-b450-8141e6dba063}, !- Source Object
  6,                                      !- Outlet Port
  {3b7495a3-3e9f-4c64-b377-f4d084f2260f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9590a772-ed42-4c30-8198-97f726e35cc2}, !- Handle
  {31d62507-efa6-4777-b133-17ec95981069}, !- Name
  {3b7495a3-3e9f-4c64-b377-f4d084f2260f}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {13b4c97a-0f03-4a6d-b3b5-35b5e5c1d44c}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Heating Coil Controller, !- Name
  {61f9b60e-2b36-4516-b450-8141e6dba063}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bfe1b768-d4e6-4bff-ae71-d9b497b4cd8b}, !- Handle
  Perimeter_top_ZN_3 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0fdfd64-1201-40e3-9fb2-d72c8c5bae2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2b54fe6-4a2c-499d-8bd9-dbb5ee71156a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c0fdfd64-1201-40e3-9fb2-d72c8c5bae2b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2b54fe6-4a2c-499d-8bd9-dbb5ee71156a}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ade785ce-219c-4208-a85e-7f7482d70fae}, !- Handle
  Perimeter_top_ZN_3 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {224087e7-ba8e-4bac-9f4d-51a2dc414001}, !- Air Inlet Node Name
  {4ec21112-a497-4180-80b8-275988babcaf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bfe1b768-d4e6-4bff-ae71-d9b497b4cd8b}, !- Supply Air Fan Name
  {21428135-dbfe-48c5-a1e7-60caca7d140f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {61f9b60e-2b36-4516-b450-8141e6dba063}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fc9a66f5-b87c-4b22-bf8f-918e6907020b}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Inlet Air Node, !- Name
  {ff3c092a-1d83-4da9-a2d7-46606a156de5}, !- Inlet Port
  {224087e7-ba8e-4bac-9f4d-51a2dc414001}; !- Outlet Port

OS:Connection,
  {ff3c092a-1d83-4da9-a2d7-46606a156de5}, !- Handle
  {1e1a8930-7ea8-46d3-8d17-39d536de2e0a}, !- Name
  {ac50dd69-de81-48f7-8dd9-9a9ac5fd5ccc}, !- Source Object
  3,                                      !- Outlet Port
  {fc9a66f5-b87c-4b22-bf8f-918e6907020b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224087e7-ba8e-4bac-9f4d-51a2dc414001}, !- Handle
  {9a9ccf74-daa1-4dac-8da6-658e489192b2}, !- Name
  {fc9a66f5-b87c-4b22-bf8f-918e6907020b}, !- Source Object
  3,                                      !- Outlet Port
  {ade785ce-219c-4208-a85e-7f7482d70fae}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f6ecd16b-d39a-44b4-b1dc-d59809316d4b}, !- Handle
  Perimeter_top_ZN_3 ZN FCU Outlet Air Node, !- Name
  {4ec21112-a497-4180-80b8-275988babcaf}, !- Inlet Port
  {ae2b73e0-1f36-4c1c-8f3d-314847e7109f}; !- Outlet Port

OS:Connection,
  {ae2b73e0-1f36-4c1c-8f3d-314847e7109f}, !- Handle
  {5868d406-d2a1-48a9-9ef1-48dd72092365}, !- Name
  {f6ecd16b-d39a-44b4-b1dc-d59809316d4b}, !- Source Object
  3,                                      !- Outlet Port
  {959e3654-27b2-43c0-b7c8-b2e52bf1d219}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ec21112-a497-4180-80b8-275988babcaf}, !- Handle
  {9ded7daf-e5e9-4ff6-94a3-97616ffb66af}, !- Name
  {ade785ce-219c-4208-a85e-7f7482d70fae}, !- Source Object
  10,                                     !- Outlet Port
  {f6ecd16b-d39a-44b4-b1dc-d59809316d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8acdc409-1dad-45fd-9622-63dfe0f4cb1a}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c174e70b-da7d-4946-81dc-13033249b705}, !- Water Inlet Node Name
  {2dece1b8-a3cc-40ce-bb8f-7fd2a80b7343}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f10f4e3d-4d56-4af8-adeb-443fff8b3168}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {490f061e-ecc4-4d97-b293-647bfec74a00}, !- Inlet Port
  {c174e70b-da7d-4946-81dc-13033249b705}; !- Outlet Port

OS:Connection,
  {490f061e-ecc4-4d97-b293-647bfec74a00}, !- Handle
  {319dda7e-0612-4720-97ec-228f5ba0f725}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  13,                                     !- Outlet Port
  {f10f4e3d-4d56-4af8-adeb-443fff8b3168}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce9e9b69-6b74-4b7f-a14b-07333e01e7eb}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {2dece1b8-a3cc-40ce-bb8f-7fd2a80b7343}, !- Inlet Port
  {7a41030d-ceeb-418e-9d98-e615f28b6324}; !- Outlet Port

OS:Connection,
  {c174e70b-da7d-4946-81dc-13033249b705}, !- Handle
  {73f2f81b-e47b-4a17-97f1-48f305690d13}, !- Name
  {f10f4e3d-4d56-4af8-adeb-443fff8b3168}, !- Source Object
  3,                                      !- Outlet Port
  {8acdc409-1dad-45fd-9622-63dfe0f4cb1a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2dece1b8-a3cc-40ce-bb8f-7fd2a80b7343}, !- Handle
  {be9625ee-714d-4af3-a0ab-36bc0fa36591}, !- Name
  {8acdc409-1dad-45fd-9622-63dfe0f4cb1a}, !- Source Object
  11,                                     !- Outlet Port
  {ce9e9b69-6b74-4b7f-a14b-07333e01e7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a41030d-ceeb-418e-9d98-e615f28b6324}, !- Handle
  {626d710f-d575-4c6d-8c6b-bf4e61344450}, !- Name
  {ce9e9b69-6b74-4b7f-a14b-07333e01e7eb}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b5a89ee-1148-4d40-8a8e-2df115764fba}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Cooling Coil Controller, !- Name
  {8acdc409-1dad-45fd-9622-63dfe0f4cb1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {01f9279f-ddf9-4a09-bc04-0951a8a54931}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f7572b0-e8e3-403a-950b-8f335d3bf3a3}, !- Water Inlet Node Name
  {c683ff2f-e5de-4fa8-8110-d7e0a1cc0f45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69fff2ae-a35e-4974-be73-a2431a172568}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Heating Coil Inlet Water Node, !- Name
  {7f8fc8f2-b167-4904-b623-cd0cf7ea8231}, !- Inlet Port
  {4f7572b0-e8e3-403a-950b-8f335d3bf3a3}; !- Outlet Port

OS:Connection,
  {7f8fc8f2-b167-4904-b623-cd0cf7ea8231}, !- Handle
  {c31cd065-36e3-460f-85d8-9979bfdfce2e}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  13,                                     !- Outlet Port
  {69fff2ae-a35e-4974-be73-a2431a172568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edc6a490-07e8-40c2-ae35-568b9f0afb71}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Heating Coil Outlet Water Node, !- Name
  {c683ff2f-e5de-4fa8-8110-d7e0a1cc0f45}, !- Inlet Port
  {977a2440-e839-4177-8a9d-e5152771aa17}; !- Outlet Port

OS:Connection,
  {4f7572b0-e8e3-403a-950b-8f335d3bf3a3}, !- Handle
  {5c15ef79-ddc7-4d3f-b5b1-129d960584d8}, !- Name
  {69fff2ae-a35e-4974-be73-a2431a172568}, !- Source Object
  3,                                      !- Outlet Port
  {01f9279f-ddf9-4a09-bc04-0951a8a54931}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c683ff2f-e5de-4fa8-8110-d7e0a1cc0f45}, !- Handle
  {29e6693d-5c54-46e3-bc90-b2d8df4c50a4}, !- Name
  {01f9279f-ddf9-4a09-bc04-0951a8a54931}, !- Source Object
  6,                                      !- Outlet Port
  {edc6a490-07e8-40c2-ae35-568b9f0afb71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977a2440-e839-4177-8a9d-e5152771aa17}, !- Handle
  {368c4b08-ce0f-430b-8546-1d431a743760}, !- Name
  {edc6a490-07e8-40c2-ae35-568b9f0afb71}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a4e3176-7f46-466f-885e-109e5fc84b5a}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Heating Coil Controller, !- Name
  {01f9279f-ddf9-4a09-bc04-0951a8a54931}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ed3d7259-85c4-4865-929b-5f46a16166ca}, !- Handle
  Perimeter_mid_ZN_2 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f21899c7-5acb-4509-b822-042595aab247}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8aeebbef-6b2b-426b-af05-cdf015e4c134}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f21899c7-5acb-4509-b822-042595aab247}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8aeebbef-6b2b-426b-af05-cdf015e4c134}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {aa60e16e-8f44-459c-865a-c326aa857910}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0b888b3c-9f8c-4358-b1ad-4d3f113d538c}, !- Air Inlet Node Name
  {e09de0f3-c3c9-453a-bbfb-30f4152ecc0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ed3d7259-85c4-4865-929b-5f46a16166ca}, !- Supply Air Fan Name
  {8acdc409-1dad-45fd-9622-63dfe0f4cb1a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {01f9279f-ddf9-4a09-bc04-0951a8a54931}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5a27b186-36a5-4a24-868a-6be34cc1e60e}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Inlet Air Node, !- Name
  {50e995c3-110b-4a14-9b8a-b7184d0a85d4}, !- Inlet Port
  {0b888b3c-9f8c-4358-b1ad-4d3f113d538c}; !- Outlet Port

OS:Connection,
  {50e995c3-110b-4a14-9b8a-b7184d0a85d4}, !- Handle
  {d5e8d201-1402-48dc-b262-a28adc309b22}, !- Name
  {1adea571-2a01-4162-a5e0-b3da9f2805f8}, !- Source Object
  3,                                      !- Outlet Port
  {5a27b186-36a5-4a24-868a-6be34cc1e60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b888b3c-9f8c-4358-b1ad-4d3f113d538c}, !- Handle
  {f978ccc7-29d2-497c-8ab8-90df86916308}, !- Name
  {5a27b186-36a5-4a24-868a-6be34cc1e60e}, !- Source Object
  3,                                      !- Outlet Port
  {aa60e16e-8f44-459c-865a-c326aa857910}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9f5c6b80-77fe-4c31-a9a9-ccae7f6dfa9d}, !- Handle
  Perimeter_mid_ZN_2 ZN FCU Outlet Air Node, !- Name
  {e09de0f3-c3c9-453a-bbfb-30f4152ecc0d}, !- Inlet Port
  {4c48bd03-8d9e-41ef-a54b-b4cb88e80ebb}; !- Outlet Port

OS:Connection,
  {4c48bd03-8d9e-41ef-a54b-b4cb88e80ebb}, !- Handle
  {aa4dfb00-b77b-4183-87a2-3f43b0ce6dd0}, !- Name
  {9f5c6b80-77fe-4c31-a9a9-ccae7f6dfa9d}, !- Source Object
  3,                                      !- Outlet Port
  {80defe91-a805-4f2f-9e3c-b3fc34bb44e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e09de0f3-c3c9-453a-bbfb-30f4152ecc0d}, !- Handle
  {ec10ab5b-3fdc-4cea-b193-3ff0a72c8b61}, !- Name
  {aa60e16e-8f44-459c-865a-c326aa857910}, !- Source Object
  10,                                     !- Outlet Port
  {9f5c6b80-77fe-4c31-a9a9-ccae7f6dfa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {46b26697-bf8f-4e1e-8016-a03ee02607ac}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0c8d1fc5-5e97-49a6-9a3c-cdac78a1a3b4}, !- Water Inlet Node Name
  {aa9f881a-ab06-413d-94b8-3df69a25c9f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9570dbcf-bfb3-4edc-ae2c-721deadc55a3}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {b2786653-ff39-4375-a34f-f1de0673f2c6}, !- Inlet Port
  {0c8d1fc5-5e97-49a6-9a3c-cdac78a1a3b4}; !- Outlet Port

OS:Connection,
  {b2786653-ff39-4375-a34f-f1de0673f2c6}, !- Handle
  {e47a15fb-493f-4c47-a321-b3d59f9bef9d}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  14,                                     !- Outlet Port
  {9570dbcf-bfb3-4edc-ae2c-721deadc55a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d705e0e3-7496-4bc1-8f6f-72916de0f6e8}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {aa9f881a-ab06-413d-94b8-3df69a25c9f6}, !- Inlet Port
  {6c41c5b9-a335-4de1-9c5b-4a6b4648d83e}; !- Outlet Port

OS:Connection,
  {0c8d1fc5-5e97-49a6-9a3c-cdac78a1a3b4}, !- Handle
  {6ffc4975-e78b-4b8e-8bf3-f978cc820836}, !- Name
  {9570dbcf-bfb3-4edc-ae2c-721deadc55a3}, !- Source Object
  3,                                      !- Outlet Port
  {46b26697-bf8f-4e1e-8016-a03ee02607ac}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aa9f881a-ab06-413d-94b8-3df69a25c9f6}, !- Handle
  {3aea8646-1e35-4185-9630-799059eda4d5}, !- Name
  {46b26697-bf8f-4e1e-8016-a03ee02607ac}, !- Source Object
  11,                                     !- Outlet Port
  {d705e0e3-7496-4bc1-8f6f-72916de0f6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c41c5b9-a335-4de1-9c5b-4a6b4648d83e}, !- Handle
  {33f3ea92-dcf6-4fa4-8162-d1e38e8ba3b7}, !- Name
  {d705e0e3-7496-4bc1-8f6f-72916de0f6e8}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {645019be-13ab-419a-b128-f914c54b236e}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Cooling Coil Controller, !- Name
  {46b26697-bf8f-4e1e-8016-a03ee02607ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5c5e3b7c-d0a6-40fd-bb6f-4c01328cfdee}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f19b1308-5ab5-4cd7-a16a-dca9cdb76d22}, !- Water Inlet Node Name
  {6a7a60d7-7bc2-4ed0-85b5-d85027b77ac2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83ebc11a-05a1-47e4-b0df-34233a8bfce7}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {023e28e8-2e6d-449a-bf25-32b410e34f76}, !- Inlet Port
  {f19b1308-5ab5-4cd7-a16a-dca9cdb76d22}; !- Outlet Port

OS:Connection,
  {023e28e8-2e6d-449a-bf25-32b410e34f76}, !- Handle
  {bb162952-c245-4727-b7e9-db73ef1f3cd4}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  14,                                     !- Outlet Port
  {83ebc11a-05a1-47e4-b0df-34233a8bfce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4994105a-2da1-4522-8340-f1d8af813f93}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {6a7a60d7-7bc2-4ed0-85b5-d85027b77ac2}, !- Inlet Port
  {bee01724-92d1-40ae-baec-5ccd917583a0}; !- Outlet Port

OS:Connection,
  {f19b1308-5ab5-4cd7-a16a-dca9cdb76d22}, !- Handle
  {df8469f0-835b-45b8-8053-d444de3e089b}, !- Name
  {83ebc11a-05a1-47e4-b0df-34233a8bfce7}, !- Source Object
  3,                                      !- Outlet Port
  {5c5e3b7c-d0a6-40fd-bb6f-4c01328cfdee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a7a60d7-7bc2-4ed0-85b5-d85027b77ac2}, !- Handle
  {d44070a2-61a5-421d-a62e-5f55fa0c39ee}, !- Name
  {5c5e3b7c-d0a6-40fd-bb6f-4c01328cfdee}, !- Source Object
  6,                                      !- Outlet Port
  {4994105a-2da1-4522-8340-f1d8af813f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee01724-92d1-40ae-baec-5ccd917583a0}, !- Handle
  {637eb63a-c342-456f-b735-5809ed0299db}, !- Name
  {4994105a-2da1-4522-8340-f1d8af813f93}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3f89c0f-da16-4422-9d0f-04f1991e18dd}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Heating Coil Controller, !- Name
  {5c5e3b7c-d0a6-40fd-bb6f-4c01328cfdee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c6c7e36e-115f-4122-ae6d-9f2713a16e42}, !- Handle
  Perimeter_mid_ZN_3 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {841a9442-0520-470c-ab1a-916f5bf1c658}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1457839-5d81-4ed6-891d-3f51b2aa5719}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {841a9442-0520-470c-ab1a-916f5bf1c658}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1457839-5d81-4ed6-891d-3f51b2aa5719}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {64f936fb-2588-41f7-ae92-ea887b02472b}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {16d3f7e4-2327-4bd0-8657-ce1d20cbd279}, !- Air Inlet Node Name
  {f117d65b-94a5-41d1-a3dd-fc6731880fa0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c6c7e36e-115f-4122-ae6d-9f2713a16e42}, !- Supply Air Fan Name
  {46b26697-bf8f-4e1e-8016-a03ee02607ac}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5c5e3b7c-d0a6-40fd-bb6f-4c01328cfdee}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {95595797-1822-4bbc-b31d-bde74056af73}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Inlet Air Node, !- Name
  {b11e331e-55b5-4c54-ab78-8b82c2fb02d9}, !- Inlet Port
  {16d3f7e4-2327-4bd0-8657-ce1d20cbd279}; !- Outlet Port

OS:Connection,
  {b11e331e-55b5-4c54-ab78-8b82c2fb02d9}, !- Handle
  {1d96547d-97a1-4949-b45c-6f4133c46744}, !- Name
  {4af7888f-b991-4d1b-9f7a-23f43fcf78f7}, !- Source Object
  3,                                      !- Outlet Port
  {95595797-1822-4bbc-b31d-bde74056af73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d3f7e4-2327-4bd0-8657-ce1d20cbd279}, !- Handle
  {8e067153-28fe-4dd3-a029-8bb4a4d6694c}, !- Name
  {95595797-1822-4bbc-b31d-bde74056af73}, !- Source Object
  3,                                      !- Outlet Port
  {64f936fb-2588-41f7-ae92-ea887b02472b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2b93b46e-b1d3-4b06-ab7c-aae690dcaadd}, !- Handle
  Perimeter_mid_ZN_3 ZN FCU Outlet Air Node, !- Name
  {f117d65b-94a5-41d1-a3dd-fc6731880fa0}, !- Inlet Port
  {f1911488-773b-4100-b94a-cdbd6bfe62e3}; !- Outlet Port

OS:Connection,
  {f1911488-773b-4100-b94a-cdbd6bfe62e3}, !- Handle
  {056b0fdb-00c1-45ea-a9f0-0e642261cf8b}, !- Name
  {2b93b46e-b1d3-4b06-ab7c-aae690dcaadd}, !- Source Object
  3,                                      !- Outlet Port
  {c9f8fead-40ee-4c63-bbc4-dc230bf073db}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f117d65b-94a5-41d1-a3dd-fc6731880fa0}, !- Handle
  {a319b255-880b-49f3-8abb-abacd5804f08}, !- Name
  {64f936fb-2588-41f7-ae92-ea887b02472b}, !- Source Object
  10,                                     !- Outlet Port
  {2b93b46e-b1d3-4b06-ab7c-aae690dcaadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b703082f-3acf-4be9-a4c7-8206f82cfcc9}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {79f7a57a-c1cc-471b-a2c3-4802a03ff6ec}, !- Water Inlet Node Name
  {46e79ddb-5c91-42b2-94e8-1bff55945985}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1361f9eb-6a61-4a06-8b64-b32b3ce60e30}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {f1154278-80fd-4e03-8cb7-71daed426352}, !- Inlet Port
  {79f7a57a-c1cc-471b-a2c3-4802a03ff6ec}; !- Outlet Port

OS:Connection,
  {f1154278-80fd-4e03-8cb7-71daed426352}, !- Handle
  {6cc7ac24-7fef-4866-b103-7a79f0b792f6}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  15,                                     !- Outlet Port
  {1361f9eb-6a61-4a06-8b64-b32b3ce60e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c9e3299-1633-4178-b834-a01f7920e3b8}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {46e79ddb-5c91-42b2-94e8-1bff55945985}, !- Inlet Port
  {f1a8bb6e-eed8-49c8-969e-bb7f4d012b59}; !- Outlet Port

OS:Connection,
  {79f7a57a-c1cc-471b-a2c3-4802a03ff6ec}, !- Handle
  {65e69cd0-a68b-4e96-94b3-e75c1182d0c7}, !- Name
  {1361f9eb-6a61-4a06-8b64-b32b3ce60e30}, !- Source Object
  3,                                      !- Outlet Port
  {b703082f-3acf-4be9-a4c7-8206f82cfcc9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {46e79ddb-5c91-42b2-94e8-1bff55945985}, !- Handle
  {8d5e21e3-f54d-4c9a-85a0-efd5f5264a12}, !- Name
  {b703082f-3acf-4be9-a4c7-8206f82cfcc9}, !- Source Object
  11,                                     !- Outlet Port
  {3c9e3299-1633-4178-b834-a01f7920e3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a8bb6e-eed8-49c8-969e-bb7f4d012b59}, !- Handle
  {4a67fb88-e50d-4329-a849-fe073464508e}, !- Name
  {3c9e3299-1633-4178-b834-a01f7920e3b8}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {950b7d9e-55ee-405e-aabc-4324229040b5}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Cooling Coil Controller, !- Name
  {b703082f-3acf-4be9-a4c7-8206f82cfcc9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cbb16971-0f3b-4cea-bca5-af13496ae4b2}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {398396e9-d8a5-4f02-8d00-a7e4f150af4b}, !- Water Inlet Node Name
  {9069f5e0-813c-4b25-964e-22ef8260f90b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3353cc3a-e9f4-4677-8150-9f7a8572aa08}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Heating Coil Inlet Water Node, !- Name
  {ab9bdc85-3a23-478f-b5ef-7470979ee755}, !- Inlet Port
  {398396e9-d8a5-4f02-8d00-a7e4f150af4b}; !- Outlet Port

OS:Connection,
  {ab9bdc85-3a23-478f-b5ef-7470979ee755}, !- Handle
  {dbdfda20-2390-4117-bbeb-a98bb2dbcc14}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  15,                                     !- Outlet Port
  {3353cc3a-e9f4-4677-8150-9f7a8572aa08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6159207b-1e62-4364-a811-a20442aa930d}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Heating Coil Outlet Water Node, !- Name
  {9069f5e0-813c-4b25-964e-22ef8260f90b}, !- Inlet Port
  {b835803d-837a-49db-b2c7-f9954b2746d1}; !- Outlet Port

OS:Connection,
  {398396e9-d8a5-4f02-8d00-a7e4f150af4b}, !- Handle
  {7fea69c7-cf21-49dd-962f-27c5b770b92c}, !- Name
  {3353cc3a-e9f4-4677-8150-9f7a8572aa08}, !- Source Object
  3,                                      !- Outlet Port
  {cbb16971-0f3b-4cea-bca5-af13496ae4b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9069f5e0-813c-4b25-964e-22ef8260f90b}, !- Handle
  {4b3c15f9-86a4-46be-a70e-ccd906162f3b}, !- Name
  {cbb16971-0f3b-4cea-bca5-af13496ae4b2}, !- Source Object
  6,                                      !- Outlet Port
  {6159207b-1e62-4364-a811-a20442aa930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b835803d-837a-49db-b2c7-f9954b2746d1}, !- Handle
  {ea2e744c-5b5d-4174-9a80-e3a1c52fc039}, !- Name
  {6159207b-1e62-4364-a811-a20442aa930d}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3feb9eb2-74ef-4c1b-8ea9-1e4b5768446d}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Heating Coil Controller, !- Name
  {cbb16971-0f3b-4cea-bca5-af13496ae4b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {71d84f2a-8018-492b-84ef-f16f5068e6f4}, !- Handle
  Perimeter_mid_ZN_4 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f308477f-66cf-4050-b056-0f7ff30b7859}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bdee0b6-74c9-4d1d-9083-d870b36fbc2d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f308477f-66cf-4050-b056-0f7ff30b7859}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bdee0b6-74c9-4d1d-9083-d870b36fbc2d}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8c1f6f39-c088-47cf-81d8-ac28f67002f3}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {36cceca4-0ad6-4267-adc0-c76c6ded9c36}, !- Air Inlet Node Name
  {f432ea48-0037-4ddc-903c-d8d2785926ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {71d84f2a-8018-492b-84ef-f16f5068e6f4}, !- Supply Air Fan Name
  {b703082f-3acf-4be9-a4c7-8206f82cfcc9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cbb16971-0f3b-4cea-bca5-af13496ae4b2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {27f533b4-fff5-4eca-8830-8815531508a5}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Inlet Air Node, !- Name
  {43d27ff1-72ae-4bd8-8695-286307212202}, !- Inlet Port
  {36cceca4-0ad6-4267-adc0-c76c6ded9c36}; !- Outlet Port

OS:Connection,
  {43d27ff1-72ae-4bd8-8695-286307212202}, !- Handle
  {df0adfa7-926e-4036-8611-81c5c4f98efe}, !- Name
  {31c70eb0-cde2-4745-b7db-27f0c52651d6}, !- Source Object
  3,                                      !- Outlet Port
  {27f533b4-fff5-4eca-8830-8815531508a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36cceca4-0ad6-4267-adc0-c76c6ded9c36}, !- Handle
  {59b885fb-f6c6-462e-9893-2bc2de9e723c}, !- Name
  {27f533b4-fff5-4eca-8830-8815531508a5}, !- Source Object
  3,                                      !- Outlet Port
  {8c1f6f39-c088-47cf-81d8-ac28f67002f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {57fc44cc-e786-4299-b6cc-5bab078b52cb}, !- Handle
  Perimeter_mid_ZN_4 ZN FCU Outlet Air Node, !- Name
  {f432ea48-0037-4ddc-903c-d8d2785926ad}, !- Inlet Port
  {e24c2393-78d3-4ff2-a640-ef92d502ae1d}; !- Outlet Port

OS:Connection,
  {e24c2393-78d3-4ff2-a640-ef92d502ae1d}, !- Handle
  {bf30478a-1eb8-458a-8a6f-717e32fd1c3e}, !- Name
  {57fc44cc-e786-4299-b6cc-5bab078b52cb}, !- Source Object
  3,                                      !- Outlet Port
  {546d2a3a-b827-4d3c-89e6-b46413a6c684}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f432ea48-0037-4ddc-903c-d8d2785926ad}, !- Handle
  {7d814ba1-f38d-4430-ade3-2c4bfe01a10f}, !- Name
  {8c1f6f39-c088-47cf-81d8-ac28f67002f3}, !- Source Object
  10,                                     !- Outlet Port
  {57fc44cc-e786-4299-b6cc-5bab078b52cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b0b93992-66dd-471e-8d8e-8f8cac672ae1}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4ef95234-4fd6-4ade-8524-c8040c01915c}, !- Water Inlet Node Name
  {e5a34c2a-9763-42f8-b864-25d1384d381c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {83d987f6-4b5e-4569-8459-5eb9c7bdd762}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {2bb08de7-bb42-4dd2-82d1-b4eb36f6d1ef}, !- Inlet Port
  {4ef95234-4fd6-4ade-8524-c8040c01915c}; !- Outlet Port

OS:Connection,
  {2bb08de7-bb42-4dd2-82d1-b4eb36f6d1ef}, !- Handle
  {976c7b21-6ab7-4668-b1fd-f6ea62234f08}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  16,                                     !- Outlet Port
  {83d987f6-4b5e-4569-8459-5eb9c7bdd762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45ed1bd2-b7ab-47d8-8583-80c1aa3cb79b}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {e5a34c2a-9763-42f8-b864-25d1384d381c}, !- Inlet Port
  {b6d35b76-3029-4dca-b136-030c7f333daf}; !- Outlet Port

OS:Connection,
  {4ef95234-4fd6-4ade-8524-c8040c01915c}, !- Handle
  {426f3fa4-5853-458d-a174-4fbf8859aa16}, !- Name
  {83d987f6-4b5e-4569-8459-5eb9c7bdd762}, !- Source Object
  3,                                      !- Outlet Port
  {b0b93992-66dd-471e-8d8e-8f8cac672ae1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e5a34c2a-9763-42f8-b864-25d1384d381c}, !- Handle
  {6a2ff6da-16d7-4d96-a4e0-520a85a1ce9f}, !- Name
  {b0b93992-66dd-471e-8d8e-8f8cac672ae1}, !- Source Object
  11,                                     !- Outlet Port
  {45ed1bd2-b7ab-47d8-8583-80c1aa3cb79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d35b76-3029-4dca-b136-030c7f333daf}, !- Handle
  {96f2cf33-4f19-4feb-af60-aa6548ffbfea}, !- Name
  {45ed1bd2-b7ab-47d8-8583-80c1aa3cb79b}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa552363-f0d9-4764-b693-5ce72b41d878}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Cooling Coil Controller, !- Name
  {b0b93992-66dd-471e-8d8e-8f8cac672ae1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {955147ca-d0aa-4d42-a041-ed91c82aaf9b}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99bac507-5f83-498f-94ca-387e01068eca}, !- Water Inlet Node Name
  {2f8a0043-988f-48c9-8137-e2d20fde007e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52b7dadd-52d1-4ebf-b5d3-237c43d6c197}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Heating Coil Inlet Water Node, !- Name
  {c6b11677-7af4-4f48-97ff-307680c3f55e}, !- Inlet Port
  {99bac507-5f83-498f-94ca-387e01068eca}; !- Outlet Port

OS:Connection,
  {c6b11677-7af4-4f48-97ff-307680c3f55e}, !- Handle
  {c98c232d-fda5-41a6-ae77-0fa65487f59d}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  16,                                     !- Outlet Port
  {52b7dadd-52d1-4ebf-b5d3-237c43d6c197}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d83a399a-7c3d-43d7-82be-6b9c657f0851}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Heating Coil Outlet Water Node, !- Name
  {2f8a0043-988f-48c9-8137-e2d20fde007e}, !- Inlet Port
  {2376d3cd-7840-44cb-b488-c34ca96740f2}; !- Outlet Port

OS:Connection,
  {99bac507-5f83-498f-94ca-387e01068eca}, !- Handle
  {793b555f-c4f9-4413-994c-30385d853c9d}, !- Name
  {52b7dadd-52d1-4ebf-b5d3-237c43d6c197}, !- Source Object
  3,                                      !- Outlet Port
  {955147ca-d0aa-4d42-a041-ed91c82aaf9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f8a0043-988f-48c9-8137-e2d20fde007e}, !- Handle
  {255dae70-6991-488a-82bf-584a15cbaebb}, !- Name
  {955147ca-d0aa-4d42-a041-ed91c82aaf9b}, !- Source Object
  6,                                      !- Outlet Port
  {d83a399a-7c3d-43d7-82be-6b9c657f0851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2376d3cd-7840-44cb-b488-c34ca96740f2}, !- Handle
  {39ff6084-35f7-4004-a2aa-602d021ea9fa}, !- Name
  {d83a399a-7c3d-43d7-82be-6b9c657f0851}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8d1eea6-0e45-4856-bbe7-d7e5d1a11b19}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Heating Coil Controller, !- Name
  {955147ca-d0aa-4d42-a041-ed91c82aaf9b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {164e153c-7ec5-4c82-842e-dbf65654b61a}, !- Handle
  Perimeter_top_ZN_1 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5196de46-43a1-4fc6-8058-4db073a14df8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eea27735-3668-4300-8be1-e2abd0c27077}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5196de46-43a1-4fc6-8058-4db073a14df8}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eea27735-3668-4300-8be1-e2abd0c27077}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {396b3762-efba-43b9-a8a0-f7befebd268a}, !- Handle
  Perimeter_top_ZN_1 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d4d474d8-70d3-48a4-b82f-784433714952}, !- Air Inlet Node Name
  {bab2d405-3748-48b1-a218-9cfcd6722272}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {164e153c-7ec5-4c82-842e-dbf65654b61a}, !- Supply Air Fan Name
  {b0b93992-66dd-471e-8d8e-8f8cac672ae1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {955147ca-d0aa-4d42-a041-ed91c82aaf9b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {012eda0f-5700-45c1-80f3-b0dcf695a3ac}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Inlet Air Node, !- Name
  {fdca81a1-92d0-437a-a22f-217f7a2511db}, !- Inlet Port
  {d4d474d8-70d3-48a4-b82f-784433714952}; !- Outlet Port

OS:Connection,
  {fdca81a1-92d0-437a-a22f-217f7a2511db}, !- Handle
  {9391635a-c4b7-45b1-9c07-ddb2577d1cf3}, !- Name
  {c468f178-b7e3-43b7-a7b4-d48eb6665a68}, !- Source Object
  3,                                      !- Outlet Port
  {012eda0f-5700-45c1-80f3-b0dcf695a3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d474d8-70d3-48a4-b82f-784433714952}, !- Handle
  {c11f8c7c-2fe3-413e-9a0e-a807db57bef4}, !- Name
  {012eda0f-5700-45c1-80f3-b0dcf695a3ac}, !- Source Object
  3,                                      !- Outlet Port
  {396b3762-efba-43b9-a8a0-f7befebd268a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bca901e0-d988-4cd0-99dc-7ea69d090483}, !- Handle
  Perimeter_top_ZN_1 ZN FCU Outlet Air Node, !- Name
  {bab2d405-3748-48b1-a218-9cfcd6722272}, !- Inlet Port
  {c7d21c8c-faac-4a8d-a743-d1e9a366cbc5}; !- Outlet Port

OS:Connection,
  {c7d21c8c-faac-4a8d-a743-d1e9a366cbc5}, !- Handle
  {cfc2c6da-97c8-4557-8b41-ffb346919c71}, !- Name
  {bca901e0-d988-4cd0-99dc-7ea69d090483}, !- Source Object
  3,                                      !- Outlet Port
  {e9a779b6-1ebc-4533-9d85-71681d35753d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bab2d405-3748-48b1-a218-9cfcd6722272}, !- Handle
  {b6e4decb-ff93-4c3f-8fbb-e6b241880645}, !- Name
  {396b3762-efba-43b9-a8a0-f7befebd268a}, !- Source Object
  10,                                     !- Outlet Port
  {bca901e0-d988-4cd0-99dc-7ea69d090483}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {dec9a7d9-df9f-4bf7-bc59-23de0b154c4c}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {773f52e6-94d0-416f-b035-2573bf01d64b}, !- Water Inlet Node Name
  {84a6fbb1-8cb1-418b-b9bf-f963f9a19f86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b19c7fef-c2bc-4111-8cf8-9a275a79cac7}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {4eecd6dd-8fe4-4f7d-8975-c6ffebdb5d75}, !- Inlet Port
  {773f52e6-94d0-416f-b035-2573bf01d64b}; !- Outlet Port

OS:Connection,
  {4eecd6dd-8fe4-4f7d-8975-c6ffebdb5d75}, !- Handle
  {81a5f986-8abd-4746-b0b4-bbddaeb8ac38}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  17,                                     !- Outlet Port
  {b19c7fef-c2bc-4111-8cf8-9a275a79cac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1730c1cf-a6a4-47a0-983a-6b595066edaa}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {84a6fbb1-8cb1-418b-b9bf-f963f9a19f86}, !- Inlet Port
  {2aae8453-0b81-4502-8f1f-c5bc366e0c92}; !- Outlet Port

OS:Connection,
  {773f52e6-94d0-416f-b035-2573bf01d64b}, !- Handle
  {03e386c1-10cc-4b69-9caf-5f0e4738ef43}, !- Name
  {b19c7fef-c2bc-4111-8cf8-9a275a79cac7}, !- Source Object
  3,                                      !- Outlet Port
  {dec9a7d9-df9f-4bf7-bc59-23de0b154c4c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {84a6fbb1-8cb1-418b-b9bf-f963f9a19f86}, !- Handle
  {c0a00009-0584-49be-9a7a-9b9b1a6d3aac}, !- Name
  {dec9a7d9-df9f-4bf7-bc59-23de0b154c4c}, !- Source Object
  11,                                     !- Outlet Port
  {1730c1cf-a6a4-47a0-983a-6b595066edaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aae8453-0b81-4502-8f1f-c5bc366e0c92}, !- Handle
  {380f9799-ed63-45ad-9ddb-82f4ee45743d}, !- Name
  {1730c1cf-a6a4-47a0-983a-6b595066edaa}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18dcec53-1616-46bf-bfa3-81954ff09209}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Cooling Coil Controller, !- Name
  {dec9a7d9-df9f-4bf7-bc59-23de0b154c4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c8a56787-76e1-479d-8175-d98783e5a77a}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5fb655be-929d-4038-887e-4ec874300b25}, !- Water Inlet Node Name
  {8a1922c2-2718-450a-93a3-708ed312e521}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc79a01e-c577-4f99-ab37-bba03403a832}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Heating Coil Inlet Water Node, !- Name
  {256bffe8-e4a2-4537-a6e4-d7471ec08716}, !- Inlet Port
  {5fb655be-929d-4038-887e-4ec874300b25}; !- Outlet Port

OS:Connection,
  {256bffe8-e4a2-4537-a6e4-d7471ec08716}, !- Handle
  {52444758-db89-44f5-b4f1-60b3d78a5eb5}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  17,                                     !- Outlet Port
  {dc79a01e-c577-4f99-ab37-bba03403a832}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c48d01f4-fc9a-48b5-9c46-e58f440d2705}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Heating Coil Outlet Water Node, !- Name
  {8a1922c2-2718-450a-93a3-708ed312e521}, !- Inlet Port
  {ffe933fd-1009-40d7-ad4f-91e03672084b}; !- Outlet Port

OS:Connection,
  {5fb655be-929d-4038-887e-4ec874300b25}, !- Handle
  {f65c7021-c0c3-4cec-8d82-9e8afd0eb3a7}, !- Name
  {dc79a01e-c577-4f99-ab37-bba03403a832}, !- Source Object
  3,                                      !- Outlet Port
  {c8a56787-76e1-479d-8175-d98783e5a77a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a1922c2-2718-450a-93a3-708ed312e521}, !- Handle
  {eaa0a17e-7d49-4955-8e52-7440dfcd8db3}, !- Name
  {c8a56787-76e1-479d-8175-d98783e5a77a}, !- Source Object
  6,                                      !- Outlet Port
  {c48d01f4-fc9a-48b5-9c46-e58f440d2705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe933fd-1009-40d7-ad4f-91e03672084b}, !- Handle
  {4e1d3953-3a72-44e1-8aa6-0fa77de505c4}, !- Name
  {c48d01f4-fc9a-48b5-9c46-e58f440d2705}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5bb9b7ca-f8e2-4c99-a972-a62090bd0b38}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Heating Coil Controller, !- Name
  {c8a56787-76e1-479d-8175-d98783e5a77a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {934989ad-6c93-4d25-90e5-8f3b7c1fe656}, !- Handle
  Perimeter_top_ZN_2 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e73d9b39-a79e-4bb9-8174-e62280c4a1fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {91dca084-58ab-485f-8276-dc45746361ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e73d9b39-a79e-4bb9-8174-e62280c4a1fa}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {91dca084-58ab-485f-8276-dc45746361ce}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {45d82693-2fb7-49af-aede-c8b0ddd1de6a}, !- Handle
  Perimeter_top_ZN_2 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a328e994-e076-4e1d-b47f-843bdb6a4d13}, !- Air Inlet Node Name
  {7e1919da-49dd-4d09-ba13-cbf8138c5375}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {934989ad-6c93-4d25-90e5-8f3b7c1fe656}, !- Supply Air Fan Name
  {dec9a7d9-df9f-4bf7-bc59-23de0b154c4c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c8a56787-76e1-479d-8175-d98783e5a77a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ef6ad72f-bd8e-4700-84df-ad3bd089003b}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Inlet Air Node, !- Name
  {4dc099ab-ab6a-4ff7-8e8e-1602dffde51b}, !- Inlet Port
  {a328e994-e076-4e1d-b47f-843bdb6a4d13}; !- Outlet Port

OS:Connection,
  {4dc099ab-ab6a-4ff7-8e8e-1602dffde51b}, !- Handle
  {9e0d0d2e-cd1f-41c5-80cc-8a03f09af299}, !- Name
  {2ef181ff-266e-44f3-a8b0-37294adf6521}, !- Source Object
  3,                                      !- Outlet Port
  {ef6ad72f-bd8e-4700-84df-ad3bd089003b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a328e994-e076-4e1d-b47f-843bdb6a4d13}, !- Handle
  {8074f1f7-39a4-4667-b887-e667b4fe6cd4}, !- Name
  {ef6ad72f-bd8e-4700-84df-ad3bd089003b}, !- Source Object
  3,                                      !- Outlet Port
  {45d82693-2fb7-49af-aede-c8b0ddd1de6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {70904989-08ab-429f-a38c-ae63860a965f}, !- Handle
  Perimeter_top_ZN_2 ZN FCU Outlet Air Node, !- Name
  {7e1919da-49dd-4d09-ba13-cbf8138c5375}, !- Inlet Port
  {40090aa9-af4c-4933-9a79-60e0c3965e2c}; !- Outlet Port

OS:Connection,
  {40090aa9-af4c-4933-9a79-60e0c3965e2c}, !- Handle
  {5dc3316d-89d4-48b9-9a6c-b50e87285c71}, !- Name
  {70904989-08ab-429f-a38c-ae63860a965f}, !- Source Object
  3,                                      !- Outlet Port
  {5f60b8b7-9728-4f18-abeb-5068f2b7aad5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e1919da-49dd-4d09-ba13-cbf8138c5375}, !- Handle
  {6fc2973e-3e69-47fa-b597-f7911206c878}, !- Name
  {45d82693-2fb7-49af-aede-c8b0ddd1de6a}, !- Source Object
  10,                                     !- Outlet Port
  {70904989-08ab-429f-a38c-ae63860a965f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ab33c958-a690-4e78-930c-4496c66b3433}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Cooling Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d1675407-f36b-4c31-bc89-4d73566ccb7f}, !- Water Inlet Node Name
  {60645f28-ec24-450b-9cea-1a90b0ab14f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {74038736-6b04-4591-acd5-0b70ca68fb40}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {ad5b9005-0883-4417-b751-958df9a2d32f}, !- Inlet Port
  {d1675407-f36b-4c31-bc89-4d73566ccb7f}; !- Outlet Port

OS:Connection,
  {ad5b9005-0883-4417-b751-958df9a2d32f}, !- Handle
  {76d7b8e3-3679-453b-8be9-3933ff01de4a}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  18,                                     !- Outlet Port
  {74038736-6b04-4591-acd5-0b70ca68fb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86cebd75-7fe3-4ce8-9d95-b468397f3ee2}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {60645f28-ec24-450b-9cea-1a90b0ab14f3}, !- Inlet Port
  {0d5df850-8dc4-4e25-bb7c-d2fbcdc59309}; !- Outlet Port

OS:Connection,
  {d1675407-f36b-4c31-bc89-4d73566ccb7f}, !- Handle
  {04c438c5-bdc7-4a0b-9724-705cad1cea59}, !- Name
  {74038736-6b04-4591-acd5-0b70ca68fb40}, !- Source Object
  3,                                      !- Outlet Port
  {ab33c958-a690-4e78-930c-4496c66b3433}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {60645f28-ec24-450b-9cea-1a90b0ab14f3}, !- Handle
  {d2ed5e3c-1fe4-4606-b610-e032dad98c54}, !- Name
  {ab33c958-a690-4e78-930c-4496c66b3433}, !- Source Object
  11,                                     !- Outlet Port
  {86cebd75-7fe3-4ce8-9d95-b468397f3ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5df850-8dc4-4e25-bb7c-d2fbcdc59309}, !- Handle
  {f01bd465-6c22-431d-93ad-1a08aa91e2e1}, !- Name
  {86cebd75-7fe3-4ce8-9d95-b468397f3ee2}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01d73bdf-8e28-4d9e-9f8b-dcd8ea6f2e50}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Cooling Coil Controller, !- Name
  {ab33c958-a690-4e78-930c-4496c66b3433}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4a141090-4626-425e-8b4f-c1abeb85bf7f}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Heating Coil, !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d45356e0-e8b5-45a5-9d6b-3d60dceb74f4}, !- Water Inlet Node Name
  {b5b4ab67-8dfc-45f6-8f5c-d3e7e30879d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae0f4217-8915-4cc6-a40b-629a704f6a3c}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Heating Coil Inlet Water Node, !- Name
  {96c0ef6e-6d4a-46d0-a11e-15e64b7b7158}, !- Inlet Port
  {d45356e0-e8b5-45a5-9d6b-3d60dceb74f4}; !- Outlet Port

OS:Connection,
  {96c0ef6e-6d4a-46d0-a11e-15e64b7b7158}, !- Handle
  {cbd0421e-bff4-484f-94bd-9a82e1563861}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  18,                                     !- Outlet Port
  {ae0f4217-8915-4cc6-a40b-629a704f6a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90999e1e-7128-4ad8-8363-c845575c3d4d}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Heating Coil Outlet Water Node, !- Name
  {b5b4ab67-8dfc-45f6-8f5c-d3e7e30879d7}, !- Inlet Port
  {2cddb7ab-1c9a-4a03-86d6-c30b9a971c48}; !- Outlet Port

OS:Connection,
  {d45356e0-e8b5-45a5-9d6b-3d60dceb74f4}, !- Handle
  {a7721f3d-90bf-4316-b055-013de03b0f67}, !- Name
  {ae0f4217-8915-4cc6-a40b-629a704f6a3c}, !- Source Object
  3,                                      !- Outlet Port
  {4a141090-4626-425e-8b4f-c1abeb85bf7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5b4ab67-8dfc-45f6-8f5c-d3e7e30879d7}, !- Handle
  {d4236d61-37e5-452b-9378-3f7607f003a5}, !- Name
  {4a141090-4626-425e-8b4f-c1abeb85bf7f}, !- Source Object
  6,                                      !- Outlet Port
  {90999e1e-7128-4ad8-8363-c845575c3d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cddb7ab-1c9a-4a03-86d6-c30b9a971c48}, !- Handle
  {dd13d8e8-572c-4b99-88fa-237470eb5692}, !- Name
  {90999e1e-7128-4ad8-8363-c845575c3d4d}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d352bb7e-f2d5-42fa-9411-b2b65a46bbd8}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Heating Coil Controller, !- Name
  {4a141090-4626-425e-8b4f-c1abeb85bf7f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {cd426dcd-2b29-4e81-879a-19c4923ae422}, !- Handle
  Perimeter_mid_ZN_1 ZN Fan Coil fan,     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3788cb98-0f2d-4527-be0a-70a8a1c085f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aef7e610-4b49-4471-9044-18d6c3be3733}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3788cb98-0f2d-4527-be0a-70a8a1c085f1}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aef7e610-4b49-4471-9044-18d6c3be3733}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ee5c4a47-6f8b-4746-9160-7668646a1f05}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU,              !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d266d03a-031d-478b-8877-f88a751b785a}, !- Air Inlet Node Name
  {11ca4549-f2e7-4c44-9ff5-38e140db6240}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cd426dcd-2b29-4e81-879a-19c4923ae422}, !- Supply Air Fan Name
  {ab33c958-a690-4e78-930c-4496c66b3433}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4a141090-4626-425e-8b4f-c1abeb85bf7f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d8443b49-1db0-4c01-85fc-4df957a9451d}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Inlet Air Node, !- Name
  {db22e49d-b7e3-474f-a710-c76950d95b5e}, !- Inlet Port
  {d266d03a-031d-478b-8877-f88a751b785a}; !- Outlet Port

OS:Connection,
  {db22e49d-b7e3-474f-a710-c76950d95b5e}, !- Handle
  {8527eb2f-1434-4a5c-8531-9f06d3bf4c21}, !- Name
  {5127c944-1313-4a26-a629-27162707cb52}, !- Source Object
  3,                                      !- Outlet Port
  {d8443b49-1db0-4c01-85fc-4df957a9451d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d266d03a-031d-478b-8877-f88a751b785a}, !- Handle
  {786cb463-88cb-4549-a5a0-74ab77d3a512}, !- Name
  {d8443b49-1db0-4c01-85fc-4df957a9451d}, !- Source Object
  3,                                      !- Outlet Port
  {ee5c4a47-6f8b-4746-9160-7668646a1f05}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1d5e759c-8a6e-4370-af97-7c2c9b5f71df}, !- Handle
  Perimeter_mid_ZN_1 ZN FCU Outlet Air Node, !- Name
  {11ca4549-f2e7-4c44-9ff5-38e140db6240}, !- Inlet Port
  {664f5a5c-b421-4feb-a32f-dd423af7e3d3}; !- Outlet Port

OS:Connection,
  {664f5a5c-b421-4feb-a32f-dd423af7e3d3}, !- Handle
  {6daf7e98-fa64-4b23-9e4e-b99ff8549519}, !- Name
  {1d5e759c-8a6e-4370-af97-7c2c9b5f71df}, !- Source Object
  3,                                      !- Outlet Port
  {856c1d7a-639e-48ae-a00d-fbfdaa5ed39a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11ca4549-f2e7-4c44-9ff5-38e140db6240}, !- Handle
  {73cca429-d9b3-425c-95a9-1ae726d1a842}, !- Name
  {ee5c4a47-6f8b-4746-9160-7668646a1f05}, !- Source Object
  10,                                     !- Outlet Port
  {1d5e759c-8a6e-4370-af97-7c2c9b5f71df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {49ddeb9d-1022-43a4-98b6-4dbda68e3c12}, !- Handle
  Core_bottom ZN FCU Cooling Coil,        !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0635d33e-00b6-4bd8-aefe-e46e2a1b7e44}, !- Water Inlet Node Name
  {562d0614-275a-46ce-8e98-af813b339474}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7e6bc23d-a0f1-4cc2-9640-b9769ba78af7}, !- Handle
  Core_bottom ZN FCU Cooling Coil Inlet Water Node, !- Name
  {0103ff33-d3d9-4834-ac96-12ddcdd94d92}, !- Inlet Port
  {0635d33e-00b6-4bd8-aefe-e46e2a1b7e44}; !- Outlet Port

OS:Connection,
  {0103ff33-d3d9-4834-ac96-12ddcdd94d92}, !- Handle
  {326a3601-720d-4fe3-b33a-ae4220c175b8}, !- Name
  {136c100d-f49c-450b-970a-eae2c88095cd}, !- Source Object
  19,                                     !- Outlet Port
  {7e6bc23d-a0f1-4cc2-9640-b9769ba78af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc5a8034-69ab-4194-849c-43a3bb6a5f7c}, !- Handle
  Core_bottom ZN FCU Cooling Coil Outlet Water Node, !- Name
  {562d0614-275a-46ce-8e98-af813b339474}, !- Inlet Port
  {f18e40db-0cc5-43c8-837e-59984d53978a}; !- Outlet Port

OS:Connection,
  {0635d33e-00b6-4bd8-aefe-e46e2a1b7e44}, !- Handle
  {ab4a262a-dfe2-4ba3-a723-87d9f8dd6ff9}, !- Name
  {7e6bc23d-a0f1-4cc2-9640-b9769ba78af7}, !- Source Object
  3,                                      !- Outlet Port
  {49ddeb9d-1022-43a4-98b6-4dbda68e3c12}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {562d0614-275a-46ce-8e98-af813b339474}, !- Handle
  {d7867a74-b8c5-441c-afe6-16e8276b9f64}, !- Name
  {49ddeb9d-1022-43a4-98b6-4dbda68e3c12}, !- Source Object
  11,                                     !- Outlet Port
  {bc5a8034-69ab-4194-849c-43a3bb6a5f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18e40db-0cc5-43c8-837e-59984d53978a}, !- Handle
  {cf372743-df26-4bba-9d73-f7afbec907f6}, !- Name
  {bc5a8034-69ab-4194-849c-43a3bb6a5f7c}, !- Source Object
  3,                                      !- Outlet Port
  {b5885ebb-9a4b-4044-b8ff-2decc5208edc}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ba2f881-ca79-4b31-a639-a7afe0b12f78}, !- Handle
  Core_bottom ZN FCU Cooling Coil Controller, !- Name
  {49ddeb9d-1022-43a4-98b6-4dbda68e3c12}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4d4bed9f-bd18-471a-8c33-50b1508f597e}, !- Handle
  Core_bottom ZN FCU Heating Coil,        !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97832478-25be-4e64-9144-bae174a74aa1}, !- Water Inlet Node Name
  {c1994662-c018-4841-b524-29bf36cff918}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55c178f2-c83d-4a20-ac0e-61c30a84bd90}, !- Handle
  Core_bottom ZN FCU Heating Coil Inlet Water Node, !- Name
  {a0e13b74-f60e-4efc-9083-89820102e1ec}, !- Inlet Port
  {97832478-25be-4e64-9144-bae174a74aa1}; !- Outlet Port

OS:Connection,
  {a0e13b74-f60e-4efc-9083-89820102e1ec}, !- Handle
  {545d2490-9fdb-41c5-b0fa-f1a9a005eb75}, !- Name
  {b5c5cb34-f899-458c-b405-e71e5d1ea914}, !- Source Object
  19,                                     !- Outlet Port
  {55c178f2-c83d-4a20-ac0e-61c30a84bd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45310235-e21a-476d-b3e1-c7ec327f7531}, !- Handle
  Core_bottom ZN FCU Heating Coil Outlet Water Node, !- Name
  {c1994662-c018-4841-b524-29bf36cff918}, !- Inlet Port
  {61bf9024-a9b0-49e2-967b-8d739c970888}; !- Outlet Port

OS:Connection,
  {97832478-25be-4e64-9144-bae174a74aa1}, !- Handle
  {9db05bc0-e69b-4f38-9b11-2340820045cb}, !- Name
  {55c178f2-c83d-4a20-ac0e-61c30a84bd90}, !- Source Object
  3,                                      !- Outlet Port
  {4d4bed9f-bd18-471a-8c33-50b1508f597e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1994662-c018-4841-b524-29bf36cff918}, !- Handle
  {4ad577d9-6d7b-442c-a7b2-eae4a59f45d3}, !- Name
  {4d4bed9f-bd18-471a-8c33-50b1508f597e}, !- Source Object
  6,                                      !- Outlet Port
  {45310235-e21a-476d-b3e1-c7ec327f7531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bf9024-a9b0-49e2-967b-8d739c970888}, !- Handle
  {8643b7fe-76f3-4cea-92f0-6ef0bf5a4b3f}, !- Name
  {45310235-e21a-476d-b3e1-c7ec327f7531}, !- Source Object
  3,                                      !- Outlet Port
  {75e3cbeb-cc09-456c-af39-c6990c5cb37a}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0971b6fe-8daf-48af-aa7d-cd71b30db6ad}, !- Handle
  Core_bottom ZN FCU Heating Coil Controller, !- Name
  {4d4bed9f-bd18-471a-8c33-50b1508f597e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f15181f6-b97d-4074-b7ff-779ca4c27fa4}, !- Handle
  Core_bottom ZN Fan Coil fan,            !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  309.992144481227,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4d84442-a5b4-417f-a644-15a99766f38e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86c51d14-43d6-41fe-8efd-e776cc8dae19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c4d84442-a5b4-417f-a644-15a99766f38e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86c51d14-43d6-41fe-8efd-e776cc8dae19}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {46ecc43c-78df-43dd-9fd3-3e52cc5cf22b}, !- Handle
  Core_bottom ZN FCU,                     !- Name
  {732da250-216b-426a-91be-b0b3c62a684c}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {36204927-4298-478d-86d5-55dba53b6651}, !- Air Inlet Node Name
  {a4112a8a-169c-4127-ae4b-082e312349a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f15181f6-b97d-4074-b7ff-779ca4c27fa4}, !- Supply Air Fan Name
  {49ddeb9d-1022-43a4-98b6-4dbda68e3c12}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4d4bed9f-bd18-471a-8c33-50b1508f597e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5bed7b48-21b7-4cc8-8464-5b61ca7609bf}, !- Handle
  Core_bottom ZN FCU Inlet Air Node,      !- Name
  {9c114e09-f33e-4041-9576-0b2e43725fb7}, !- Inlet Port
  {36204927-4298-478d-86d5-55dba53b6651}; !- Outlet Port

OS:Connection,
  {9c114e09-f33e-4041-9576-0b2e43725fb7}, !- Handle
  {318f1207-342d-4cdb-8fe8-3f0c220f4547}, !- Name
  {80f739c2-a5ce-4ef3-a49f-2b1bd1e805d5}, !- Source Object
  3,                                      !- Outlet Port
  {5bed7b48-21b7-4cc8-8464-5b61ca7609bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36204927-4298-478d-86d5-55dba53b6651}, !- Handle
  {2a5501e5-12af-4c51-8eb0-8cf16ca96003}, !- Name
  {5bed7b48-21b7-4cc8-8464-5b61ca7609bf}, !- Source Object
  3,                                      !- Outlet Port
  {46ecc43c-78df-43dd-9fd3-3e52cc5cf22b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {39081de0-7f17-4bbe-99e4-953594bfa954}, !- Handle
  Core_bottom ZN FCU Outlet Air Node,     !- Name
  {a4112a8a-169c-4127-ae4b-082e312349a7}, !- Inlet Port
  {8513b6a9-8b08-495a-9e7c-d41dd2a753cc}; !- Outlet Port

OS:Connection,
  {8513b6a9-8b08-495a-9e7c-d41dd2a753cc}, !- Handle
  {45059bdf-213d-44ea-948e-44f954485a37}, !- Name
  {39081de0-7f17-4bbe-99e4-953594bfa954}, !- Source Object
  3,                                      !- Outlet Port
  {6eba58ef-92ad-45df-8389-a153b7945e2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4112a8a-169c-4127-ae4b-082e312349a7}, !- Handle
  {c15c40c8-9d22-4efe-8f6c-e4cdd6061dd5}, !- Name
  {46ecc43c-78df-43dd-9fd3-3e52cc5cf22b}, !- Source Object
  10,                                     !- Outlet Port
  {39081de0-7f17-4bbe-99e4-953594bfa954}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {47630918-d445-47b1-8d72-7518ee155506}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {aaa4b7d7-2d6e-4f83-bcd4-96f1197ce8ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaa4b7d7-2d6e-4f83-bcd4-96f1197ce8ec}, !- Handle
  Economizer Max OA Fraction 70 pct Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Handle
  15 Zone DOAS Occ Sch,                   !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  {3c0ccf18-97f3-4e4e-a432-cdda48619504}, !- Default Day Schedule Name
  {496f4d02-5a7b-4f8e-bd37-27f9f26c9e30}, !- Summer Design Day Schedule Name
  {1a43e49a-e9e5-48ab-b7bb-dc818205b8e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c0ccf18-97f3-4e4e-a432-cdda48619504}, !- Handle
  15 Zone DOAS Occ Sch Default,           !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bca2c91-0ccc-4b6c-a789-7d9361547d3b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a43e49a-e9e5-48ab-b7bb-dc818205b8e5}, !- Handle
  15 Zone DOAS Occ Sch Winter Design Day, !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc840d4b-dbe5-415d-9b2b-f448a72ba65f}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {496f4d02-5a7b-4f8e-bd37-27f9f26c9e30}, !- Handle
  15 Zone DOAS Occ Sch Summer Design Day, !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dfe100d-bcc6-4e59-89a7-72dd4f56a2f6}, !- Handle
  15 Zone DOAS Occ Sch Monday Rule,       !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2919628f-e6a0-42a1-b1d9-3db8907ff2f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2919628f-e6a0-42a1-b1d9-3db8907ff2f9}, !- Handle
  15 Zone DOAS Occ Sch Monday,            !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97b44dca-3144-4099-88e4-0a3dde378325}, !- Handle
  15 Zone DOAS Occ Sch Tuesday Rule,      !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {25495b89-c13e-4f2b-87b0-6a5a83827e94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {25495b89-c13e-4f2b-87b0-6a5a83827e94}, !- Handle
  15 Zone DOAS Occ Sch Tuesday,           !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fcd091a7-f5f6-4722-aa76-3493077003f8}, !- Handle
  15 Zone DOAS Occ Sch Wednesday Rule,    !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c974bf55-5b66-417c-8ca1-b68e556685f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c974bf55-5b66-417c-8ca1-b68e556685f9}, !- Handle
  15 Zone DOAS Occ Sch Wednesday,         !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f792f47-4a17-4f93-bf3b-cfad3da69aba}, !- Handle
  15 Zone DOAS Occ Sch Thursday Rule,     !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4f1ebb58-5a73-4a44-9c60-15bf75b8d7bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4f1ebb58-5a73-4a44-9c60-15bf75b8d7bd}, !- Handle
  15 Zone DOAS Occ Sch Thursday,          !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12e06d94-e822-4f16-9b91-a1836689dfef}, !- Handle
  15 Zone DOAS Occ Sch Friday Rule,       !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e52ad902-903e-41b2-8846-61543d271554}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e52ad902-903e-41b2-8846-61543d271554}, !- Handle
  15 Zone DOAS Occ Sch Friday,            !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53a9e28f-aa96-4f0f-b1b0-0cc2311142ca}, !- Handle
  15 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {614bd6d8-5a2b-47cc-a877-aa946b86ba1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {614bd6d8-5a2b-47cc-a877-aa946b86ba1a}, !- Handle
  15 Zone DOAS Occ Sch Saturday,          !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62f6095f-8459-4ffb-b78b-78436306c990}, !- Handle
  15 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {aab0ae4a-fdaa-46ac-aedd-f83e079064f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4e8ac49-6392-4813-a200-a0fbe34b0a5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4e8ac49-6392-4813-a200-a0fbe34b0a5f}, !- Handle
  15 Zone DOAS Occ Sch Sunday,            !- Name
  {adfd1e60-884f-41fa-b5f2-d881d3a73684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d73e586b-c4a0-4d62-8ac9-a5f50b8f1cb8}, !- Handle
  SYS15ZoneDOASHtgSch0,                   !- Name
  {42ba0197-b9bf-41a5-963f-ad9036bdf725}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {33e338d1-83be-467c-a528-5b7fb6017eb6}, !- Handle
  SYS15ZoneDOASClgSch0,                   !- Name
  {8f86ac5e-30fb-4bc3-be8b-4fe7c9116033}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4f9357b0-d58e-44da-9041-7b519a82ecd0}, !- Handle
  SYS15ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}<23.9 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}>1.7, !- Program Line 1
  SET {33e338d1-83be-467c-a528-5b7fb6017eb6} = 29.4, !- Program Line 2
  SET {d73e586b-c4a0-4d62-8ac9-a5f50b8f1cb8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}<23.9 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}>1.7, !- Program Line 4
  SET {33e338d1-83be-467c-a528-5b7fb6017eb6} = 29.4, !- Program Line 5
  SET {d73e586b-c4a0-4d62-8ac9-a5f50b8f1cb8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}<23.9 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}>1.7, !- Program Line 7
  SET {33e338d1-83be-467c-a528-5b7fb6017eb6} = 29.4, !- Program Line 8
  SET {d73e586b-c4a0-4d62-8ac9-a5f50b8f1cb8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}<23.9 && {b523b1c7-7ff1-4dee-b5ae-454cf252f91b}>1.7, !- Program Line 10
  SET {33e338d1-83be-467c-a528-5b7fb6017eb6} = 29.4, !- Program Line 11
  SET {d73e586b-c4a0-4d62-8ac9-a5f50b8f1cb8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {33e338d1-83be-467c-a528-5b7fb6017eb6} = NULL, !- Program Line 14
  SET {d73e586b-c4a0-4d62-8ac9-a5f50b8f1cb8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ad8bbcee-90c5-4bf9-bc58-6d06cff2289f}, !- Handle
  SYS15ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4f9357b0-d58e-44da-9041-7b519a82ecd0}; !- Program Name 1

OS:Curve:Biquadratic,
  {82d0e04c-470c-4cee-9f56-9c331a45d10f}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {68815ad8-99fa-4898-8987-c2ce63e5e66d}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {cc509f1a-3ab4-48ca-919a-39c0a4abb4e6}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {5d5d13d0-e150-44aa-9ba9-0d88d839341a}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {a535bf2c-e3be-4f14-b782-67877e03f7bb}, !- Handle
  {7cca45ab-b981-4ed4-bd53-081ccd2b88d2}; !- Object Name

