    <td align="right">       11.26</td>
    <td align="right">  0.00445198</td>
    <td align="right">     32394.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09389828</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10150.19</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445198</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445198</td>
    <td align="right">     28.6277</td>
    <td align="right">     4251.62</td>
    <td align="right">        0.00</td>
    <td align="right">     4985.36</td>
    <td align="right">     4985.36</td>
    <td align="right">  0.22142773</td>
    <td align="right">       16.60</td>
    <td align="right">        9.46</td>
    <td align="right">  0.00445198</td>
    <td align="right">     27951.8</td>
    <td align="right">       38.82</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00445198</td>
    <td align="right">     50466.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9588.335</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.468692</td>
    <td align="right">  0.00040709</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.7975</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.468692</td>
    <td align="right">  0.55772360</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      1.2406</td>
    <td align="right">    1.240593</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">     9588.34</td>
    <td align="right">     7355.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55772360</td>
    <td align="right">    0.468692</td>
    <td align="right">       25.38</td>
    <td align="right">       18.13</td>
    <td align="right">  0.01019796</td>
    <td align="right">     51491.4</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.40705308</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     9588.34</td>
    <td align="right">       30.87</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.58</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01019796</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01019796</td>
    <td align="right">     54.1253</td>
    <td align="right">     6384.15</td>
    <td align="right">        0.00</td>
    <td align="right">     9673.05</td>
    <td align="right">     7286.60</td>
    <td align="right">  0.55772360</td>
    <td align="right">       25.38</td>
    <td align="right">       18.26</td>
    <td align="right">  0.01019796</td>
    <td align="right">     51491.4</td>
    <td align="right">       12.62</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00850294</td>
    <td align="right">     34147.6</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4293.355</td>
    <td align="right">    4293.355</td>
    <td align="right">    0.186080</td>
    <td align="right">  0.00009391</td>
    <td align="right">     394.444</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.468692</td>
    <td align="right">  0.55772360</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.2579</td>
    <td align="right">    0.542772</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">    10150.19</td>
    <td align="right">     4293.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22142773</td>
    <td align="right">    0.186080</td>
    <td align="right">       20.99</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00445275</td>
    <td align="right">     32396.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09389829</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10150.19</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445275</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445275</td>
    <td align="right">     28.6327</td>
    <td align="right">     4253.39</td>
    <td align="right">        0.00</td>
    <td align="right">     4985.36</td>
    <td align="right">     4985.36</td>
    <td align="right">  0.22142773</td>
    <td align="right">       16.60</td>
    <td align="right">        9.46</td>
    <td align="right">  0.00445275</td>
    <td align="right">     27953.8</td>
    <td align="right">       38.82</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00445275</td>
    <td align="right">     50468.4</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8900.597</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.427865</td>
    <td align="right">  0.00037790</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.0091</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.427865</td>
    <td align="right">  0.50914106</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      1.1516</td>
    <td align="right">    1.151609</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">     8900.60</td>
    <td align="right">     6722.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50914106</td>
    <td align="right">    0.427865</td>
    <td align="right">       25.38</td>
    <td align="right">       18.22</td>
    <td align="right">  0.01031178</td>
    <td align="right">     51781.1</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.37785655</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     8900.60</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.51</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01031178</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01031178</td>
    <td align="right">     54.7198</td>
    <td align="right">     5828.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8978.82</td>
    <td align="right">     6665.71</td>
    <td align="right">  0.50914106</td>
    <td align="right">       25.38</td>
    <td align="right">       18.35</td>
    <td align="right">  0.01031178</td>
    <td align="right">     51781.1</td>
    <td align="right">       12.60</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00851205</td>
    <td align="right">     34145.9</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4293.361</td>
    <td align="right">    4293.361</td>
    <td align="right">    0.186080</td>
    <td align="right">  0.00009391</td>
    <td align="right">     394.439</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.427865</td>
    <td align="right">  0.50914106</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.2579</td>
    <td align="right">    0.542773</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    10150.14</td>
    <td align="right">     4293.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22142773</td>
    <td align="right">    0.186080</td>
    <td align="right">       20.99</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00445886</td>
    <td align="right">     32412.2</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09389842</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10150.14</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445886</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445886</td>
    <td align="right">     28.6717</td>
    <td align="right">     4267.32</td>
    <td align="right">        0.00</td>
    <td align="right">     4985.36</td>
    <td align="right">     4985.36</td>
    <td align="right">  0.22142773</td>
    <td align="right">       16.60</td>
    <td align="right">        9.47</td>
    <td align="right">  0.00445886</td>
    <td align="right">     27969.3</td>
    <td align="right">       38.82</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00445886</td>
    <td align="right">     50483.9</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8909.206</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.428378</td>
    <td align="right">  0.00037826</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.0061</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.428378</td>
    <td align="right">  0.50975113</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      1.1527</td>
    <td align="right">    1.152723</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">     8909.21</td>
    <td align="right">     6730.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50975113</td>
    <td align="right">    0.428378</td>
    <td align="right">       25.38</td>
    <td align="right">       18.22</td>
    <td align="right">  0.01031020</td>
    <td align="right">     51777.1</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.37822203</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     8909.21</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.51</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01031020</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01031020</td>
    <td align="right">     54.7115</td>
    <td align="right">     5834.99</td>
    <td align="right">        0.00</td>
    <td align="right">     8987.51</td>
    <td align="right">     6673.50</td>
    <td align="right">  0.50975113</td>
    <td align="right">       25.38</td>
    <td align="right">       18.35</td>
    <td align="right">  0.01031020</td>
    <td align="right">     51777.1</td>
    <td align="right">       12.60</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00851193</td>
    <td align="right">     34145.9</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4293.361</td>
    <td align="right">    4293.361</td>
    <td align="right">    0.186080</td>
    <td align="right">  0.00009391</td>
    <td align="right">     394.439</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.428378</td>
    <td align="right">  0.50975113</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.2579</td>
    <td align="right">    0.542773</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:50:00</td>
    <td align="right">    10150.14</td>
    <td align="right">     4293.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22142773</td>
    <td align="right">    0.186080</td>
    <td align="right">       20.99</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00445928</td>
    <td align="right">     32413.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09389843</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10150.14</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445928</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00445928</td>
    <td align="right">     28.6744</td>
    <td align="right">     4268.29</td>
    <td align="right">        0.00</td>
    <td align="right">     4985.37</td>
    <td align="right">     4985.37</td>
    <td align="right">  0.22142773</td>
    <td align="right">       16.60</td>
    <td align="right">        9.47</td>
    <td align="right">  0.00445928</td>
    <td align="right">     27970.3</td>
    <td align="right">       38.82</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00445928</td>
    <td align="right">     50485.0</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9029.857</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.435569</td>
    <td align="right">  0.00038338</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.9654</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.435569</td>
    <td align="right">  0.51830838</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      1.1684</td>
    <td align="right">    1.168334</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">     9029.86</td>
    <td align="right">     6842.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51830838</td>
    <td align="right">    0.435569</td>
    <td align="right">       25.38</td>
    <td align="right">       18.20</td>
    <td align="right">  0.01028829</td>
    <td align="right">     51721.3</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.38334403</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     9029.86</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.51</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01028829</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01028829</td>
    <td align="right">     54.5971</td>
    <td align="right">     5932.93</td>
    <td align="right">        0.00</td>
    <td align="right">     9109.30</td>
    <td align="right">     6782.85</td>
    <td align="right">  0.51830838</td>
    <td align="right">       25.38</td>
    <td align="right">       18.33</td>
    <td align="right">  0.01028829</td>
    <td align="right">     51721.3</td>
    <td align="right">       12.60</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00851020</td>
    <td align="right">     34146.2</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4293.365</td>
    <td align="right">    4293.365</td>
    <td align="right">    0.186080</td>
    <td align="right">  0.00009391</td>
    <td align="right">     394.434</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.435569</td>
    <td align="right">  0.51830838</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.2579</td>
    <td align="right">    0.542773</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:20:00</td>
    <td align="right">    10150.10</td>
    <td align="right">     4293.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22142773</td>
    <td align="right">    0.186080</td>
    <td align="right">       20.99</td>
    <td align="right">       11.28</td>
    <td align="right">  0.00446478</td>
    <td align="right">     32427.2</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09389850</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10150.10</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00446478</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00446478</td>
    <td align="right">     28.7095</td>
    <td align="right">     4280.88</td>
    <td align="right">        0.00</td>
    <td align="right">     4985.37</td>
    <td align="right">     4985.37</td>
    <td align="right">  0.22142773</td>
    <td align="right">       16.60</td>
    <td align="right">        9.47</td>
    <td align="right">  0.00446478</td>
    <td align="right">     27984.3</td>
    <td align="right">       38.82</td>
    <td align="right">       18.06</td>
    <td align="right">  0.00446478</td>
    <td align="right">     50498.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5517.233</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.325408</td>
    <td align="right">  0.00023425</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6432</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.325408</td>
    <td align="right">  0.38722171</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      0.7139</td>
    <td align="right">    0.713851</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">     5517.23</td>
    <td align="right">     5032.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38722171</td>
    <td align="right">    0.325408</td>
    <td align="right">       25.39</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00903908</td>
    <td align="right">     48547.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.23422278</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     5517.23</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.55</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903908</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903908</td>
    <td align="right">     48.0449</td>
    <td align="right">     4434.91</td>
    <td align="right">        0.00</td>
    <td align="right">     5569.35</td>
    <td align="right">     4931.46</td>
    <td align="right">  0.38722171</td>
    <td align="right">       25.39</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00903908</td>
    <td align="right">     48547.8</td>
    <td align="right">       12.93</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00838665</td>
    <td align="right">     34164.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2694.387</td>
    <td align="right">    2694.387</td>
    <td align="right">    0.116849</td>
    <td align="right">  0.00005893</td>
    <td align="right">     246.980</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.325408</td>
    <td align="right">  0.38722171</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      0.7889</td>
    <td align="right">    0.340628</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">     6366.22</td>
    <td align="right">     2694.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13904581</td>
    <td align="right">    0.116849</td>
    <td align="right">       21.00</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00573649</td>
    <td align="right">     35669.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.05892789</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6366.22</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00573649</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00573649</td>
    <td align="right">     36.7861</td>
    <td align="right">     2694.39</td>
    <td align="right">        0.00</td>
    <td align="right">     3129.98</td>
    <td align="right">     3129.98</td>
    <td align="right">  0.13904581</td>
    <td align="right">       16.60</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00573649</td>
    <td align="right">     31204.0</td>
    <td align="right">       38.77</td>
    <td align="right">       19.06</td>
    <td align="right">  0.00573649</td>
    <td align="right">     53714.4</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5475.269</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.322697</td>
    <td align="right">  0.00023247</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6508</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.322697</td>
    <td align="right">  0.38399526</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      0.7084</td>
    <td align="right">    0.708421</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">     5475.27</td>
    <td align="right">     4990.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38399526</td>
    <td align="right">    0.322697</td>
    <td align="right">       25.39</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00904318</td>
    <td align="right">     48558.2</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.23244130</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     5475.27</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.55</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00904318</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00904318</td>
    <td align="right">     48.0663</td>
    <td align="right">     4397.95</td>
    <td align="right">        0.00</td>
    <td align="right">     5526.98</td>
    <td align="right">     4890.91</td>
    <td align="right">  0.38399526</td>
    <td align="right">       25.39</td>
    <td align="right">       17.32</td>
    <td align="right">  0.00904318</td>
    <td align="right">     48558.2</td>
    <td align="right">       12.93</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00838715</td>
    <td align="right">     34164.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2688.692</td>
    <td align="right">    2688.692</td>
    <td align="right">    0.116602</td>
    <td align="right">  0.00005881</td>
    <td align="right">     246.460</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.322697</td>
    <td align="right">  0.38399526</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      0.7873</td>
    <td align="right">    0.339908</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">     6352.78</td>
    <td align="right">     2688.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13875190</td>
    <td align="right">    0.116602</td>
    <td align="right">       21.00</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00573315</td>
    <td align="right">     35660.5</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.05880333</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6352.78</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00573315</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00573315</td>
    <td align="right">     36.7649</td>
    <td align="right">     2688.69</td>
    <td align="right">        0.00</td>
    <td align="right">     3123.36</td>
    <td align="right">     3123.36</td>
    <td align="right">  0.13875190</td>
    <td align="right">       16.60</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00573315</td>
    <td align="right">     31195.5</td>
    <td align="right">       38.77</td>
    <td align="right">       19.06</td>
    <td align="right">  0.00573315</td>
    <td align="right">     53705.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5523.036</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.325788</td>
    <td align="right">  0.00023449</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6420</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.325788</td>
    <td align="right">  0.38767385</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      0.7146</td>
    <td align="right">    0.714601</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">     5523.04</td>
    <td align="right">     5038.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38767385</td>
    <td align="right">    0.325788</td>
    <td align="right">       25.39</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00903843</td>
    <td align="right">     48546.1</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.23446914</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     5523.04</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.55</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903843</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903843</td>
    <td align="right">     48.0415</td>
    <td align="right">     4440.09</td>
    <td align="right">        0.00</td>
    <td align="right">     5575.21</td>
    <td align="right">     4937.13</td>
    <td align="right">  0.38767385</td>
    <td align="right">       25.39</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00903843</td>
    <td align="right">     48546.1</td>
    <td align="right">       12.93</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00838657</td>
    <td align="right">     34164.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2698.802</td>
    <td align="right">    2698.802</td>
    <td align="right">    0.117041</td>
    <td align="right">  0.00005903</td>
    <td align="right">     247.384</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.325788</td>
    <td align="right">  0.38767385</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      0.7902</td>
    <td align="right">    0.341186</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     6376.64</td>
    <td align="right">     2698.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13927365</td>
    <td align="right">    0.117041</td>
    <td align="right">       21.00</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00573908</td>
    <td align="right">     35675.6</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.05902445</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6376.64</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00573908</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00573908</td>
    <td align="right">     36.8025</td>
    <td align="right">     2698.80</td>
    <td align="right">        0.00</td>
    <td align="right">     3135.11</td>
    <td align="right">     3135.11</td>
    <td align="right">  0.13927365</td>
    <td align="right">       16.60</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00573908</td>
    <td align="right">     31210.5</td>
    <td align="right">       38.77</td>
    <td align="right">       19.06</td>
    <td align="right">  0.00573908</td>
    <td align="right">     53720.9</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18507.913</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.759444</td>
    <td align="right">  0.00078580</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.1986</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.759444</td>
    <td align="right">  0.90370638</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      2.3947</td>
    <td align="right">    2.394658</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    18507.91</td>
    <td align="right">    12060.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90370638</td>
    <td align="right">    0.759444</td>
    <td align="right">       25.38</td>
    <td align="right">       19.14</td>
    <td align="right">  0.01148962</td>
    <td align="right">     54779.5</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.78571540</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    18507.91</td>
    <td align="right">       29.80</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.27</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01148962</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01148962</td>
    <td align="right">     60.8561</td>
    <td align="right">    10345.57</td>
    <td align="right">        0.00</td>
    <td align="right">    18653.78</td>
    <td align="right">    12041.17</td>
    <td align="right">  0.90370638</td>
    <td align="right">       25.38</td>
    <td align="right">       19.27</td>
    <td align="right">  0.01148962</td>
    <td align="right">     54779.5</td>
    <td align="right">       12.40</td>
    <td align="right">       12.02</td>
    <td align="right">  0.00859055</td>
    <td align="right">     34138.1</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12550.139</td>
    <td align="right">   12550.139</td>
    <td align="right">    0.544068</td>
    <td align="right">  0.00027451</td>
    <td align="right">    1155.219</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.759444</td>
    <td align="right">  0.90370638</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      3.6800</td>
    <td align="right">    1.586606</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">    29694.57</td>
    <td align="right">    12550.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64741768</td>
    <td align="right">    0.544068</td>
    <td align="right">       20.99</td>
    <td align="right">       10.40</td>
    <td align="right">  0.00362703</td>
    <td align="right">     30303.9</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.27447917</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    29694.57</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00362703</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00362703</td>
    <td align="right">     23.3475</td>
    <td align="right">     7652.34</td>
    <td align="right">        0.00</td>
    <td align="right">    14575.27</td>
    <td align="right">    14575.27</td>
    <td align="right">  0.64741768</td>
    <td align="right">       16.60</td>
    <td align="right">        8.53</td>
    <td align="right">  0.00362703</td>
    <td align="right">     25863.3</td>
    <td align="right">       38.86</td>
    <td align="right">       17.37</td>
    <td align="right">  0.00362703</td>
    <td align="right">     48376.2</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23117.712</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.953064</td>
    <td align="right">  0.00098152</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.1322</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.953064</td>
    <td align="right">  1.13410594</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      2.9912</td>
    <td align="right">    2.991099</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    23117.71</td>
    <td align="right">    15125.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.13410594</td>
    <td align="right">    0.953064</td>
    <td align="right">       25.37</td>
    <td align="right">       19.11</td>
    <td align="right">  0.01145390</td>
    <td align="right">     54683.6</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.98141499</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    23117.71</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.55</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.95</td>
    <td align="right">  0.01145390</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01145390</td>
    <td align="right">     60.6880</td>
    <td align="right">    12976.43</td>
    <td align="right">        0.00</td>
    <td align="right">    23300.21</td>
    <td align="right">    15098.56</td>
    <td align="right">  1.13410594</td>
    <td align="right">       25.37</td>
    <td align="right">       19.24</td>
    <td align="right">  0.01145390</td>
    <td align="right">     54683.6</td>
    <td align="right">       12.40</td>
    <td align="right">       12.02</td>
    <td align="right">  0.00858867</td>
    <td align="right">     34138.6</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5746.864</td>
    <td align="right">    5746.864</td>
    <td align="right">    0.249183</td>
    <td align="right">  0.00012570</td>
    <td align="right">     528.376</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.953064</td>
    <td align="right">  1.13410594</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.6845</td>
    <td align="right">    0.726527</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">    13592.75</td>
    <td align="right">     5746.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29651730</td>
    <td align="right">    0.249183</td>
    <td align="right">       20.99</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00423799</td>
    <td align="right">     31859.4</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.12568742</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    13592.75</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00423799</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00423799</td>
    <td align="right">     27.2475</td>
    <td align="right">     2414.12</td>
    <td align="right">        0.00</td>
    <td align="right">     6675.08</td>
    <td align="right">     6675.08</td>
    <td align="right">  0.29651730</td>
    <td align="right">       16.60</td>
    <td align="right">        9.22</td>
    <td align="right">  0.00423799</td>
    <td align="right">     27410.1</td>
    <td align="right">       38.83</td>
    <td align="right">       17.87</td>
    <td align="right">  0.00423799</td>
    <td align="right">     49921.7</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27631.139</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.244713</td>
    <td align="right">  0.00117314</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.8661</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.244713</td>
    <td align="right">  1.48115572</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      3.5751</td>
    <td align="right">    3.575072</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">    27631.14</td>
    <td align="right">    19646.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.48115572</td>
    <td align="right">    1.244713</td>
    <td align="right">       25.38</td>
    <td align="right">       18.58</td>
    <td align="right">  0.01077279</td>
    <td align="right">     52954.6</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.17302324</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    27631.14</td>
    <td align="right">       27.50</td>
    <td align="right">  0.01255348</td>
    <td align="right">       20.58</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01077279</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01077279</td>
    <td align="right">     57.1245</td>
    <td align="right">    16954.39</td>
    <td align="right">        0.00</td>
    <td align="right">    27856.48</td>
    <td align="right">    19535.04</td>
    <td align="right">  1.48115572</td>
    <td align="right">       25.38</td>
    <td align="right">       18.71</td>
    <td align="right">  0.01077279</td>
    <td align="right">     52954.6</td>
    <td align="right">       12.51</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00854705</td>
    <td align="right">     34147.4</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17301.915</td>
    <td align="right">   17301.915</td>
    <td align="right">    0.749960</td>
    <td align="right">  0.00037844</td>
    <td align="right">    1592.061</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.244713</td>
    <td align="right">  1.48115572</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      5.0723</td>
    <td align="right">    2.187332</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">    40929.91</td>
    <td align="right">    17301.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.89242084</td>
    <td align="right">    0.749960</td>
    <td align="right">       20.99</td>
    <td align="right">       10.52</td>
    <td align="right">  0.00374494</td>
    <td align="right">     30600.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.37840342</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    40929.91</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00374494</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00374494</td>
    <td align="right">     24.1058</td>
    <td align="right">    11389.07</td>
    <td align="right">        0.00</td>
    <td align="right">    20091.90</td>
    <td align="right">    20091.90</td>
    <td align="right">  0.89242084</td>
    <td align="right">       16.60</td>
    <td align="right">        8.66</td>
    <td align="right">  0.00374494</td>
    <td align="right">     26161.8</td>
    <td align="right">       38.85</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00374494</td>
    <td align="right">     48675.7</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6127.972</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.366645</td>
    <td align="right">  0.00026018</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4953</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.366645</td>
    <td align="right">  0.43629172</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      0.7929</td>
    <td align="right">    0.792871</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">     6127.97</td>
    <td align="right">     5663.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43629172</td>
    <td align="right">    0.366645</td>
    <td align="right">       25.39</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00895951</td>
    <td align="right">     48345.1</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.26015046</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     6127.97</td>
    <td align="right">       30.94</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895951</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895951</td>
    <td align="right">     47.6282</td>
    <td align="right">     4996.86</td>
    <td align="right">        0.00</td>
    <td align="right">     6186.17</td>
    <td align="right">     5544.24</td>
    <td align="right">  0.43629172</td>
    <td align="right">       25.39</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00895951</td>
    <td align="right">     48345.1</td>
    <td align="right">       12.95</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00837680</td>
    <td align="right">     34166.1</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4155.615</td>
    <td align="right">    4155.615</td>
    <td align="right">    0.180211</td>
    <td align="right">  0.00009090</td>
    <td align="right">     380.500</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.366645</td>
    <td align="right">  0.43629172</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.2163</td>
    <td align="right">    0.525359</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">     9814.47</td>
    <td align="right">     4155.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21444286</td>
    <td align="right">    0.180211</td>
    <td align="right">       21.00</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00630351</td>
    <td align="right">     37108.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09088582</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     9814.47</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00630351</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00630351</td>
    <td align="right">     40.3881</td>
    <td align="right">     4155.61</td>
    <td align="right">        0.00</td>
    <td align="right">     4827.46</td>
    <td align="right">     4827.46</td>
    <td align="right">  0.21444286</td>
    <td align="right">       16.60</td>
    <td align="right">       11.44</td>
    <td align="right">  0.00630351</td>
    <td align="right">     32639.6</td>
    <td align="right">       38.74</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00630351</td>
    <td align="right">     55151.2</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10679.418</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.604000</td>
    <td align="right">  0.00045342</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0890</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.604000</td>
    <td align="right">  0.71873453</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      1.3818</td>
    <td align="right">    1.381763</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">    10679.42</td>
    <td align="right">     9374.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.71873453</td>
    <td align="right">    0.604000</td>
    <td align="right">       25.39</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00927889</td>
    <td align="right">     49158.2</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.45337276</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    10679.42</td>
    <td align="right">       30.52</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.47</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00927889</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00927889</td>
    <td align="right">     49.3010</td>
    <td align="right">     8231.72</td>
    <td align="right">        0.00</td>
    <td align="right">    10778.72</td>
    <td align="right">     9210.49</td>
    <td align="right">  0.71873453</td>
    <td align="right">       25.39</td>
    <td align="right">       17.51</td>
    <td align="right">  0.00927889</td>
    <td align="right">     49158.2</td>
    <td align="right">       12.85</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00841470</td>
    <td align="right">     34161.3</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5842.439</td>
    <td align="right">    5842.439</td>
    <td align="right">    0.253372</td>
    <td align="right">  0.00012779</td>
    <td align="right">     536.049</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.604000</td>
    <td align="right">  0.71873453</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.7113</td>
    <td align="right">    0.738609</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">    13809.15</td>
    <td align="right">     5842.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30150156</td>
    <td align="right">    0.253372</td>
    <td align="right">       21.00</td>
    <td align="right">       12.12</td>
    <td align="right">  0.00528416</td>
    <td align="right">     34520.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.12777770</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    13809.15</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00528416</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00528416</td>
    <td align="right">     33.9101</td>
    <td align="right">     5842.44</td>
    <td align="right">        0.00</td>
    <td align="right">     6786.93</td>
    <td align="right">     6786.93</td>
    <td align="right">  0.30150156</td>
    <td align="right">       16.60</td>
    <td align="right">       10.37</td>
    <td align="right">  0.00528416</td>
    <td align="right">     30058.8</td>
    <td align="right">       38.79</td>
    <td align="right">       18.71</td>
    <td align="right">  0.00528416</td>
    <td align="right">     52569.2</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5349.872</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.278271</td>
    <td align="right">  0.00022714</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.0370</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.278271</td>
    <td align="right">  0.33113025</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      0.6922</td>
    <td align="right">    0.692196</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     5349.87</td>
    <td align="right">     4348.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33113025</td>
    <td align="right">    0.278271</td>
    <td align="right">       25.39</td>
    <td align="right">       17.80</td>
    <td align="right">  0.00978888</td>
    <td align="right">     50455.9</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.22711783</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     5349.87</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00978888</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00978888</td>
    <td align="right">     51.9701</td>
    <td align="right">     3792.31</td>
    <td align="right">        0.00</td>
    <td align="right">     5398.14</td>
    <td align="right">     4293.13</td>
    <td align="right">  0.33113025</td>
    <td align="right">       25.39</td>
    <td align="right">       17.93</td>
    <td align="right">  0.00978888</td>
    <td align="right">     50455.9</td>
    <td align="right">       12.72</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00846706</td>
    <td align="right">     34153.8</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3542.444</td>
    <td align="right">    3542.444</td>
    <td align="right">    0.153619</td>
    <td align="right">  0.00007748</td>
    <td align="right">     326.085</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.278271</td>
    <td align="right">  0.33113025</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      1.0389</td>
    <td align="right">    0.447841</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">     8382.91</td>
    <td align="right">     3542.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18280029</td>
    <td align="right">    0.153619</td>
    <td align="right">       21.00</td>
    <td align="right">       10.50</td>
    <td align="right">  0.00371761</td>
    <td align="right">     30540.1</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.07747540</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     8382.91</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00371761</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00371761</td>
    <td align="right">     23.9182</td>
    <td align="right">     2230.63</td>
    <td align="right">        0.00</td>
    <td align="right">     4114.96</td>
    <td align="right">     4114.96</td>
    <td align="right">  0.18280029</td>
    <td align="right">       16.60</td>
    <td align="right">        8.63</td>
    <td align="right">  0.00371761</td>
    <td align="right">     26092.6</td>
    <td align="right">       38.85</td>
    <td align="right">       17.44</td>
    <td align="right">  0.00371761</td>
    <td align="right">     48603.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   37533.804</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.746682</td>
    <td align="right">  0.00159358</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.4303</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.746682</td>
    <td align="right">  2.07847717</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      4.8564</td>
    <td align="right">    4.856334</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">    37533.80</td>
    <td align="right">    27508.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.07847717</td>
    <td align="right">    1.746682</td>
    <td align="right">       25.38</td>
    <td align="right">       18.40</td>
    <td align="right">  0.01053836</td>
    <td align="right">     52357.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.59342052</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    37533.80</td>
    <td align="right">       30.94</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01053836</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01053836</td>
    <td align="right">     55.9022</td>
    <td align="right">    23791.71</td>
    <td align="right">        0.00</td>
    <td align="right">    37860.38</td>
    <td align="right">    27318.96</td>
    <td align="right">  2.07847717</td>
    <td align="right">       25.38</td>
    <td align="right">       18.53</td>
    <td align="right">  0.01053836</td>
    <td align="right">     52357.8</td>
    <td align="right">       12.55</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00852918</td>
    <td align="right">     34142.4</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20684.365</td>
    <td align="right">   20684.365</td>
    <td align="right">    0.896569</td>
    <td align="right">  0.00045243</td>
    <td align="right">    1902.966</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.746682</td>
    <td align="right">  2.07847717</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      6.0635</td>
    <td align="right">    2.614946</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">    48928.20</td>
    <td align="right">    20684.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06687905</td>
    <td align="right">    0.896569</td>
    <td align="right">       20.99</td>
    <td align="right">       10.61</td>
    <td align="right">  0.00382632</td>
    <td align="right">     30807.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.45237967</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    48928.20</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00382632</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00382632</td>
    <td align="right">     24.6266</td>
    <td align="right">    14274.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24019.69</td>
    <td align="right">    24019.69</td>
    <td align="right">  1.06687905</td>
    <td align="right">       16.60</td>
    <td align="right">        8.76</td>
    <td align="right">  0.00382632</td>
    <td align="right">     26367.8</td>
    <td align="right">       38.85</td>
    <td align="right">       17.53</td>
    <td align="right">  0.00382632</td>
    <td align="right">     48881.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   36720.314</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.699422</td>
    <td align="right">  0.00155904</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5032</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.699422</td>
    <td align="right">  2.02223999</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      4.7512</td>
    <td align="right">    4.751080</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">    36720.31</td>
    <td align="right">    26774.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.02223999</td>
    <td align="right">    1.699422</td>
    <td align="right">       25.38</td>
    <td align="right">       18.43</td>
    <td align="right">  0.01057760</td>
    <td align="right">     52457.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.55888548</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    36720.31</td>
    <td align="right">       30.94</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01057760</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01057760</td>
    <td align="right">     56.1068</td>
    <td align="right">    23148.02</td>
    <td align="right">        0.00</td>
    <td align="right">    37039.29</td>
    <td align="right">    26597.31</td>
    <td align="right">  2.02223999</td>
    <td align="right">       25.38</td>
    <td align="right">       18.56</td>
    <td align="right">  0.01057760</td>
    <td align="right">     52457.8</td>
    <td align="right">       12.54</td>
    <td align="right">       12.02</td>
    <td align="right">  0.00853202</td>
    <td align="right">     34141.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20684.310</td>
    <td align="right">   20684.310</td>
    <td align="right">    0.896569</td>
    <td align="right">  0.00045242</td>
    <td align="right">    1903.034</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.699422</td>
    <td align="right">  2.02223999</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      6.0636</td>
    <td align="right">    2.614939</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:50:00</td>
    <td align="right">    48928.83</td>
    <td align="right">    20684.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06687905</td>
    <td align="right">    0.896569</td>
    <td align="right">       20.99</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00380897</td>
    <td align="right">     30763.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.45237845</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    48928.83</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00380897</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00380897</td>
    <td align="right">     24.5156</td>
    <td align="right">    14141.48</td>
    <td align="right">        0.00</td>
    <td align="right">    24019.67</td>
    <td align="right">    24019.67</td>
    <td align="right">  1.06687905</td>
    <td align="right">       16.60</td>
    <td align="right">        8.74</td>
    <td align="right">  0.00380897</td>
    <td align="right">     26323.9</td>
    <td align="right">       38.85</td>
    <td align="right">       17.52</td>
    <td align="right">  0.00380897</td>
    <td align="right">     48837.9</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   36897.825</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.709710</td>
    <td align="right">  0.00156658</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.4872</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.709710</td>
    <td align="right">  2.03448209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      4.7741</td>
    <td align="right">    4.774048</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">    36897.82</td>
    <td align="right">    26933.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03448209</td>
    <td align="right">    1.709710</td>
    <td align="right">       25.38</td>
    <td align="right">       18.42</td>
    <td align="right">  0.01056895</td>
    <td align="right">     52435.7</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.56642134</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    36897.82</td>
    <td align="right">       30.94</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01056895</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01056895</td>
    <td align="right">     56.0617</td>
    <td align="right">    23288.15</td>
    <td align="right">        0.00</td>
    <td align="right">    37218.45</td>
    <td align="right">    26754.46</td>
    <td align="right">  2.03448209</td>
    <td align="right">       25.38</td>
    <td align="right">       18.55</td>
    <td align="right">  0.01056895</td>
    <td align="right">     52435.7</td>
    <td align="right">       12.55</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00853140</td>
    <td align="right">     34141.9</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20684.324</td>
    <td align="right">   20684.324</td>
    <td align="right">    0.896569</td>
    <td align="right">  0.00045242</td>
    <td align="right">    1903.014</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.709710</td>
    <td align="right">  2.03448209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      6.0636</td>
    <td align="right">    2.614941</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 20:10:00</td>
    <td align="right">    48928.64</td>
    <td align="right">    20684.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06687905</td>
    <td align="right">    0.896569</td>
    <td align="right">       20.99</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00381426</td>
    <td align="right">     30776.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.45237877</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    48928.64</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00381426</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00381426</td>
    <td align="right">     24.5494</td>
    <td align="right">    14182.01</td>
    <td align="right">        0.00</td>
    <td align="right">    24019.68</td>
    <td align="right">    24019.68</td>
    <td align="right">  1.06687905</td>
    <td align="right">       16.60</td>
    <td align="right">        8.74</td>
    <td align="right">  0.00381426</td>
    <td align="right">     26337.3</td>
    <td align="right">       38.85</td>
    <td align="right">       17.52</td>
    <td align="right">  0.00381426</td>
    <td align="right">     48851.2</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   30614.484</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.351808</td>
    <td align="right">  0.00129981</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.1411</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.351808</td>
    <td align="right">  1.60859391</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      3.9611</td>
    <td align="right">    3.961074</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">    30614.48</td>
    <td align="right">    21366.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.60859391</td>
    <td align="right">    1.351808</td>
    <td align="right">       25.38</td>
    <td align="right">       18.70</td>
    <td align="right">  0.01092071</td>
    <td align="right">     53331.3</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.29967502</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    30614.48</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01092071</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01092071</td>
    <td align="right">     57.8947</td>
    <td align="right">    18413.50</td>
    <td align="right">        0.00</td>
    <td align="right">    30862.26</td>
    <td align="right">    21264.29</td>
    <td align="right">  1.60859391</td>
    <td align="right">       25.38</td>
    <td align="right">       18.83</td>
    <td align="right">  0.01092071</td>
    <td align="right">     53331.3</td>
    <td align="right">       12.49</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00855687</td>
    <td align="right">     34145.5</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20684.338</td>
    <td align="right">   20684.338</td>
    <td align="right">    0.896569</td>
    <td align="right">  0.00045243</td>
    <td align="right">    1903.016</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.351808</td>
    <td align="right">  1.60859391</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      6.0636</td>
    <td align="right">    2.614943</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">    48928.67</td>
    <td align="right">    20684.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06687905</td>
    <td align="right">    0.896569</td>
    <td align="right">       20.99</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00381373</td>
    <td align="right">     30775.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.45237908</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    48928.67</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00381373</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00381373</td>
    <td align="right">     24.5460</td>
    <td align="right">    14177.94</td>
    <td align="right">        0.00</td>
    <td align="right">    24019.68</td>
    <td align="right">    24019.68</td>
    <td align="right">  1.06687905</td>
    <td align="right">       16.60</td>
    <td align="right">        8.74</td>
    <td align="right">  0.00381373</td>
    <td align="right">     26335.9</td>
    <td align="right">       38.85</td>
    <td align="right">       17.52</td>
    <td align="right">  0.00381373</td>
    <td align="right">     48849.9</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   30655.281</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.354082</td>
    <td align="right">  0.00130154</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.1362</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.354082</td>
    <td align="right">  1.61129919</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      3.9664</td>
    <td align="right">    3.966352</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">    30655.28</td>
    <td align="right">    21401.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.61129919</td>
    <td align="right">    1.354082</td>
    <td align="right">       25.38</td>
    <td align="right">       18.70</td>
    <td align="right">  0.01091810</td>
    <td align="right">     53324.7</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.30140699</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    30655.28</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01091810</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01091810</td>
    <td align="right">     57.8811</td>
    <td align="right">    18444.46</td>
    <td align="right">        0.00</td>
    <td align="right">    30903.42</td>
    <td align="right">    21299.22</td>
    <td align="right">  1.61129919</td>
    <td align="right">       25.38</td>
    <td align="right">       18.83</td>
    <td align="right">  0.01091810</td>
    <td align="right">     53324.7</td>
    <td align="right">       12.49</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00855671</td>
    <td align="right">     34145.5</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20684.340</td>
    <td align="right">   20684.340</td>
    <td align="right">    0.896569</td>
    <td align="right">  0.00045243</td>
    <td align="right">    1903.014</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.354082</td>
    <td align="right">  1.61129919</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      6.0636</td>
    <td align="right">    2.614943</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:30:00</td>
    <td align="right">    48928.65</td>
    <td align="right">    20684.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06687905</td>
    <td align="right">    0.896569</td>
    <td align="right">       20.99</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00381432</td>
    <td align="right">     30776.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.45237912</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    48928.65</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00381432</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00381432</td>
    <td align="right">     24.5499</td>
    <td align="right">    14182.52</td>
    <td align="right">        0.00</td>
    <td align="right">    24019.68</td>
    <td align="right">    24019.68</td>
    <td align="right">  1.06687905</td>
    <td align="right">       16.60</td>
    <td align="right">        8.74</td>
    <td align="right">  0.00381432</td>
    <td align="right">     26337.4</td>
    <td align="right">       38.85</td>
    <td align="right">       17.52</td>
    <td align="right">  0.00381432</td>
    <td align="right">     48851.4</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20464.570</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.906513</td>
    <td align="right">  0.00086887</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.0968</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.906513</td>
    <td align="right">  1.07871199</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      2.6479</td>
    <td align="right">    2.647821</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">    20464.57</td>
    <td align="right">    14324.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07871199</td>
    <td align="right">    0.906513</td>
    <td align="right">       25.38</td>
    <td align="right">       18.68</td>
    <td align="right">  0.01089692</td>
    <td align="right">     53270.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.86878129</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    20464.57</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01089692</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01089692</td>
    <td align="right">     57.7707</td>
    <td align="right">    12347.99</td>
    <td align="right">        0.00</td>
    <td align="right">    20630.40</td>
    <td align="right">    14254.61</td>
    <td align="right">  1.07871199</td>
    <td align="right">       25.38</td>
    <td align="right">       18.81</td>
    <td align="right">  0.01089692</td>
    <td align="right">     53270.8</td>
    <td align="right">       12.49</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00855533</td>
    <td align="right">     34145.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13659.472</td>
    <td align="right">   13659.472</td>
    <td align="right">    0.592074</td>
    <td align="right">  0.00029877</td>
    <td align="right">    1256.656</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.906513</td>
    <td align="right">  1.07871199</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      4.0042</td>
    <td align="right">    1.726849</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    32310.88</td>
    <td align="right">    13659.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.70454277</td>
    <td align="right">    0.592074</td>
    <td align="right">       20.99</td>
    <td align="right">       10.62</td>
    <td align="right">  0.00383368</td>
    <td align="right">     30826.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.29874097</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    32310.88</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00383368</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00383368</td>
    <td align="right">     24.6737</td>
    <td align="right">     9464.44</td>
    <td align="right">        0.00</td>
    <td align="right">    15862.06</td>
    <td align="right">    15862.06</td>
    <td align="right">  0.70454277</td>
    <td align="right">       16.60</td>
    <td align="right">        8.76</td>
    <td align="right">  0.00383368</td>
    <td align="right">     26386.5</td>
    <td align="right">       38.85</td>
    <td align="right">       17.54</td>
    <td align="right">  0.00383368</td>
    <td align="right">     48900.4</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19299.419</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.079638</td>
    <td align="right">  0.00081940</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2094</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.079638</td>
    <td align="right">  1.28472265</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">      2.4971</td>
    <td align="right">    2.497067</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    19299.42</td>
    <td align="right">    16771.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.28472265</td>
    <td align="right">    1.079638</td>
    <td align="right">       25.39</td>
    <td align="right">       17.44</td>
    <td align="right">  0.00934364</td>
    <td align="right">     49321.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.98</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.81931717</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    19299.42</td>
    <td align="right">       28.84</td>
    <td align="right">  0.01255348</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00934364</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00934364</td>
    <td align="right">     49.6435</td>
    <td align="right">    14712.45</td>
    <td align="right">        0.00</td>
    <td align="right">    19478.15</td>
    <td align="right">    16488.30</td>
    <td align="right">  1.28472265</td>
    <td align="right">       25.39</td>
    <td align="right">       17.57</td>
    <td align="right">  0.00934364</td>
    <td align="right">     49321.8</td>
    <td align="right">       12.83</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00842189</td>
    <td align="right">     34160.4</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN FCU</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9222.560</td>
    <td align="right">    9222.560</td>
    <td align="right">    0.399920</td>
    <td align="right">  0.00020172</td>
    <td align="right">     845.429</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.079638</td>
    <td align="right">  1.28472265</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">      2.7004</td>
    <td align="right">    1.165929</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">    21790.28</td>
    <td align="right">     9222.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47588826</td>
    <td align="right">    0.399920</td>
    <td align="right">       20.99</td>
    <td align="right">       12.51</td>
    <td align="right">  0.00567635</td>
    <td align="right">     35514.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.20170301</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21790.28</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00567635</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00567635</td>
    <td align="right">     36.4083</td>
    <td align="right">     9222.56</td>
    <td align="right">        0.00</td>
    <td align="right">    10712.78</td>
    <td align="right">    10712.78</td>
    <td align="right">  0.47588826</td>
    <td align="right">       16.60</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00567635</td>
    <td align="right">     31051.7</td>
    <td align="right">       38.77</td>
    <td align="right">       19.01</td>
    <td align="right">  0.00567635</td>
    <td align="right">     53562.8</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN; BATH_ZN_1_FLR_1 ZN; CORRIDOR_POD_1_ZN_1_FLR_1 ZN; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN; KITCHEN_ZN_1_FLR_1 ZN; LOBBY_ZN_1_FLR_1 ZN; COMPUTER_CLASS_ZN_1_FLR_1 ZN; CORRIDOR_POD_3_ZN_1_FLR_1 ZN; MECH_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN; CAFETERIA_ZN_1_FLR_1 ZN; CORRIDOR_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN; GYM_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN; MAIN_CORRIDOR_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  337995.821</td>
    <td align="right">    -999.000</td>
    <td align="right">   10.323357</td>
    <td align="right">  0.01435065</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1028.1763</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   10.323357</td>
    <td align="right"> 12.28435331</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 32.81118019</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   772869.04</td>
    <td align="right">     43.7326</td>
    <td align="right">   43.732612</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">   337995.82</td>
    <td align="right">   223657.00</td>
    <td align="right">      1.0000</td>
    <td align="right"> 12.28435331</td>
    <td align="right">   10.323357</td>
    <td align="right">       31.30</td>
    <td align="right">       21.70</td>
    <td align="right">  0.01255348</td>
    <td align="right">     63577.4</td>
    <td align="right">       14.51</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00850000</td>
    <td align="right">     36063.1</td>
    <td align="right"> 14.34918616</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   13260.509</td>
    <td align="right">   324735.31</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01255348</td>
    <td align="right">       21.70</td>
    <td align="right"> 10.32335654</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01056387</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01056019</td>
    <td align="right">     56.0163</td>
    <td align="right">   260169.00</td>
    <td align="right">        0.00</td>
    <td align="right">   353512.02</td>
    <td align="right">   234964.55</td>
    <td align="right"> 12.28435331</td>
    <td align="right">       31.30</td>
    <td align="right">       21.84</td>
    <td align="right">  0.01255348</td>
    <td align="right">     63577.4</td>
    <td align="right">       12.70</td>
    <td align="right">       12.29</td>
    <td align="right">  0.00873089</td>
    <td align="right">     34800.0</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN; BATH_ZN_1_FLR_1 ZN; CORRIDOR_POD_1_ZN_1_FLR_1 ZN; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN; KITCHEN_ZN_1_FLR_1 ZN; LOBBY_ZN_1_FLR_1 ZN; COMPUTER_CLASS_ZN_1_FLR_1 ZN; CORRIDOR_POD_3_ZN_1_FLR_1 ZN; MECH_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN; CAFETERIA_ZN_1_FLR_1 ZN; CORRIDOR_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN; GYM_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN; MAIN_CORRIDOR_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  537102.806</td>
    <td align="right">  537102.806</td>
    <td align="right">   10.323357</td>
    <td align="right">  0.01174796</td>
    <td align="right">   13272.726</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1900</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   10.323357</td>
    <td align="right"> 12.28435331</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.29976989</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   806924.70</td>
    <td align="right">     61.5903</td>
    <td align="right">   67.901282</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:20:00</td>
    <td align="right">   496987.74</td>
    <td align="right">   537102.81</td>
    <td align="right">      1.0000</td>
    <td align="right"> 12.28435331</td>
    <td align="right">   10.323357</td>
    <td align="right">      -22.40</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">    -21257.1</td>
    <td align="right">       21.11</td>
    <td align="right">       14.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right"> 11.74676549</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   496987.74</td>
    <td align="right">      -22.40</td>
    <td align="right">  0.00050882</td>
    <td align="right">      -22.40</td>
    <td align="right"> 10.32335654</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00400369</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00400447</td>
    <td align="right">     25.7663</td>
    <td align="right">   180106.55</td>
    <td align="right">        0.00</td>
    <td align="right">   243605.82</td>
    <td align="right">   243605.82</td>
    <td align="right"> 12.28435331</td>
    <td align="right">       16.60</td>
    <td align="right">        4.70</td>
    <td align="right">  0.00050882</td>
    <td align="right">     17968.6</td>
    <td align="right">       36.32</td>
    <td align="right">       13.61</td>
    <td align="right">  0.00050882</td>
    <td align="right">     37799.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004724</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001483</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.33</td>
    <td align="right">        3.67</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       13.00</td>
    <td align="right">        3.67</td>
    <td align="right">        3.50</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      229.64</td>
    <td align="right">      339.06</td>
    <td align="right">     1260.00</td>
    <td align="right">       4.383</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.00</td>
    <td align="right">       43.59</td>
    <td align="right">      648.00</td>
    <td align="right">       1.743</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.741</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.741</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.741</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.741</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.741</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.741</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.95</td>
    <td align="right">      115.28</td>
    <td align="right">     1428.00</td>
    <td align="right">       1.414</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.34</td>
    <td align="right">       27.00</td>
    <td align="right">      672.00</td>
    <td align="right">       1.376</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       68.96</td>
    <td align="right">      107.37</td>
    <td align="right">     1596.00</td>
    <td align="right">       1.742</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.742</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.742</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.742</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.743</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.743</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.45</td>
    <td align="right">       84.77</td>
    <td align="right">     1260.00</td>
    <td align="right">       1.743</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.71</td>
    <td align="right">       23.73</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.399</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      229.64</td>
    <td align="right">      339.06</td>
    <td align="right">     1260.00</td>
    <td align="right">       4.290</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.00</td>
    <td align="right">       43.59</td>
    <td align="right">      648.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.11</td>
    <td align="right">       26.64</td>
    <td align="right">      396.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.95</td>
    <td align="right">      115.28</td>
    <td align="right">     1428.00</td>
    <td align="right">       1.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.34</td>
    <td align="right">       27.00</td>
    <td align="right">      672.00</td>
    <td align="right">       1.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       68.96</td>
    <td align="right">      107.37</td>
    <td align="right">     1596.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.45</td>
    <td align="right">      128.36</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.45</td>
    <td align="right">       84.77</td>
    <td align="right">     1260.00</td>
    <td align="right">       1.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.71</td>
    <td align="right">       23.73</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          29</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          33</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        2.71</td>
    <td align="right">    31104.70</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    32605.30</td>
    <td align="right">21-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">      800.19</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      800.19</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">      848.34</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      848.34</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.18</td>
    <td align="right">     2089.42</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2089.42</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1649.54</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1649.54</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">      761.08</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      761.08</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.05</td>
    <td align="right">      618.68</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      618.68</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.45</td>
    <td align="right">     4887.06</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">     6387.66</td>
    <td align="right">21-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      238.36</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      238.36</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">      882.92</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      882.92</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1661.41</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1661.41</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      264.85</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      264.85</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        2.67</td>
    <td align="right">    30903.40</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    30903.40</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">      800.19</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      800.19</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        2.67</td>
    <td align="right">    30903.40</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    30903.40</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">      848.34</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      848.34</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      518.43</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.18</td>
    <td align="right">     2089.42</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2089.42</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     2497.88</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1649.54</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1649.54</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      267.63</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">      761.08</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      761.08</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.05</td>
    <td align="right">      618.68</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      618.68</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.40</td>
    <td align="right">     4685.76</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4685.76</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      238.36</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      238.36</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">      882.92</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      882.92</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">     1661.41</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     1661.41</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">      264.85</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      264.85</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">      534.97</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">     2035.57</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">      201.30</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">     1701.90</td>
    <td align="right">21-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">      534.97</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">     2035.57</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.17</td>
    <td align="right">     1676.61</td>
    <td align="right">21-JAN-23:10</td>
    <td align="right">     3075.41</td>
    <td align="right">21-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      310.35</td>
    <td align="right">21-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">      310.35</td>
    <td align="right">21-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        5.68</td>
    <td align="right">    63423.46</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    68521.02</td>
    <td align="right">21-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        2.63</td>
    <td align="right">    30297.19</td>
    <td align="right">21-JAN-07:10</td>
    <td align="right">    30523.38</td>
    <td align="right">21-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        2.63</td>
    <td align="right">    30297.19</td>
    <td align="right">21-JAN-07:10</td>
    <td align="right">    30523.38</td>
    <td align="right">21-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        1.91</td>
    <td align="right">    21949.96</td>
    <td align="right">21-JAN-07:10</td>
    <td align="right">    22175.58</td>
    <td align="right">21-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">        0.72</td>
    <td align="right">     8336.94</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     8347.80</td>
    <td align="right">21-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-07:30</td>
    <td align="right">     3490.78</td>
    <td align="right">21-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-07:30</td>
    <td align="right">     3490.78</td>
    <td align="right">21-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">     1342.93</td>
    <td align="right">21-JAN-21:40</td>
    <td align="right">     1461.91</td>
    <td align="right">21-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">     1342.93</td>
    <td align="right">21-JAN-21:40</td>
    <td align="right">     1461.91</td>
    <td align="right">21-JAN-20:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       26.03</td>
    <td align="right">   273703.22</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">   331134.56</td>
    <td align="right">21-JAN-11:50</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">        0.42</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.42</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">        0.42</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.42</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">        0.42</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     4808.96</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       25.61</td>
    <td align="right">   268894.26</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">   326325.60</td>
    <td align="right">21-JAN-11:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">        0.09</td>
    <td align="right">      783.97</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    14180.91</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">        0.09</td>
    <td align="right">      783.97</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    14180.91</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       25.52</td>
    <td align="right">   268110.29</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">   312161.66</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">       25.52</td>
    <td align="right">   268110.29</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">   312161.66</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">       85.89</td>
    <td align="right">   972786.72</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">  1008856.82</td>
    <td align="right">21-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       10.78</td>
    <td align="right">   124031.21</td>
    <td align="right">21-JAN-23:30</td>
    <td align="right">   126829.60</td>
    <td align="right">21-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">     2659.53</td>
    <td align="right">21-JAN-23:30</td>
    <td align="right">     5457.69</td>
    <td align="right">21-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">        0.21</td>
    <td align="right">     1745.25</td>
    <td align="right">21-JAN-11:20</td>
    <td align="right">     4431.70</td>
    <td align="right">21-JAN-23:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.21</td>
    <td align="right">     1745.25</td>
    <td align="right">21-JAN-11:20</td>
    <td align="right">     4431.70</td>
    <td align="right">21-JAN-23:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       20.09</td>
    <td align="right">   215950.33</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">   246040.18</td>
    <td align="right">21-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        0.07</td>
    <td align="right">      702.23</td>
    <td align="right">21-JAN-19:10</td>
    <td align="right">     1207.60</td>
    <td align="right">21-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.07</td>
    <td align="right">      702.23</td>
    <td align="right">21-JAN-19:10</td>
    <td align="right">     1207.60</td>
    <td align="right">21-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.25</td>
    <td align="right">     2905.14</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">     2905.14</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       10.57</td>
    <td align="right">   122285.81</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   122397.97</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.25</td>
    <td align="right">     2905.14</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">     2905.14</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.59</td>
    <td align="right">     6848.37</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">     6848.40</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.59</td>
    <td align="right">     6848.37</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">     6848.40</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.27</td>
    <td align="right">     3163.51</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3163.52</td>
    <td align="right">21-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.27</td>
    <td align="right">     3163.51</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3163.52</td>
    <td align="right">21-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3220.58</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3220.59</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3220.58</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3220.59</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3205.31</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3205.32</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3205.31</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3205.32</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3207.06</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3207.07</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3207.06</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3207.07</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3221.22</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3221.23</td>
    <td align="right">21-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3221.22</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3221.23</td>
    <td align="right">21-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3222.18</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3222.19</td>
    <td align="right">21-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3222.18</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3222.19</td>
    <td align="right">21-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3234.70</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3234.72</td>
    <td align="right">21-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.28</td>
    <td align="right">     3234.70</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     3234.72</td>
    <td align="right">21-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">     2355.00</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">     2355.01</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">     2355.00</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">     2355.01</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">     2349.34</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">     2349.34</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">     2349.34</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">     2349.34</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">     2359.24</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">     2359.24</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">     2359.24</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">     2359.24</td>
    <td align="right">21-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.40</td>
    <td align="right">     4609.77</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">     4609.79</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.40</td>
    <td align="right">     4609.77</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">     4609.79</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">      914.18</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">     1026.07</td>
    <td align="right">21-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.62</td>
    <td align="right">     7192.76</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     7192.78</td>
    <td align="right">21-JAN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.62</td>
    <td align="right">     7192.76</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     7192.78</td>
    <td align="right">21-JAN-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">     3856.34</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">     3856.35</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">     3856.34</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">     3856.35</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.42</td>
    <td align="right">     4896.41</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">     4896.41</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.42</td>
    <td align="right">     4896.41</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">     4896.41</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.12</td>
    <td align="right">     1368.51</td>
    <td align="right">21-JAN-00:40</td>
    <td align="right">     1368.51</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.12</td>
    <td align="right">     1368.51</td>
    <td align="right">21-JAN-00:40</td>
    <td align="right">     1368.51</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.80</td>
    <td align="right">     9256.40</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     9256.43</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.80</td>
    <td align="right">     9256.40</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     9256.43</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9123.60</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     9123.63</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9123.60</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     9123.63</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9163.46</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     9163.49</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9163.46</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     9163.49</td>
    <td align="right">21-JAN-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9160.27</td>
    <td align="right">21-JAN-05:40</td>
    <td align="right">     9160.30</td>
    <td align="right">21-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9160.27</td>
    <td align="right">21-JAN-05:40</td>
    <td align="right">     9160.30</td>
    <td align="right">21-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9164.84</td>
    <td align="right">21-JAN-05:40</td>
    <td align="right">     9164.87</td>
    <td align="right">21-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">     9164.84</td>
    <td align="right">21-JAN-05:40</td>
    <td align="right">     9164.87</td>
    <td align="right">21-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.53</td>
    <td align="right">     6150.04</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     6150.06</td>
    <td align="right">21-JAN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.53</td>
    <td align="right">     6150.04</td>
    <td align="right">21-JAN-05:20</td>
    <td align="right">     6150.06</td>
    <td align="right">21-JAN-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.70</td>
    <td align="right">     8137.54</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">     8137.57</td>
    <td align="right">21-JAN-20:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.70</td>
    <td align="right">     8137.54</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">     8137.57</td>
    <td align="right">21-JAN-20:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       19.97</td>
    <td align="right">   209849.49</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">   244687.36</td>
    <td align="right">21-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">      702.23</td>
    <td align="right">21-JAN-19:10</td>
    <td align="right">     1207.60</td>
    <td align="right">21-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.07</td>
    <td align="right">      702.23</td>
    <td align="right">21-JAN-19:10</td>
    <td align="right">     1207.60</td>
    <td align="right">21-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">       55.14</td>
    <td align="right">   637033.04</td>
    <td align="right">21-JAN-21:00</td>
    <td align="right">   639550.17</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       20.02</td>
    <td align="right">   215226.35</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">   244838.97</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       20.02</td>
    <td align="right">   215226.35</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">   244838.97</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       20.02</td>
    <td align="right">   215226.35</td>
    <td align="right">21-JAN-21:10</td>
    <td align="right">   244838.97</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">       35.12</td>
    <td align="right">   392194.07</td>
    <td align="right">21-JAN-21:00</td>
    <td align="right">   424254.37</td>
    <td align="right">21-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       19.91</td>
    <td align="right">   209126.03</td>
    <td align="right">21-JAN-21:20</td>
    <td align="right">   243486.09</td>
    <td align="right">21-JAN-21:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">     10.3234</td>
    <td align="right">      0.0000</td>
    <td align="right">   1542.4494</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">     10.3234</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">   1542.4494</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.9380</td>
    <td align="right">      1.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    339.0632</td>
    <td align="right">    0.004724</td>
    <td align="right">      315.00</td>
    <td align="right">      1.4882</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4882</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4882</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     43.5938</td>
    <td align="right">    0.001880</td>
    <td align="right">      162.00</td>
    <td align="right">      0.3045</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3045</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3045</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6407</td>
    <td align="right">    0.001880</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1861</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6407</td>
    <td align="right">    0.001880</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1861</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6407</td>
    <td align="right">    0.001880</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1861</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6407</td>
    <td align="right">    0.001880</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1861</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6407</td>
    <td align="right">    0.001880</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1861</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6407</td>
    <td align="right">    0.001880</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1861</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    115.2815</td>
    <td align="right">    0.001524</td>
    <td align="right">      357.00</td>
    <td align="right">      0.5441</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5441</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.9985</td>
    <td align="right">    0.001483</td>
    <td align="right">      168.00</td>
    <td align="right">      0.2492</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2492</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2492</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    107.3700</td>
    <td align="right">    0.001880</td>
    <td align="right">      399.00</td>
    <td align="right">      0.7500</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7500</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7500</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    128.3596</td>
    <td align="right">    0.001880</td>
    <td align="right">      477.00</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8966</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    128.3596</td>
    <td align="right">    0.001880</td>
    <td align="right">      477.00</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8966</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    128.3596</td>
    <td align="right">    0.001880</td>
    <td align="right">      477.00</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8966</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    128.3596</td>
    <td align="right">    0.001880</td>
    <td align="right">      477.00</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8966</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    128.3596</td>
    <td align="right">    0.001880</td>
    <td align="right">      477.00</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8966</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     84.7658</td>
    <td align="right">    0.001880</td>
    <td align="right">      315.00</td>
    <td align="right">      0.5921</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5921</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5921</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.7344</td>
    <td align="right">    0.000432</td>
    <td align="right">      441.00</td>
    <td align="right">      0.1904</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      190.00</td>
    <td align="right">      0.0579</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0579</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0579</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0521</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0521</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000610</td>
    <td align="right">      252.00</td>
    <td align="right">      0.1536</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1536</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1536</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     1542.45</td>
    <td align="right">    0.001502</td>
    <td align="right">   6871.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">     10.3234</td>
    <td align="right">     10.3234</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      1.4882</td>
    <td align="right">      1.4882</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.4882</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.3045</td>
    <td align="right">      0.3045</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3045</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.5441</td>
    <td align="right">      0.5441</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5441</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.2492</td>
    <td align="right">      0.2492</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2492</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.7500</td>
    <td align="right">      0.7500</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.7500</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.5921</td>
    <td align="right">      0.5921</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5921</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1904</td>
    <td align="right">      0.1904</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1904</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0579</td>
    <td align="right">      0.0579</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0579</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0521</td>
    <td align="right">      0.0521</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0521</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1664</td>
    <td align="right">      0.1664</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1664</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.1536</td>
    <td align="right">      0.1536</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1536</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">     10.3234</td>
    <td align="right">     10.3234</td>
    <td align="right">     10.3234</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.4882</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3045</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1861</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5441</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2492</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.7500</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8966</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5921</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1904</td>
    <td align="right">      0.4762</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0579</td>
    <td align="right">      0.4124</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.5008</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.5019</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0521</td>
    <td align="right">      0.2892</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1664</td>
    <td align="right">      0.6568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1536</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">25 ZONE DOAS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.3234</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Burlington International Ap VT USA TMY3 WMO#=726170</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- FCU Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SCHOOLPRIMARY HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">PRIMARYSCHOOL RESTROOM THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCHOOLPRIMARY CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">PRIMARYSCHOOL RESTROOM THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:15:45</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
