
OS:Version,
  {caaff881-ffe4-45c5-a307-ecaa68abf4a7}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Handle
  Always On Discrete,                     !- Name
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Lights:Definition,
  {3bc849e4-6d78-42e0-a441-3a176abeef9c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.687523546064174,                      ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Radiant
  ,                                       ! Fraction Visible
  ,                                       ! Return Air Fraction
  ,                                       ! Return Air Fraction Calculated from Plenum Temperature
  ,                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 1
  ;                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 2

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air Wall Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.04,                                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullInteriorAndExterior,                ! Solar Distribution
  366,                                    ! Maximum Number of Warmup Days
  100;                                    !- Minimum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office Thermostat,               ! Name
  ,                                       ! Heating Setpoint Temperature Schedule Name
  ;                                       ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice Outdoor Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {809b5ab2-87e8-4866-bec9-d980e49142d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {2eb509d0-1a26-472a-bd1c-c61784b296ee}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {aa9efb9a-e1a2-4135-acf8-3bc07a2bf442}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {dd027b9b-797f-43a2-9fe4-fed2ea0451e2}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f94dd277-bb50-4652-a96e-e789a6ecac2e}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {9b0de7b4-4edd-4363-a6e3-f05196839ae4}; !- Handle

OS:ShadowCalculation,
  {d5c8db6b-6209-4bc8-a8fa-13de55f73e26}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {7f7c8376-984d-48d1-a3f1-0033019201c6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {35271dd5-67cf-4be8-b272-44d6ce590f3c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {4193a26b-61e2-424e-bdee-ab6cf9b298bc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {72cc2b96-3417-49d7-b44b-a8cc30c0fa37}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {80be4605-7388-4a32-9882-500939222f03}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {bf7c02d2-6a17-4e53-8904-917d4386405e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {b03d2804-4308-438a-a841-e83e586f739e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {80df6887-aaf0-4943-9e5d-26510ac1b1f8}, !- Handle
  Site 1,                                 !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  Medium Office,                          !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}, !- Space Type Name
  {907173f9-80c3-4b69-a330-bac8fc1428e9}, !- Default Construction Set Name
  {b2ceeb1c-9194-4630-9ca1-d3d1d449e6bf}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  PrimarySchool;                          !- Standards Building Type

OS:ClimateZones,
  {03734246-7f0f-4b71-9186-8d79c77ae2e6}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {25ee80aa-2927-4ab3-b84e-d3b5e76080fb}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:DefaultConstructionSet,
  {907173f9-80c3-4b69-a330-bac8fc1428e9}, !- Handle
  Default Construction Set 1,             !- Name
  {86c2eb89-d745-4499-a83c-dd81ef173be1}, !- Default Exterior Surface Constructions Name
  {9fac65d2-e967-46a4-8fcd-143b6708a810}, !- Default Interior Surface Constructions Name
  {115448b7-ef7a-4912-b811-195875a99b91}, !- Default Ground Contact Surface Constructions Name
  {01a102bb-15d3-41ac-a78a-d91f15e9b249}, !- Default Exterior SubSurface Constructions Name
  {f1755de1-90c0-4b29-8b17-23b4f736b5cf}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {86c2eb89-d745-4499-a83c-dd81ef173be1}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {e5918644-a14a-4cd8-b966-08f2e8cde8ab}, !- Wall Construction Name
  {197ea59f-4c35-4e8d-82f3-17ca6f9028a2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9fac65d2-e967-46a4-8fcd-143b6708a810}, !- Handle
  Default Surface Constructions 2,        !- Name
  {389ed9fc-3153-4682-87f4-663116b23b16}, !- Floor Construction Name
  {976e62cf-276b-4306-8c67-ef3dacbd98e0}, !- Wall Construction Name
  {af680992-439f-4179-b70e-d01aba560fed}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {115448b7-ef7a-4912-b811-195875a99b91}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6f48bc28-8e75-4262-9fad-7ae6ac4b3817}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {01a102bb-15d3-41ac-a78a-d91f15e9b249}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f1755de1-90c0-4b29-8b17-23b4f736b5cf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e5918644-a14a-4cd8-b966-08f2e8cde8ab}, !- Handle
  Steel-Framed_R-13_Ext-wall,             !- Name
  {9d1dcf84-bf29-44ca-b6dc-747dfa8fee73}, !- Surface Rendering Name
  {a888337e-da8c-4f32-8dfa-101f177be340}, !- Layer 1
  {d59390ad-65dc-468d-b3dc-746b3a423e1c}, !- Layer 2
  {03c2faf8-4191-400c-9b49-e3dceb69711c}; !- Layer 3

OS:StandardsInformation:Construction,
  {57cc1d6f-c9fc-4816-a1b9-3e1aaa30dec4}, !- Handle
  {e5918644-a14a-4cd8-b966-08f2e8cde8ab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {197ea59f-4c35-4e8d-82f3-17ca6f9028a2}, !- Handle
  IEAD_R-15 ci_Roof,                      !- Name
  {eefe1150-3f03-4b38-9adf-ce6e5cd49b9f}, !- Surface Rendering Name
  {0c5a8dd4-9a45-4b98-816b-879d90aae111}, !- Layer 1
  {d3478ba1-2a9f-4770-b40b-c267b045e450}, !- Layer 2
  {79b68c7b-34c5-4b79-a499-c24aacdf2f6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {63d6a1e9-13b2-423c-a15a-dfe4cb642c21}, !- Handle
  {197ea59f-4c35-4e8d-82f3-17ca6f9028a2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {389ed9fc-3153-4682-87f4-663116b23b16}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {6c2214ae-ab61-4ba8-98f0-899eec3faf03}, !- Surface Rendering Name
  {38eb0535-a2d0-471a-94e1-0c42c885e0d4}, !- Layer 1
  {4e95e291-1ce2-4273-9ee0-894189bea907}; !- Layer 2

OS:StandardsInformation:Construction,
  {e1a5f0a1-7238-4b88-ba5c-b758da5c0186}, !- Handle
  {389ed9fc-3153-4682-87f4-663116b23b16}; !- Construction Name

OS:Construction,
  {976e62cf-276b-4306-8c67-ef3dacbd98e0}, !- Handle
  Standard_Int-Wall,                      !- Name
  {915d4f84-7eb2-4cfc-91cb-842a10b0bed9}, !- Surface Rendering Name
  {66affda7-ca7d-443b-8241-4a15e12c1293}, !- Layer 1
  {66affda7-ca7d-443b-8241-4a15e12c1293}; !- Layer 2

OS:Construction,
  {af680992-439f-4179-b70e-d01aba560fed}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {f1fbbad1-9aad-4a9a-8919-501eea97b507}, !- Surface Rendering Name
  {4e95e291-1ce2-4273-9ee0-894189bea907}, !- Layer 1
  {38eb0535-a2d0-471a-94e1-0c42c885e0d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {55ac8ef5-0223-42ae-899f-0bbde6b4877d}, !- Handle
  {af680992-439f-4179-b70e-d01aba560fed}; !- Construction Name

OS:Construction,
  {6f48bc28-8e75-4262-9fad-7ae6ac4b3817}, !- Handle
  4 inch HW Slab with Carpet Pad,         !- Name
  {5f84926c-192c-46bb-8368-b274d97e9c35}, !- Surface Rendering Name
  {2e810b07-4ba0-4c39-a139-70259bfe6527}, !- Layer 1
  {b9c3e192-f99d-470e-ac72-733efe6caa4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f24f31de-76f1-4d10-8fc2-e52c67dc74cb}, !- Handle
  {6f48bc28-8e75-4262-9fad-7ae6ac4b3817}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Rendering:Color,
  {9d1dcf84-bf29-44ca-b6dc-747dfa8fee73}, !- Handle
  Rendering Color 7,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {a888337e-da8c-4f32-8dfa-101f177be340}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.3626,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d59390ad-65dc-468d-b3dc-746b3a423e1c}, !- Handle
  Wall Insulation [1],                    !- Name
  MediumRough,                            !- Roughness
  0.0373,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {03c2faf8-4191-400c-9b49-e3dceb69711c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6732a6da-8a60-460a-925b-04f0026a63e0}, !- Handle
  {03c2faf8-4191-400c-9b49-e3dceb69711c}; !- Material Name

OS:Rendering:Color,
  {eefe1150-3f03-4b38-9adf-ce6e5cd49b9f}, !- Handle
  Rendering Color 1,                      !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Material,
  {0c5a8dd4-9a45-4b98-816b-879d90aae111}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d3478ba1-2a9f-4770-b40b-c267b045e450}, !- Handle
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.125,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {79b68c7b-34c5-4b79-a499-c24aacdf2f6a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Rendering:Color,
  {6c2214ae-ab61-4ba8-98f0-899eec3faf03}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Material,
  {38eb0535-a2d0-471a-94e1-0c42c885e0d4}, !- Handle
  Std MAT-CC05 4 MW CONCRETE,             !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.858,                                  !- Conductivity {W/m-K}
  1968,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {268e2e26-7e1e-4f35-bfe0-4eb45c9c1db0}, !- Handle
  {38eb0535-a2d0-471a-94e1-0c42c885e0d4}; !- Material Name

OS:Material:NoMass,
  {4e95e291-1ce2-4273-9ee0-894189bea907}, !- Handle
  Std CP02 CARPET PAD,                    !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ddb40fd-2eca-46ea-85cb-055f3a22f0a7}, !- Handle
  {4e95e291-1ce2-4273-9ee0-894189bea907}; !- Material Name

OS:Rendering:Color,
  {915d4f84-7eb2-4cfc-91cb-842a10b0bed9}, !- Handle
  Rendering Color 6,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Material,
  {66affda7-ca7d-443b-8241-4a15e12c1293}, !- Handle
  GP01 1/2 GYPSUM,                        !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Rendering:Color,
  {f1fbbad1-9aad-4a9a-8919-501eea97b507}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f84926c-192c-46bb-8368-b274d97e9c35}, !- Handle
  Rendering Color 5,                      !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Material,
  {2e810b07-4ba0-4c39-a139-70259bfe6527}, !- Handle
  4 HW CONCRETE,                          !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31100006809656,                       !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {360e1735-254c-49de-840e-96e948a18ec1}, !- Handle
  {2e810b07-4ba0-4c39-a139-70259bfe6527}; !- Material Name

OS:Material:NoMass,
  {b9c3e192-f99d-470e-ac72-733efe6caa4b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c73eb71a-5c8f-43b5-8370-528cc6f9fcb3}, !- Handle
  {b9c3e192-f99d-470e-ac72-733efe6caa4b}; !- Material Name

OS:SpaceType,
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4cc1c040-c0fd-41ed-a14a-201503000d97}, !- Group Rendering Name
  {8a2473fb-d768-4565-84cc-8ce3a345b0f0}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {4cc1c040-c0fd-41ed-a14a-201503000d97}, !- Handle
  Rendering Color 74,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8a2473fb-d768-4565-84cc-8ce3a345b0f0}, !- Handle
  Classroom OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {c711165d-771d-4b46-ae60-d03b24749fd5}, !- Handle
  Classroom Internal Mass,                !- Name
  {a21c9c05-29eb-4f3f-b38b-2b0e6629c126}, !- Internal Mass Definition Name
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {a21c9c05-29eb-4f3f-b38b-2b0e6629c126}, !- Handle
  Classroom Internal Mass Definition,     !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Handle
  InteriorFurnishings,                    !- Name
  {aaa9aa16-611e-4a76-a42a-32bcee2e4e9b}, !- Surface Rendering Name
  {8e495644-48dc-4b14-9b6a-df18c35fb1d0}; !- Layer 1

OS:Rendering:Color,
  {aaa9aa16-611e-4a76-a42a-32bcee2e4e9b}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material,
  {8e495644-48dc-4b14-9b6a-df18c35fb1d0}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:People,
  {76d511f2-bb2e-4503-80aa-b7e17301902b}, !- Handle
  Classroom People,                       !- Name
  {4a342fa0-8c48-4e4b-a8e3-cc3cdd57e861}, !- People Definition Name
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}, !- Space or SpaceType Name
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Number of People Schedule Name
  {6fa65151-89fe-44dc-a9fa-dec5621fbc52}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Work Efficiency Schedule Name
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Clothing Insulation Schedule Name
  {034be09c-2f75-473f-a714-8085dd0d711d}; !- Air Velocity Schedule Name

OS:People:Definition,
  {4a342fa0-8c48-4e4b-a8e3-cc3cdd57e861}, !- Handle
  Classroom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Handle
  primary Bldg_Occ_Sch,                   !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {685877e0-cd30-4bfc-bc13-db925aac3e68}, !- Default Day Schedule Name
  {e44eb233-f9f5-429d-b427-b765e3242b10}, !- Summer Design Day Schedule Name
  {7335558b-b252-40d9-8aca-b71db6c8e249}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {685877e0-cd30-4bfc-bc13-db925aac3e68}, !- Handle
  primary Bldg_Occ_Sch Default Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e44eb233-f9f5-429d-b427-b765e3242b10}, !- Handle
  primary Bldg_Occ_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929;                      !- Value Until Time 1

OS:Schedule:Day,
  {7335558b-b252-40d9-8aca-b71db6c8e249}, !- Handle
  primary Bldg_Occ_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eef09630-69f0-4460-a2b8-32417d305bbe}, !- Handle
  primary Bldg_Occ_Sch Rule 2,            !- Name
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b510d442-a447-4f56-bbe0-dd04db2749be}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d0fb76e8-6637-4781-aaa0-677fe8ca32b7}, !- Handle
  primary Bldg_Occ_Sch Rule 9,            !- Name
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef8985a0-111a-4fc4-bd82-0cfab5189c09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {04c908f5-ce68-4758-987c-c9d022d8889c}, !- Handle
  primary Bldg_Occ_Sch Rule 4,            !- Name
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {38dad03e-b86d-4275-a26f-d10fafbfce0e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {80b76e6c-79cb-473d-a48c-a246c54714ff}, !- Handle
  primary Bldg_Occ_Sch Rule 5,            !- Name
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7b8725cf-bdf3-43ad-ae41-402f3244dd62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {1daa3243-cad4-473c-b520-18c7d40443a7}, !- Handle
  primary Bldg_Occ_Sch Rule 6,            !- Name
  {9c32f615-7257-422d-810f-697c068ce3e9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {286b80ba-589e-4971-b27a-ec29aa2e7558}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b510d442-a447-4f56-bbe0-dd04db2749be}, !- Handle
  primary Bldg_Occ_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {ef8985a0-111a-4fc4-bd82-0cfab5189c09}, !- Handle
  primary Bldg_Occ_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38dad03e-b86d-4275-a26f-d10fafbfce0e}, !- Handle
  primary Bldg_Occ_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7b8725cf-bdf3-43ad-ae41-402f3244dd62}, !- Handle
  primary Bldg_Occ_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {286b80ba-589e-4971-b27a-ec29aa2e7558}, !- Handle
  primary Bldg_Occ_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {6fa65151-89fe-44dc-a9fa-dec5621fbc52}, !- Handle
  primary Activity_Sch,                   !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  {5ca005a9-1d70-4b6e-908f-5918f25c78a0}, !- Default Day Schedule Name
  {f7857029-b06c-4678-8a7a-7c4bd487f650}, !- Summer Design Day Schedule Name
  {835f2cdb-c741-43fa-ae4f-dedd455e89bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ca005a9-1d70-4b6e-908f-5918f25c78a0}, !- Handle
  primary Activity_Sch Default Schedule,  !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f7857029-b06c-4678-8a7a-7c4bd487f650}, !- Handle
  primary Activity_Sch Summer Design Day, !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {835f2cdb-c741-43fa-ae4f-dedd455e89bb}, !- Handle
  primary Activity_Sch Winter Design Day, !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Compact,
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Handle
  Work_Eff_Sch,                           !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Handle
  Clothing_Sch,                           !- Name
  {0d6f26aa-f3e0-4e94-b65c-82b945754fd1}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

OS:Schedule:Compact,
  {034be09c-2f75-473f-a714-8085dd0d711d}, !- Handle
  Air_Velo_Sch,                           !- Name
  {7e395de2-03b2-4466-9992-3dda1e1e6850}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Handle
  Fraction Sch Type Limits,               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Handle
  People Activity Sch Type Limits,        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {0d6f26aa-f3e0-4e94-b65c-82b945754fd1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {7e395de2-03b2-4466-9992-3dda1e1e6850}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights,
  {2deffe45-9d79-43ea-a74d-48ff0e79ff76}, !- Handle
  Classroom_Lights,                       !- Name
  {571e785b-5f16-427a-b437-e6edc079ab74}, !- Lights Definition Name
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {571e785b-5f16-427a-b437-e6edc079ab74}, !- Handle
  Classroom_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Schedule:Ruleset,
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Handle
  primary Bldg_Light_Sch,                 !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {8434c2d0-8fd1-4f68-bc55-424e7c58c573}, !- Default Day Schedule Name
  {9e8ef243-2aa5-49c9-b5b3-f660caf61219}, !- Summer Design Day Schedule Name
  {24754293-9c22-4d5f-8bee-ddd83778ed10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8434c2d0-8fd1-4f68-bc55-424e7c58c573}, !- Handle
  primary Bldg_Light_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9e8ef243-2aa5-49c9-b5b3-f660caf61219}, !- Handle
  primary Bldg_Light_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24754293-9c22-4d5f-8bee-ddd83778ed10}, !- Handle
  primary Bldg_Light_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b807e8b-e691-4705-9d40-c717e3b2c917}, !- Handle
  primary Bldg_Light_Sch Rule 2,          !- Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3883ba18-e900-455d-87b9-f2004301380f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {25bd53ea-239d-4ef6-bf7a-a3f2eb44387c}, !- Handle
  primary Bldg_Light_Sch Rule 3,          !- Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23b25f06-ef9c-4a33-9e71-6526f2c6404e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {bd3eb72f-50f9-4901-a65e-e4903b086de2}, !- Handle
  primary Bldg_Light_Sch Rule 11,         !- Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d34d551-cc72-40eb-b86d-db9cd2d7650d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {efbd9cf0-3b30-4f54-b1d5-de18fe0efb0a}, !- Handle
  primary Bldg_Light_Sch Rule 5,          !- Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {40e390f5-0340-4a1e-80ab-74a95a0dd666}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {c27dc9ac-b399-48a0-aa79-c6a5a74b4a8d}, !- Handle
  primary Bldg_Light_Sch Rule 6,          !- Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dc8f89df-03b0-4093-b6ca-5c2729bdedd4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3883ba18-e900-455d-87b9-f2004301380f}, !- Handle
  primary Bldg_Light_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {23b25f06-ef9c-4a33-9e71-6526f2c6404e}, !- Handle
  primary Bldg_Light_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5d34d551-cc72-40eb-b86d-db9cd2d7650d}, !- Handle
  primary Bldg_Light_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {40e390f5-0340-4a1e-80ab-74a95a0dd666}, !- Handle
  primary Bldg_Light_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc8f89df-03b0-4093-b6ca-5c2729bdedd4}, !- Handle
  primary Bldg_Light_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:ElectricEquipment,
  {b698ba21-8e0f-4d2c-b22d-cdc7f174097e}, !- Handle
  Classroom_Equip,                        !- Name
  {91ee95ab-18ac-4b03-9199-bb36239290a9}, !- Electric Equipment Definition Name
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}, !- Space or SpaceType Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {91ee95ab-18ac-4b03-9199-bb36239290a9}, !- Handle
  Classroom_Equip Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Ruleset,
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Handle
  primary Bldg_Equip_Sch,                 !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {5f66e04c-4f3b-4d17-a99c-cca869915a7f}, !- Default Day Schedule Name
  {bf34f9e9-18a4-4f12-800a-c6ff3875275e}, !- Summer Design Day Schedule Name
  {2090c1f7-59da-481c-881d-24f7a5d9dfaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f66e04c-4f3b-4d17-a99c-cca869915a7f}, !- Handle
  primary Bldg_Equip_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf34f9e9-18a4-4f12-800a-c6ff3875275e}, !- Handle
  primary Bldg_Equip_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {2090c1f7-59da-481c-881d-24f7a5d9dfaf}, !- Handle
  primary Bldg_Equip_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f795cc4-72e1-4829-b516-6d5a4e9efe7a}, !- Handle
  primary Bldg_Equip_Sch Rule 2,          !- Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e103d97-f8f5-4a52-b6f2-11b0489ee194}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {f25ff764-87a6-4c32-87b4-1eea79ec0691}, !- Handle
  primary Bldg_Equip_Sch Rule 9,          !- Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5391d7fb-d5e9-4af4-916b-16848e7e10e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {5b359b29-ceaa-4055-a834-c1a0a6dd4be5}, !- Handle
  primary Bldg_Equip_Sch Rule 4,          !- Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af841eec-0c17-4402-85bc-6755310e358d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {ef54352a-fef2-4bd3-a6c3-833064131c71}, !- Handle
  primary Bldg_Equip_Sch Rule 5,          !- Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {17369b6b-f286-47ac-8e3f-bfce4151d084}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {26a63a08-3592-4975-bdd3-fd0e7f45faab}, !- Handle
  primary Bldg_Equip_Sch Rule 6,          !- Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {21f19778-860d-49c5-b0d3-9024b4805f06}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e103d97-f8f5-4a52-b6f2-11b0489ee194}, !- Handle
  primary Bldg_Equip_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {5391d7fb-d5e9-4af4-916b-16848e7e10e9}, !- Handle
  primary Bldg_Equip_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af841eec-0c17-4402-85bc-6755310e358d}, !- Handle
  primary Bldg_Equip_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {17369b6b-f286-47ac-8e3f-bfce4151d084}, !- Handle
  primary Bldg_Equip_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {21f19778-860d-49c5-b0d3-9024b4805f06}, !- Handle
  primary Bldg_Equip_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {65d373c1-923e-4085-a9a0-fcb0ee787025}, !- Handle
  Classroom_Infiltration,                 !- Name
  {8b2a4601-5d4d-425d-bfb4-f9cfb93beb62}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Handle
  primary Infil_Sch,                      !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {63b084fd-acdc-4838-93d1-61cceb84a3f1}, !- Default Day Schedule Name
  {3f911321-6c33-446a-b375-d92517a92a72}, !- Summer Design Day Schedule Name
  {5b95beec-f077-4944-9715-d4d273b39af5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63b084fd-acdc-4838-93d1-61cceb84a3f1}, !- Handle
  primary Infil_Sch Default Schedule,     !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f911321-6c33-446a-b375-d92517a92a72}, !- Handle
  primary Infil_Sch Summer Design Day,    !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b95beec-f077-4944-9715-d4d273b39af5}, !- Handle
  primary Infil_Sch Winter Design Day,    !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b4b7670-7cd0-4fd9-8e25-318c088e25a0}, !- Handle
  primary Infil_Sch Rule 7,               !- Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {054e3e38-6059-4ed3-935c-1ae025e9c551}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {fb7bbd4d-2243-4ecb-b06e-de984e595262}, !- Handle
  primary Infil_Sch Rule 8,               !- Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31705ad5-e189-4144-bf13-2cbc0ede899f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {1acfa17b-1028-4829-bf14-9810d403db8b}, !- Handle
  primary Infil_Sch Rule 4,               !- Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6592d2fe-fa96-4dd8-94b5-ae5ef7fe2baf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {49cb4295-2ff0-46ee-87d4-0849c35fa231}, !- Handle
  primary Infil_Sch Rule 5,               !- Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9167db48-ecaa-4b38-903b-391867f7216a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {b275e880-41f9-45fc-8ccc-babd56200535}, !- Handle
  primary Infil_Sch Rule 6,               !- Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2b5b426c-b9e9-43d8-a5f3-e17008e0bdad}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {054e3e38-6059-4ed3-935c-1ae025e9c551}, !- Handle
  primary Infil_Sch Rule 2 Day Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {31705ad5-e189-4144-bf13-2cbc0ede899f}, !- Handle
  primary Infil_Sch Rule 3 Day Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6592d2fe-fa96-4dd8-94b5-ae5ef7fe2baf}, !- Handle
  primary Infil_Sch Rule 4 Day Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9167db48-ecaa-4b38-903b-391867f7216a}, !- Handle
  primary Infil_Sch Rule 5 Day Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b5b426c-b9e9-43d8-a5f3-e17008e0bdad}, !- Handle
  primary Infil_Sch Rule 6 Day Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceType,
  {af45903d-9909-4ef5-81d0-398e740ebb52}, !- Handle
  Bathrooms,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {338387dd-d6e0-43b6-a1e1-8cc6e854c36a}, !- Group Rendering Name
  {10d2487a-bfbd-4c91-b637-b2804d8c3fd3}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {338387dd-d6e0-43b6-a1e1-8cc6e854c36a}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {10d2487a-bfbd-4c91-b637-b2804d8c3fd3}, !- Handle
  Bathrooms OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002032,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {583124ab-dcb5-4909-9c57-a421f8352de5}, !- Handle
  Bathrooms Internal Mass,                !- Name
  {f33f70b7-34ff-4121-95c4-f68e17084861}, !- Internal Mass Definition Name
  {af45903d-9909-4ef5-81d0-398e740ebb52}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {f33f70b7-34ff-4121-95c4-f68e17084861}, !- Handle
  Bathrooms Internal Mass Definition,     !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2.92307692307692,                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {bffe5997-46ba-4561-9a4f-f5bbc598876d}, !- Handle
  Bathrooms_Lights,                       !- Name
  {b698401b-1864-481e-aadc-3293b9411244}, !- Lights Definition Name
  {af45903d-9909-4ef5-81d0-398e740ebb52}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b698401b-1864-481e-aadc-3293b9411244}, !- Handle
  Bathrooms_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:SpaceInfiltration:DesignFlowRate,
  {a3b0e32e-d898-421a-8cf3-ce5888734a2f}, !- Handle
  Bathrooms_Infiltration,                 !- Name
  {af45903d-9909-4ef5-81d0-398e740ebb52}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {e03684ae-3c35-4124-888b-dac97791c85d}, !- Handle
  Cafeteria,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {38fd4498-6f84-4860-b002-a4448e9fc4db}, !- Group Rendering Name
  {2ddc45c0-7e84-4610-b03a-95cda50a5d6d}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {38fd4498-6f84-4860-b002-a4448e9fc4db}, !- Handle
  Rendering Color 73,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2ddc45c0-7e84-4610-b03a-95cda50a5d6d}, !- Handle
  Cafeteria OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  0.0030676583808,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {c9edd421-72ac-4c9a-8dbf-a42302562742}, !- Handle
  Cafeteria Internal Mass,                !- Name
  {dc4e4734-79d7-4d30-acce-8ac0f56fa00d}, !- Internal Mass Definition Name
  {e03684ae-3c35-4124-888b-dac97791c85d}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {dc4e4734-79d7-4d30-acce-8ac0f56fa00d}, !- Handle
  Cafeteria Internal Mass Definition,     !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People,
  {2bd20e65-e575-4aa3-96fc-636c5f4bd374}, !- Handle
  Cafeteria People,                       !- Name
  {ac483a80-dff9-44f7-bb11-54e829933a89}, !- People Definition Name
  {e03684ae-3c35-4124-888b-dac97791c85d}, !- Space or SpaceType Name
  {eb58dc02-85e4-4b72-87c6-86c87fdab0c1}, !- Number of People Schedule Name
  {6fa65151-89fe-44dc-a9fa-dec5621fbc52}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Work Efficiency Schedule Name
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Clothing Insulation Schedule Name
  {034be09c-2f75-473f-a714-8085dd0d711d}; !- Air Velocity Schedule Name

OS:People:Definition,
  {ac483a80-dff9-44f7-bb11-54e829933a89}, !- Handle
  Cafeteria People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {eb58dc02-85e4-4b72-87c6-86c87fdab0c1}, !- Handle
  primary Cafe_Occ_Sch,                   !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {e2808189-9a84-404e-9e1c-76d5aef1b797}, !- Default Day Schedule Name
  {09a301c0-0fb1-4a7b-bb4b-6566cfd1049a}, !- Summer Design Day Schedule Name
  {b42ee929-5586-441f-bbc5-ec4b32ffb7c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2808189-9a84-404e-9e1c-76d5aef1b797}, !- Handle
  primary Cafe_Occ_Sch Default Schedule,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09a301c0-0fb1-4a7b-bb4b-6566cfd1049a}, !- Handle
  primary Cafe_Occ_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b42ee929-5586-441f-bbc5-ec4b32ffb7c2}, !- Handle
  primary Cafe_Occ_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa7931e6-ef77-4010-9f48-915b5a72cec2}, !- Handle
  primary Cafe_Occ_Sch Rule 2,            !- Name
  {eb58dc02-85e4-4b72-87c6-86c87fdab0c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2ca99f1-9ccc-4dfa-a031-287ad11d58bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {64b15ae5-b80a-48ee-9bb7-6b95c039613f}, !- Handle
  primary Cafe_Occ_Sch Rule 7,            !- Name
  {eb58dc02-85e4-4b72-87c6-86c87fdab0c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca00648e-6323-4355-a675-2e18dff22f69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {658d2128-e2b4-4150-b9a5-0a30c4e4d7b2}, !- Handle
  primary Cafe_Occ_Sch Rule 4,            !- Name
  {eb58dc02-85e4-4b72-87c6-86c87fdab0c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a01ccb15-251d-4a04-97b7-dc4ae411743e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {9a18a398-4204-4ba6-888d-b4df3df842d4}, !- Handle
  primary Cafe_Occ_Sch Rule 5,            !- Name
  {eb58dc02-85e4-4b72-87c6-86c87fdab0c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5d28462e-c714-46ae-9655-43d05cf2d228}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2ca99f1-9ccc-4dfa-a031-287ad11d58bc}, !- Handle
  primary Cafe_Occ_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ca00648e-6323-4355-a675-2e18dff22f69}, !- Handle
  primary Cafe_Occ_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a01ccb15-251d-4a04-97b7-dc4ae411743e}, !- Handle
  primary Cafe_Occ_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d28462e-c714-46ae-9655-43d05cf2d228}, !- Handle
  primary Cafe_Occ_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Lights,
  {787be127-7536-4f8b-b9a8-6ca9e07c039d}, !- Handle
  Cafeteria_Lights,                       !- Name
  {52498818-4d94-4df1-803f-614136d9901e}, !- Lights Definition Name
  {e03684ae-3c35-4124-888b-dac97791c85d}, !- Space or SpaceType Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {52498818-4d94-4df1-803f-614136d9901e}, !- Handle
  Cafeteria_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment,
  {f8c9e7b6-8782-46a9-a3e6-e502e2fdb8b8}, !- Handle
  Cafeteria_PlugMisc_Equip,               !- Name
  {203af32e-19e5-4d75-b92e-b625d75bf52b}, !- Electric Equipment Definition Name
  {e03684ae-3c35-4124-888b-dac97791c85d}, !- Space or SpaceType Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {203af32e-19e5-4d75-b92e-b625d75bf52b}, !- Handle
  Cafeteria_PlugMisc_Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {3fe322d7-72db-4c3e-a5f7-ed1bb16867b7}, !- Handle
  Cafeteria_Infiltration,                 !- Name
  {e03684ae-3c35-4124-888b-dac97791c85d}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {d9623174-4775-49d1-ba9d-4cc8170c2481}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {39b76837-5865-4115-81c4-727ef57e22a3}, !- Group Rendering Name
  {f4cf16f7-375d-410f-b90d-be330be01fdd}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {39b76837-5865-4115-81c4-727ef57e22a3}, !- Handle
  Rendering Color 90,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4cf16f7-375d-410f-b90d-be330be01fdd}, !- Handle
  Corridor OA Design Spec,                !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {b2513f37-0ff0-4c4d-bcdc-896a85ffab23}, !- Handle
  Corridor Internal Mass,                 !- Name
  {08720d56-4566-4b3f-b058-daa8b1f24ec7}, !- Internal Mass Definition Name
  {d9623174-4775-49d1-ba9d-4cc8170c2481}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {08720d56-4566-4b3f-b058-daa8b1f24ec7}, !- Handle
  Corridor Internal Mass Definition,      !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {be3df349-0c68-4c8b-b78c-23fd7033aab1}, !- Handle
  Corridor_Lights,                        !- Name
  {6eb58e79-40a9-45af-a4c3-e1b848477323}, !- Lights Definition Name
  {d9623174-4775-49d1-ba9d-4cc8170c2481}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6eb58e79-40a9-45af-a4c3-e1b848477323}, !- Handle
  Corridor_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:SpaceInfiltration:DesignFlowRate,
  {5d3dc835-ea7b-4f20-a6b0-7211d05757c9}, !- Handle
  Corridor_Infiltration,                  !- Name
  {d9623174-4775-49d1-ba9d-4cc8170c2481}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {921f4d14-c6ae-46c3-8c22-01f9683b7410}, !- Handle
  Gym,                                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bad17d0c-73c0-4cc2-b198-7848459c703e}, !- Group Rendering Name
  {a90d5496-20e7-402e-abaf-99274d1044bf}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {bad17d0c-73c0-4cc2-b198-7848459c703e}, !- Handle
  Rendering Color 86,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a90d5496-20e7-402e-abaf-99274d1044bf}, !- Handle
  Gym OA Design Spec,                     !- Name
  ,                                       !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {411e8f9f-b6f2-42d5-8ead-03382f16e2ef}, !- Handle
  Gym Internal Mass,                      !- Name
  {967b4826-854e-4508-8544-f4143a4378c7}, !- Internal Mass Definition Name
  {921f4d14-c6ae-46c3-8c22-01f9683b7410}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {967b4826-854e-4508-8544-f4143a4378c7}, !- Handle
  Gym Internal Mass Definition,           !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People,
  {d8617204-6683-457f-a58a-0adf6f3d5421}, !- Handle
  Gym People,                             !- Name
  {ca35244b-0dac-4c89-b457-f1b803f00c5a}, !- People Definition Name
  {921f4d14-c6ae-46c3-8c22-01f9683b7410}, !- Space or SpaceType Name
  {0eea445a-26ab-433e-b352-26c8e6457d42}, !- Number of People Schedule Name
  {6fa65151-89fe-44dc-a9fa-dec5621fbc52}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Work Efficiency Schedule Name
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Clothing Insulation Schedule Name
  {034be09c-2f75-473f-a714-8085dd0d711d}; !- Air Velocity Schedule Name

OS:People:Definition,
  {ca35244b-0dac-4c89-b457-f1b803f00c5a}, !- Handle
  Gym People Definition,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {0eea445a-26ab-433e-b352-26c8e6457d42}, !- Handle
  primary Gym_Occ_Sch,                    !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {02899f72-ecdf-4749-a4bd-0827a7128d11}, !- Default Day Schedule Name
  {daebf81c-5636-4177-b5b1-4fb6bcad02c4}, !- Summer Design Day Schedule Name
  {c66b3e05-e153-473f-afb1-5dc16471a702}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02899f72-ecdf-4749-a4bd-0827a7128d11}, !- Handle
  primary Gym_Occ_Sch Default Schedule,   !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daebf81c-5636-4177-b5b1-4fb6bcad02c4}, !- Handle
  primary Gym_Occ_Sch Summer Design Day,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c66b3e05-e153-473f-afb1-5dc16471a702}, !- Handle
  primary Gym_Occ_Sch Winter Design Day,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {312e977d-d919-4c01-adcd-1060ddc16343}, !- Handle
  primary Gym_Occ_Sch Rule 2,             !- Name
  {0eea445a-26ab-433e-b352-26c8e6457d42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f0630ee-5c59-4e4f-b883-cc8d40c443b2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {193881b7-8c65-419d-8d24-f6cf6c521dbc}, !- Handle
  primary Gym_Occ_Sch Rule 7,             !- Name
  {0eea445a-26ab-433e-b352-26c8e6457d42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48812d65-5244-4f3c-9c72-12311d5b51b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {cc81a79c-285a-46c6-bf9a-4b3188ce2c3a}, !- Handle
  primary Gym_Occ_Sch Rule 4,             !- Name
  {0eea445a-26ab-433e-b352-26c8e6457d42}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f05a66ef-6142-42e2-ada7-951b6801132f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {265c7e43-3111-426c-b3cd-64aedf335aaf}, !- Handle
  primary Gym_Occ_Sch Rule 5,             !- Name
  {0eea445a-26ab-433e-b352-26c8e6457d42}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7290f549-58a1-490e-8e50-7b55ac99cf88}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f0630ee-5c59-4e4f-b883-cc8d40c443b2}, !- Handle
  primary Gym_Occ_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {48812d65-5244-4f3c-9c72-12311d5b51b6}, !- Handle
  primary Gym_Occ_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f05a66ef-6142-42e2-ada7-951b6801132f}, !- Handle
  primary Gym_Occ_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7290f549-58a1-490e-8e50-7b55ac99cf88}, !- Handle
  primary Gym_Occ_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Lights,
  {34f8192a-91a7-4fab-82cf-9c4df11272ab}, !- Handle
  Gym_Lights,                             !- Name
  {bee2c2f8-45da-4c1d-a884-3d21ccb6f6a6}, !- Lights Definition Name
  {921f4d14-c6ae-46c3-8c22-01f9683b7410}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bee2c2f8-45da-4c1d-a884-3d21ccb6f6a6}, !- Handle
  Gym_Lights Definition,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:SpaceInfiltration:DesignFlowRate,
  {e95743e4-2b4c-4e16-ac69-ef01981fab46}, !- Handle
  Gym_Infiltration,                       !- Name
  {921f4d14-c6ae-46c3-8c22-01f9683b7410}, !- Space or SpaceType Name
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Handle
  primary Gym_Infil_Sch,                  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {d4707b63-13d3-4ec6-8c73-e675c7d0e84f}, !- Default Day Schedule Name
  {25e7c455-c81c-4e7c-9456-0c489623e69b}, !- Summer Design Day Schedule Name
  {a45dffbd-0583-4c71-9e2c-234ab7eea0c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4707b63-13d3-4ec6-8c73-e675c7d0e84f}, !- Handle
  primary Gym_Infil_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {25e7c455-c81c-4e7c-9456-0c489623e69b}, !- Handle
  primary Gym_Infil_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a45dffbd-0583-4c71-9e2c-234ab7eea0c9}, !- Handle
  primary Gym_Infil_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d9a1222-d9ec-4218-88ad-195c6f6c5d70}, !- Handle
  primary Gym_Infil_Sch Rule 7,           !- Name
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c377f2fe-fa4c-4158-9c84-fa3e06f9f664}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {7bbf1895-0c1d-4a0f-8398-486f7d58054e}, !- Handle
  primary Gym_Infil_Sch Rule 8,           !- Name
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b94df98-a193-4064-a2ce-fd811badcb45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {f8632414-86ba-4a88-bdae-9aab2780d229}, !- Handle
  primary Gym_Infil_Sch Rule 4,           !- Name
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e18b475-7ede-4c82-9f34-43add73da83e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {9ef388d8-2d69-4a1e-8150-1525e8e6db17}, !- Handle
  primary Gym_Infil_Sch Rule 5,           !- Name
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a6e26ea-3730-4111-9f9c-97bb41961f3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {bf5faef5-87e0-4cb2-b52e-315ea00e7f69}, !- Handle
  primary Gym_Infil_Sch Rule 6,           !- Name
  {b1ddc3f4-935f-42ac-a66a-04e1964c0e94}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a556aca6-a07b-405e-be26-6ec3aa2f889b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c377f2fe-fa4c-4158-9c84-fa3e06f9f664}, !- Handle
  primary Gym_Infil_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {0b94df98-a193-4064-a2ce-fd811badcb45}, !- Handle
  primary Gym_Infil_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9e18b475-7ede-4c82-9f34-43add73da83e}, !- Handle
  primary Gym_Infil_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {9a6e26ea-3730-4111-9f9c-97bb41961f3d}, !- Handle
  primary Gym_Infil_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a556aca6-a07b-405e-be26-6ec3aa2f889b}, !- Handle
  primary Gym_Infil_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:SpaceType,
  {e4bbec97-e661-4451-a278-0ea0d573bb01}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {980572a3-e4f6-4b8d-bb46-df5ae054399c}, !- Group Rendering Name
  {74276b14-3d5d-42c9-8cfe-e2b0eeaf2189}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {980572a3-e4f6-4b8d-bb46-df5ae054399c}, !- Handle
  Rendering Color 87,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {74276b14-3d5d-42c9-8cfe-e2b0eeaf2189}, !- Handle
  Kitchen OA Design Spec,                 !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {e1efb6a5-1cd0-4e2f-a1bd-f034413d7c2d}, !- Handle
  Kitchen Internal Mass,                  !- Name
  {6cb19044-2218-4029-a7fa-87a803cb4f25}, !- Internal Mass Definition Name
  {e4bbec97-e661-4451-a278-0ea0d573bb01}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {6cb19044-2218-4029-a7fa-87a803cb4f25}, !- Handle
  Kitchen Internal Mass Definition,       !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {0beb4648-037c-4f74-b04d-7a8db7a2fd8c}, !- Handle
  Kitchen_Lights,                         !- Name
  {96aa0f62-a834-408d-9a8b-dd07e550c74a}, !- Lights Definition Name
  {e4bbec97-e661-4451-a278-0ea0d573bb01}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {96aa0f62-a834-408d-9a8b-dd07e550c74a}, !- Handle
  Kitchen_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment,
  {81154316-916e-48ea-9bfe-9edb42e8f6b4}, !- Handle
  Kitchen_PlugMisc_Equip,                 !- Name
  {8ac18a93-d433-411c-997e-44a4bcab6fb3}, !- Electric Equipment Definition Name
  {e4bbec97-e661-4451-a278-0ea0d573bb01}, !- Space or SpaceType Name
  {3704ed7e-88a9-4a6d-9676-68090b159927}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ac18a93-d433-411c-997e-44a4bcab6fb3}, !- Handle
  Kitchen_PlugMisc_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  179.757303959052,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Ruleset,
  {3704ed7e-88a9-4a6d-9676-68090b159927}, !- Handle
  primary Kit_Elec_Equip_Sch,             !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {016cd577-c8c6-466d-9280-a2765f12644a}, !- Default Day Schedule Name
  {51dbc2ba-220b-4546-b32b-64a4b35250cb}, !- Summer Design Day Schedule Name
  {f0c445dc-9bba-4fa2-9f3d-1c85426b0368}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {016cd577-c8c6-466d-9280-a2765f12644a}, !- Handle
  primary Kit_Elec_Equip_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27;                                   !- Value Until Time 1

OS:Schedule:Day,
  {51dbc2ba-220b-4546-b32b-64a4b35250cb}, !- Handle
  primary Kit_Elec_Equip_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.84,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.72,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27;                                   !- Value Until Time 12

OS:Schedule:Day,
  {f0c445dc-9bba-4fa2-9f3d-1c85426b0368}, !- Handle
  primary Kit_Elec_Equip_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67a1e2a1-64b6-414a-9706-4d55ae9006c1}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 2,      !- Name
  {3704ed7e-88a9-4a6d-9676-68090b159927}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2b54f2c-dd38-4977-b935-a515b9d1d846}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d7f2651e-52aa-4d1e-864d-0f6a393c19ab}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 8,      !- Name
  {3704ed7e-88a9-4a6d-9676-68090b159927}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01a388a6-b214-4920-b759-aca9aab20967}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {6a456120-fc9b-4b53-adb4-f7ec0a3ec1df}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 4,      !- Name
  {3704ed7e-88a9-4a6d-9676-68090b159927}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9992753-b949-44c8-9272-cb3fa454da85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {4e351e1f-4fad-40af-95c0-d03ff842d9a2}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 5,      !- Name
  {3704ed7e-88a9-4a6d-9676-68090b159927}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {10d44ec6-59d0-4e7d-87a2-c7e29342ae33}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2b54f2c-dd38-4977-b935-a515b9d1d846}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.84,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.72,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27;                                   !- Value Until Time 12

OS:Schedule:Day,
  {01a388a6-b214-4920-b759-aca9aab20967}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f9992753-b949-44c8-9272-cb3fa454da85}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27;                                   !- Value Until Time 1

OS:Schedule:Day,
  {10d44ec6-59d0-4e7d-87a2-c7e29342ae33}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.84,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.72,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27;                                   !- Value Until Time 12

OS:GasEquipment,
  {ff8f70c4-b0da-45f5-9945-15ab70c8b580}, !- Handle
  Kitchen_GasMisc_Equip,                  !- Name
  {19e7c629-8797-418c-b4d9-5e54a74fad9f}, !- Gas Equipment Definition Name
  {e4bbec97-e661-4451-a278-0ea0d573bb01}, !- Space or SpaceType Name
  {67bd8c88-1a19-4c40-92ce-69707b4c8410}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {19e7c629-8797-418c-b4d9-5e54a74fad9f}, !- Handle
  Kitchen_GasMisc_Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  182,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  3.96e-08;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Schedule:Ruleset,
  {67bd8c88-1a19-4c40-92ce-69707b4c8410}, !- Handle
  primary Kit_Gas_Equip_Sch,              !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {12109dd9-ec69-4e2b-a1e6-c6dc5aa0b662}, !- Default Day Schedule Name
  {427135b3-1549-4194-a15e-90878d7de46d}, !- Summer Design Day Schedule Name
  {bd2863b5-ba0e-40b0-89ca-44fcc3d9e876}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12109dd9-ec69-4e2b-a1e6-c6dc5aa0b662}, !- Handle
  primary Kit_Gas_Equip_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03;                                   !- Value Until Time 1

OS:Schedule:Day,
  {427135b3-1549-4194-a15e-90878d7de46d}, !- Handle
  primary Kit_Gas_Equip_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.03;                                   !- Value Until Time 6

OS:Schedule:Day,
  {bd2863b5-ba0e-40b0-89ca-44fcc3d9e876}, !- Handle
  primary Kit_Gas_Equip_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ba71d55-6abd-4c2e-92ea-2ee7b2ddf80a}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 2,       !- Name
  {67bd8c88-1a19-4c40-92ce-69707b4c8410}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da82a27b-66a4-489f-88e1-5696a31d6241}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {7926731e-5011-4112-8917-8846fa517973}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 8,       !- Name
  {67bd8c88-1a19-4c40-92ce-69707b4c8410}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0384f7ec-a0b1-4dfb-8c0b-8f379544240d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {9ace882d-9cac-4de3-9215-1506cfffde1e}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 4,       !- Name
  {67bd8c88-1a19-4c40-92ce-69707b4c8410}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c191378b-eecf-40e0-8786-ead2b9c921d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {2389828e-9e79-4cc1-bd34-84d80b215ad4}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 5,       !- Name
  {67bd8c88-1a19-4c40-92ce-69707b4c8410}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {234921e9-91f1-46aa-846d-eb1e305d2d29}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da82a27b-66a4-489f-88e1-5696a31d6241}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.03;                                   !- Value Until Time 6

OS:Schedule:Day,
  {0384f7ec-a0b1-4dfb-8c0b-8f379544240d}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c191378b-eecf-40e0-8786-ead2b9c921d3}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03;                                   !- Value Until Time 1

OS:Schedule:Day,
  {234921e9-91f1-46aa-846d-eb1e305d2d29}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.03;                                   !- Value Until Time 6

OS:SpaceInfiltration:DesignFlowRate,
  {c71fbeff-261b-458b-8bc4-da5ca2154b87}, !- Handle
  Kitchen_Infiltration,                   !- Name
  {e4bbec97-e661-4451-a278-0ea0d573bb01}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {bfde7a8c-d6e8-4d9c-b30e-da0134cf67ec}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3ea170cc-897a-4402-ba00-16635056a996}, !- Group Rendering Name
  {50120fec-3caa-43c6-9877-e9f1e21084be}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {3ea170cc-897a-4402-ba00-16635056a996}, !- Handle
  Rendering Color 88,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {50120fec-3caa-43c6-9877-e9f1e21084be}, !- Handle
  Lobby OA Design Spec,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {45af8022-30ed-4cf2-9ba3-d0735164a6b7}, !- Handle
  Lobby Internal Mass,                    !- Name
  {a9c07237-9054-4429-ad9a-bfc2aa29abfc}, !- Internal Mass Definition Name
  {bfde7a8c-d6e8-4d9c-b30e-da0134cf67ec}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {a9c07237-9054-4429-ad9a-bfc2aa29abfc}, !- Handle
  Lobby Internal Mass Definition,         !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {94ce67fb-600a-455e-93be-7bdcd1db3144}, !- Handle
  Lobby_Lights,                           !- Name
  {a4407ade-71fe-43b1-beea-779a299e8cb4}, !- Lights Definition Name
  {bfde7a8c-d6e8-4d9c-b30e-da0134cf67ec}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a4407ade-71fe-43b1-beea-779a299e8cb4}, !- Handle
  Lobby_Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:SpaceInfiltration:DesignFlowRate,
  {0b45492e-69bd-4848-8cf6-e9497f2ac3c6}, !- Handle
  Lobby_Infiltration,                     !- Name
  {bfde7a8c-d6e8-4d9c-b30e-da0134cf67ec}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302000000000001,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {cacc8700-4fbd-4484-8181-2f47ace5f0dc}, !- Handle
  Mech,                                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {17ac1dd0-1314-40e7-81b4-e7335459c663}, !- Group Rendering Name
  {a015ce24-89fd-4fb7-b39b-89d0a4754ad3}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {17ac1dd0-1314-40e7-81b4-e7335459c663}, !- Handle
  Rendering Color 92,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a015ce24-89fd-4fb7-b39b-89d0a4754ad3}, !- Handle
  Mech OA Design Spec,                    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {017ade01-7391-434c-90b6-080812f38e39}, !- Handle
  Mech Internal Mass,                     !- Name
  {82b73769-4c06-4179-b857-1dd2c0f16337}, !- Internal Mass Definition Name
  {cacc8700-4fbd-4484-8181-2f47ace5f0dc}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {82b73769-4c06-4179-b857-1dd2c0f16337}, !- Handle
  Mech Internal Mass Definition,          !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {21a2aa48-f881-4395-b166-0418ac282322}, !- Handle
  Mech_Lights,                            !- Name
  {4bc55f80-3aea-4072-8b81-51cab899d397}, !- Lights Definition Name
  {cacc8700-4fbd-4484-8181-2f47ace5f0dc}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4bc55f80-3aea-4072-8b81-51cab899d397}, !- Handle
  Mech_Lights Definition,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:SpaceInfiltration:DesignFlowRate,
  {a889b7a2-c4b5-44f1-b973-80c7eaa6e6b4}, !- Handle
  Mechanical Infiltration,                !- Name
  {cacc8700-4fbd-4484-8181-2f47ace5f0dc}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302000000000001,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {027478f6-7635-4c0d-9c3a-09e730f13512}, !- Handle
  Media_Center,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e4f85fa7-5b16-4d55-9dc4-5834e4b9d97a}, !- Group Rendering Name
  {fab9d9f5-2898-4806-b195-25fba8a39d82}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {e4f85fa7-5b16-4d55-9dc4-5834e4b9d97a}, !- Handle
  Rendering Color 93,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fab9d9f5-2898-4806-b195-25fba8a39d82}, !- Handle
  Media_Center OA Design Spec,            !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {4b220d89-37d3-40ee-b13a-807a8c9d8398}, !- Handle
  Media_Center Internal Mass,             !- Name
  {010a81bb-9a17-4159-a23b-71ca51d08bc6}, !- Internal Mass Definition Name
  {027478f6-7635-4c0d-9c3a-09e730f13512}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {010a81bb-9a17-4159-a23b-71ca51d08bc6}, !- Handle
  Media_Center Internal Mass Definition,  !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People,
  {284a3223-20e8-40cf-a05c-f6908007e725}, !- Handle
  Media_Center People,                    !- Name
  {49d4ca38-c9f2-4b85-ac99-7c0c64c49c62}, !- People Definition Name
  {027478f6-7635-4c0d-9c3a-09e730f13512}, !- Space or SpaceType Name
  {956600d5-e0b5-4254-8374-03f765eaca20}, !- Number of People Schedule Name
  {6fa65151-89fe-44dc-a9fa-dec5621fbc52}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Work Efficiency Schedule Name
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Clothing Insulation Schedule Name
  {034be09c-2f75-473f-a714-8085dd0d711d}; !- Air Velocity Schedule Name

OS:People:Definition,
  {49d4ca38-c9f2-4b85-ac99-7c0c64c49c62}, !- Handle
  Media_Center People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {956600d5-e0b5-4254-8374-03f765eaca20}, !- Handle
  primary Lib_Occ_Sch,                    !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {76a8c92a-6766-4232-abb5-dd060f5a12dd}, !- Default Day Schedule Name
  {99750ea1-47f1-4d33-b968-a630d30a8387}, !- Summer Design Day Schedule Name
  {6e951339-7a37-45b1-9df2-183647b2a0f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76a8c92a-6766-4232-abb5-dd060f5a12dd}, !- Handle
  primary Lib_Occ_Sch Default Schedule,   !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99750ea1-47f1-4d33-b968-a630d30a8387}, !- Handle
  primary Lib_Occ_Sch Summer Design Day,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e951339-7a37-45b1-9df2-183647b2a0f2}, !- Handle
  primary Lib_Occ_Sch Winter Design Day,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9a3ea07-cc00-474e-bfd3-6b7476ddd309}, !- Handle
  primary Lib_Occ_Sch Rule 2,             !- Name
  {956600d5-e0b5-4254-8374-03f765eaca20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ddf5453-1461-495a-881e-9f4d0134ed80}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {37e17cd7-2d71-486d-81f8-f2c3e4d5f437}, !- Handle
  primary Lib_Occ_Sch Rule 7,             !- Name
  {956600d5-e0b5-4254-8374-03f765eaca20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d101fc5-88ab-4511-b42f-71edc6d7b7fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {58c91f69-d112-49ab-a6b5-ed1d6ee2afa1}, !- Handle
  primary Lib_Occ_Sch Rule 4,             !- Name
  {956600d5-e0b5-4254-8374-03f765eaca20}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {714007d1-f28a-479e-bc9e-c6b38cb72df9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {8dfe255f-81bc-4776-bf3d-9329446e3733}, !- Handle
  primary Lib_Occ_Sch Rule 5,             !- Name
  {956600d5-e0b5-4254-8374-03f765eaca20}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {389e4f98-46fe-433b-a2b9-9598774c6e34}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ddf5453-1461-495a-881e-9f4d0134ed80}, !- Handle
  primary Lib_Occ_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {9d101fc5-88ab-4511-b42f-71edc6d7b7fb}, !- Handle
  primary Lib_Occ_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {714007d1-f28a-479e-bc9e-c6b38cb72df9}, !- Handle
  primary Lib_Occ_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {389e4f98-46fe-433b-a2b9-9598774c6e34}, !- Handle
  primary Lib_Occ_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Lights,
  {b983cdb5-9bf0-4d62-9f84-c8966a0e940e}, !- Handle
  Media_Center_Lights,                    !- Name
  {8df99c07-2255-4a9a-b68b-c8b4850bba9b}, !- Lights Definition Name
  {027478f6-7635-4c0d-9c3a-09e730f13512}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8df99c07-2255-4a9a-b68b-c8b4850bba9b}, !- Handle
  Media_Center_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment,
  {ec3b945e-51c6-47a6-85a3-62a11a1cf097}, !- Handle
  Media_Center_PlugMisc_Equip,            !- Name
  {c226b08c-5d1e-4b0f-8e0a-ef1cd354b1d5}, !- Electric Equipment Definition Name
  {027478f6-7635-4c0d-9c3a-09e730f13512}, !- Space or SpaceType Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c226b08c-5d1e-4b0f-8e0a-ef1cd354b1d5}, !- Handle
  Media_Center_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {7775b281-b493-43b7-b936-f4d9323048ec}, !- Handle
  Media_Center_Infiltration,              !- Name
  {027478f6-7635-4c0d-9c3a-09e730f13512}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {6309361d-7fd7-44ce-9dfa-ca3afda72fcb}, !- Handle
  Offices,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {57ffd3ad-c217-4b62-adf6-9dd2f45fe1be}, !- Group Rendering Name
  {a06c4fa4-20e2-4fff-ac03-afc6b9363a44}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {57ffd3ad-c217-4b62-adf6-9dd2f45fe1be}, !- Handle
  Rendering Color 102,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a06c4fa4-20e2-4fff-ac03-afc6b9363a44}, !- Handle
  Offices OA Design Spec,                 !- Name
  ,                                       !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {2dbae9ca-635e-4bb6-876e-ec55b3868509}, !- Handle
  Offices Internal Mass,                  !- Name
  {38966cb5-d912-4b7f-a922-3009450d64f7}, !- Internal Mass Definition Name
  {6309361d-7fd7-44ce-9dfa-ca3afda72fcb}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {38966cb5-d912-4b7f-a922-3009450d64f7}, !- Handle
  Offices Internal Mass Definition,       !- Name
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People,
  {d61a1153-a578-4874-93f3-1fd7663dbf2b}, !- Handle
  Offices People,                         !- Name
  {99d1b104-736a-47ab-9980-3267cbf1f806}, !- People Definition Name
  {6309361d-7fd7-44ce-9dfa-ca3afda72fcb}, !- Space or SpaceType Name
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Number of People Schedule Name
  {6fa65151-89fe-44dc-a9fa-dec5621fbc52}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Work Efficiency Schedule Name
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Clothing Insulation Schedule Name
  {034be09c-2f75-473f-a714-8085dd0d711d}; !- Air Velocity Schedule Name

OS:People:Definition,
  {99d1b104-736a-47ab-9980-3267cbf1f806}, !- Handle
  Offices People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Handle
  primary Off_Occ_Sch,                    !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {1079c0aa-12e2-4e5c-91ce-d0393152736e}, !- Default Day Schedule Name
  {082664ba-aae1-4f94-9373-6f85b9a387f5}, !- Summer Design Day Schedule Name
  {c3e007df-fadd-48ab-b2c3-d48ca7067b2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1079c0aa-12e2-4e5c-91ce-d0393152736e}, !- Handle
  primary Off_Occ_Sch Default Schedule,   !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {082664ba-aae1-4f94-9373-6f85b9a387f5}, !- Handle
  primary Off_Occ_Sch Summer Design Day,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3e007df-fadd-48ab-b2c3-d48ca7067b2d}, !- Handle
  primary Off_Occ_Sch Winter Design Day,  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59bec97c-c58e-40a7-8dcb-dfe395902d3d}, !- Handle
  primary Off_Occ_Sch Rule 2,             !- Name
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d2ee29c-b719-4a7d-8a3b-fbccbdfd5a8a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b6ff8a0b-6e21-464e-b680-ebaf4e7d1c5b}, !- Handle
  primary Off_Occ_Sch Rule 9,             !- Name
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5437a33-59e9-4bc0-ad9d-d1e985aa50f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {dfcae9c7-16fc-4b93-a715-aae5fe951c69}, !- Handle
  primary Off_Occ_Sch Rule 4,             !- Name
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8423a1c6-57de-4ce2-a7f6-6af34de102e9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {e50aacf1-20a8-4372-ac22-df28e3b13b90}, !- Handle
  primary Off_Occ_Sch Rule 5,             !- Name
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {acbe8fd4-5f2b-4c58-b702-a74ac334cea6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {f015b2fa-59d7-49f5-86d9-9ce116f604c6}, !- Handle
  primary Off_Occ_Sch Rule 6,             !- Name
  {01c38109-f5e3-47c3-b8b7-50dfcdef1fba}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b6a00c30-1b78-492b-88c7-5bea1d785ac9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d2ee29c-b719-4a7d-8a3b-fbccbdfd5a8a}, !- Handle
  primary Off_Occ_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e5437a33-59e9-4bc0-ad9d-d1e985aa50f4}, !- Handle
  primary Off_Occ_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8423a1c6-57de-4ce2-a7f6-6af34de102e9}, !- Handle
  primary Off_Occ_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acbe8fd4-5f2b-4c58-b702-a74ac334cea6}, !- Handle
  primary Off_Occ_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6a00c30-1b78-492b-88c7-5bea1d785ac9}, !- Handle
  primary Off_Occ_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Lights,
  {deedecc5-e1b4-4ccf-b8e9-c5ec32d99e1f}, !- Handle
  Offices_Lights,                         !- Name
  {d0275d96-1ea9-4752-87d2-a5a3e6bbf1cc}, !- Lights Definition Name
  {6309361d-7fd7-44ce-9dfa-ca3afda72fcb}, !- Space or SpaceType Name
  {cd26120a-2c6b-4789-a1c9-00c272a6484f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d0275d96-1ea9-4752-87d2-a5a3e6bbf1cc}, !- Handle
  Offices_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment,
  {85282d60-62b6-4912-8d46-c1a25c74763f}, !- Handle
  Offices_PlugMisc_Equip,                 !- Name
  {e40494a2-37a3-4026-9531-8eac895c0750}, !- Electric Equipment Definition Name
  {6309361d-7fd7-44ce-9dfa-ca3afda72fcb}, !- Space or SpaceType Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e40494a2-37a3-4026-9531-8eac895c0750}, !- Handle
  Offices_PlugMisc_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {ceaade56-c95f-43e3-9e1a-c93eceee417f}, !- Handle
  Offices_Infiltration,                   !- Name
  {6309361d-7fd7-44ce-9dfa-ca3afda72fcb}, !- Space or SpaceType Name
  {4bdc494f-b6c2-41f7-abe3-9d40a45e9d37}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e12f9ebf-d470-4cd8-a3ac-d29c41e81d5d}, !- Handle
  14610W elevator with motor efficency of 0.91, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {8c99c2ae-2c83-45fa-8521-8ca90ae62b85}, !- Handle
  Elevator_Sch,                           !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {3e169869-2c9a-4a2f-af5b-c2855db60693}, !- Default Day Schedule Name
  {37e117cc-2ed9-4388-8016-567d0fef1545}, !- Summer Design Day Schedule Name
  {fa3f7c33-d9d7-441d-8239-fea85b1025e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e169869-2c9a-4a2f-af5b-c2855db60693}, !- Handle
  secondary Elevator_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37e117cc-2ed9-4388-8016-567d0fef1545}, !- Handle
  secondary Elevator_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa3f7c33-d9d7-441d-8239-fea85b1025e5}, !- Handle
  secondary Elevator_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3df16119-b446-4ff8-8f97-2d129b806c85}, !- Handle
  secondary Elevator_Sch Rule 2,          !- Name
  {8c99c2ae-2c83-45fa-8521-8ca90ae62b85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edec9b76-9080-4add-ad1d-035db228f40a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edec9b76-9080-4add-ad1d-035db228f40a}, !- Handle
  secondary Elevator_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0a621551-5de4-48e5-b3e2-c685f5c123c4}, !- Handle
  secondary Elevator_Sch Rule 7,          !- Name
  {8c99c2ae-2c83-45fa-8521-8ca90ae62b85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc0ce054-d739-43c8-a81e-a7e684468815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fc0ce054-d739-43c8-a81e-a7e684468815}, !- Handle
  secondary Elevator_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {723c3292-92e3-46c0-a16f-416526e94546}, !- Handle
  secondary Elevator_Sch Rule 4,          !- Name
  {8c99c2ae-2c83-45fa-8521-8ca90ae62b85}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b91bd8d-0b63-49a9-a926-444453ebeb19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b91bd8d-0b63-49a9-a926-444453ebeb19}, !- Handle
  secondary Elevator_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7de2b735-5c0a-4c5d-bdbc-4b1dc40a800e}, !- Handle
  secondary Elevator_Sch Rule 5,          !- Name
  {8c99c2ae-2c83-45fa-8521-8ca90ae62b85}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {af9271c2-9509-4cac-a507-72a1fb4d8914}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af9271c2-9509-4cac-a507-72a1fb4d8914}, !- Handle
  secondary Elevator_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:SpaceType,
  {faa7dd75-a7f8-410a-a88f-8c37ad545d5f}, !- Handle
  Auditorium,                             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a5862c44-f28a-4666-a5d7-eee2bfb5cba2}, !- Group Rendering Name
  {e2c56f21-704c-4d97-8c54-9ca19e2f335e}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {a5862c44-f28a-4666-a5d7-eee2bfb5cba2}, !- Handle
  Rendering Color 113,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e2c56f21-704c-4d97-8c54-9ca19e2f335e}, !- Handle
  Auditorium_Flr_1 OA Design Spec,        !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {7ff0672b-03d6-4b12-a045-ee45f9365f55}, !- Handle
  Auditorium_Flr_1 Internal Mass,         !- Name
  {6f0989ee-0c07-46d1-a0f1-4f27f2f4ff72}, !- Internal Mass Definition Name
  {faa7dd75-a7f8-410a-a88f-8c37ad545d5f}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {6f0989ee-0c07-46d1-a0f1-4f27f2f4ff72}, !- Handle
  Auditorium_Flr_1 Internal Mass Definition, !- Name
  {11daa270-d06a-4b0c-9c2e-d2baa7ec6e1f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {11daa270-d06a-4b0c-9c2e-d2baa7ec6e1f}, !- Handle
  InteriorFurnishings 1,                  !- Name
  {aab439d4-8628-4360-a76e-9dfb3218a04e}, !- Surface Rendering Name
  {8e495644-48dc-4b14-9b6a-df18c35fb1d0}; !- Layer 1

OS:Rendering:Color,
  {aab439d4-8628-4360-a76e-9dfb3218a04e}, !- Handle
  Rendering Color 114,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:People,
  {42111c6f-9199-4617-a932-23e48bdd3967}, !- Handle
  Auditorium_Flr_1 People,                !- Name
  {0d898923-d076-4f2c-bb10-d0e99a0b5b68}, !- People Definition Name
  {faa7dd75-a7f8-410a-a88f-8c37ad545d5f}, !- Space or SpaceType Name
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Number of People Schedule Name
  {5be92e2f-54e7-414f-b7f0-7fc0f9be1d6f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {54d67749-0245-4cb2-a577-f4fde860aeb1}, !- Work Efficiency Schedule Name
  {9900250c-75a9-49b3-9666-76f5fbf5c3d1}, !- Clothing Insulation Schedule Name
  {034be09c-2f75-473f-a714-8085dd0d711d}; !- Air Velocity Schedule Name

OS:People:Definition,
  {0d898923-d076-4f2c-bb10-d0e99a0b5b68}, !- Handle
  Auditorium People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Handle
  secondary Aud_Occ_Sch,                  !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {da9ad9c2-4b87-4c9c-8fc1-7fa8803353a8}, !- Default Day Schedule Name
  {f4ebfb63-74cf-40db-858d-d2ef1df71ab3}, !- Summer Design Day Schedule Name
  {7964fc4a-187c-4c41-a3b8-cd2fd55b7a7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da9ad9c2-4b87-4c9c-8fc1-7fa8803353a8}, !- Handle
  secondary Aud_Occ_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4ebfb63-74cf-40db-858d-d2ef1df71ab3}, !- Handle
  secondary Aud_Occ_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7964fc4a-187c-4c41-a3b8-cd2fd55b7a7b}, !- Handle
  secondary Aud_Occ_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b25558f-769d-4cc8-8eae-65420286a063}, !- Handle
  secondary Aud_Occ_Sch Rule 2,           !- Name
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ccf10d2-9809-4bc3-a36f-61f75c6d5c50}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {caf74074-58b4-44da-9f44-9eee06250257}, !- Handle
  secondary Aud_Occ_Sch Rule 9,           !- Name
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f82d8e2-7107-4ef5-bd3c-7d6351a6e052}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {30fc970c-5e43-4996-b43c-5a21c6be9c14}, !- Handle
  secondary Aud_Occ_Sch Rule 4,           !- Name
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9d86bf6-b5dc-4521-8b15-202d5e153b05}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {70ab7449-d5c1-4af7-99ae-4ceb2a9bb4a3}, !- Handle
  secondary Aud_Occ_Sch Rule 5,           !- Name
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3626f68f-5593-49f4-862f-4b46e54062e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {e9a6511d-61b4-4b9f-a069-c5a563f9eba4}, !- Handle
  secondary Aud_Occ_Sch Rule 6,           !- Name
  {3ba1802d-2512-4ca3-8dac-4e3889b00554}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {585a3ff5-aba3-4566-8df8-fce56ee9a86b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ccf10d2-9809-4bc3-a36f-61f75c6d5c50}, !- Handle
  secondary Aud_Occ_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f82d8e2-7107-4ef5-bd3c-7d6351a6e052}, !- Handle
  secondary Aud_Occ_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9d86bf6-b5dc-4521-8b15-202d5e153b05}, !- Handle
  secondary Aud_Occ_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3626f68f-5593-49f4-862f-4b46e54062e4}, !- Handle
  secondary Aud_Occ_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {585a3ff5-aba3-4566-8df8-fce56ee9a86b}, !- Handle
  secondary Aud_Occ_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5be92e2f-54e7-414f-b7f0-7fc0f9be1d6f}, !- Handle
  secondary Activity_Sch,                 !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  {a3e880f2-19e6-4ca1-90cd-8258597ed650}, !- Default Day Schedule Name
  {512acc59-961e-4463-b147-5e38558ef8ea}, !- Summer Design Day Schedule Name
  {db3a009f-d4c7-45c3-9ca5-82f763fe993c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3e880f2-19e6-4ca1-90cd-8258597ed650}, !- Handle
  secondary Activity_Sch Default Schedule, !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {512acc59-961e-4463-b147-5e38558ef8ea}, !- Handle
  secondary Activity_Sch Summer Design Day, !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {db3a009f-d4c7-45c3-9ca5-82f763fe993c}, !- Handle
  secondary Activity_Sch Winter Design Day, !- Name
  {128d6fdb-7b75-4b46-96dc-80692837d645}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Lights,
  {80abe5ea-ff66-4950-880d-02b51c1f201a}, !- Handle
  Auditorium_Flr_1_Lights,                !- Name
  {05e60288-f4a7-4d4e-9e85-1300319fa5ec}, !- Lights Definition Name
  {faa7dd75-a7f8-410a-a88f-8c37ad545d5f}, !- Space or SpaceType Name
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {05e60288-f4a7-4d4e-9e85-1300319fa5ec}, !- Handle
  Auditorium_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Schedule:Ruleset,
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Handle
  secondary Bldg_Light_Sch,               !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {55aa60cb-52fe-49e1-a099-747bbd824360}, !- Default Day Schedule Name
  {d4df93c8-428f-4aa4-80a6-1f4d15985b23}, !- Summer Design Day Schedule Name
  {5a4bc44a-7c13-4ae0-9e0f-66c7bd334f39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55aa60cb-52fe-49e1-a099-747bbd824360}, !- Handle
  secondary Bldg_Light_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d4df93c8-428f-4aa4-80a6-1f4d15985b23}, !- Handle
  secondary Bldg_Light_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a4bc44a-7c13-4ae0-9e0f-66c7bd334f39}, !- Handle
  secondary Bldg_Light_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09f76d3a-bfba-488f-8300-9296439796ee}, !- Handle
  secondary Bldg_Light_Sch Rule 2,        !- Name
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {887c3111-fba1-4d9a-8bea-1bb7744b077f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {7d45b8b3-da93-474d-afb5-df62ac707ec3}, !- Handle
  secondary Bldg_Light_Sch Rule 3,        !- Name
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85200781-39e8-4c0b-93b6-1f2334af749e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {9615af0c-26c6-4c74-ab84-ece0ceb93398}, !- Handle
  secondary Bldg_Light_Sch Rule 11,       !- Name
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f59a4a1f-709e-4bc4-90c6-b3715f6d637f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {3e0f25af-0147-46f6-97f0-d97dd12ba4a2}, !- Handle
  secondary Bldg_Light_Sch Rule 5,        !- Name
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {308b7d1a-195b-4f0c-be39-04768825c747}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {4c496d57-2b4b-4769-b1d6-617c5dda3e36}, !- Handle
  secondary Bldg_Light_Sch Rule 6,        !- Name
  {9618e5ac-9b15-4e6f-a5e3-3daca174bcac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7f5f619-2064-4f11-ba81-81b64ca32377}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {887c3111-fba1-4d9a-8bea-1bb7744b077f}, !- Handle
  secondary Bldg_Light_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {85200781-39e8-4c0b-93b6-1f2334af749e}, !- Handle
  secondary Bldg_Light_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f59a4a1f-709e-4bc4-90c6-b3715f6d637f}, !- Handle
  secondary Bldg_Light_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {308b7d1a-195b-4f0c-be39-04768825c747}, !- Handle
  secondary Bldg_Light_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e7f5f619-2064-4f11-ba81-81b64ca32377}, !- Handle
  secondary Bldg_Light_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:ElectricEquipment,
  {eedad439-06e1-4845-bd87-9711c52460e9}, !- Handle
  Auditorium_Flr_1_PlugMisc_Equip,        !- Name
  {789da1f1-7951-4693-8794-2513b363a09d}, !- Electric Equipment Definition Name
  {faa7dd75-a7f8-410a-a88f-8c37ad545d5f}, !- Space or SpaceType Name
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {789da1f1-7951-4693-8794-2513b363a09d}, !- Handle
  Auditorium_PlugMisc_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Ruleset,
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Handle
  secondary Bldg_Equip_Sch,               !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {08881856-c4f8-41ae-9c0e-8e25ec7bac01}, !- Default Day Schedule Name
  {0d1bc6d6-8b85-419a-92cd-bd79dbe90810}, !- Summer Design Day Schedule Name
  {3e60251c-3e8c-4ed5-a960-106318041525}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08881856-c4f8-41ae-9c0e-8e25ec7bac01}, !- Handle
  secondary Bldg_Equip_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0d1bc6d6-8b85-419a-92cd-bd79dbe90810}, !- Handle
  secondary Bldg_Equip_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {3e60251c-3e8c-4ed5-a960-106318041525}, !- Handle
  secondary Bldg_Equip_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef1513b2-f667-4cb6-b297-891c40f38a40}, !- Handle
  secondary Bldg_Equip_Sch Rule 2,        !- Name
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e727f680-9fd3-4869-833d-baa7a5e2708a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {957233de-65c0-4c5e-ab4a-ec147b894da2}, !- Handle
  secondary Bldg_Equip_Sch Rule 9,        !- Name
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fdbe449-e31f-4999-bd1d-fa300ee0047c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {7a666253-c287-4168-a5e8-2fc99dea8ca6}, !- Handle
  secondary Bldg_Equip_Sch Rule 4,        !- Name
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3772831f-b618-47ab-b7d9-0fdb90b4b635}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {33229c44-7b39-4cec-8d09-124c086aebe4}, !- Handle
  secondary Bldg_Equip_Sch Rule 5,        !- Name
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3356fb74-6f41-4397-af9a-e1f2dcab7df7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {7688c3cc-d3db-436f-bf0d-f1ded6ad4a7d}, !- Handle
  secondary Bldg_Equip_Sch Rule 6,        !- Name
  {cf617fe4-5af0-447b-8be3-b5b93ecf2fc2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dc530a9a-846b-4b3f-a785-4c2920cf4ee8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e727f680-9fd3-4869-833d-baa7a5e2708a}, !- Handle
  secondary Bldg_Equip_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {2fdbe449-e31f-4999-bd1d-fa300ee0047c}, !- Handle
  secondary Bldg_Equip_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3772831f-b618-47ab-b7d9-0fdb90b4b635}, !- Handle
  secondary Bldg_Equip_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {3356fb74-6f41-4397-af9a-e1f2dcab7df7}, !- Handle
  secondary Bldg_Equip_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc530a9a-846b-4b3f-a785-4c2920cf4ee8}, !- Handle
  secondary Bldg_Equip_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {0a2f6bf8-b407-4f49-83b8-7c05cd96860a}, !- Handle
  Auditorium_Flr_1_Infiltration,          !- Name
  {faa7dd75-a7f8-410a-a88f-8c37ad545d5f}, !- Space or SpaceType Name
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Handle
  secondary GymAud_Infil_Sch,             !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  {c4fee3c8-c0a0-48ab-bbc0-a88f259985aa}, !- Default Day Schedule Name
  {9a7fd7d9-9819-41fc-8efd-8f9c137bea2f}, !- Summer Design Day Schedule Name
  {f78cfd30-2041-4fe2-b952-b13febd5c0c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4fee3c8-c0a0-48ab-bbc0-a88f259985aa}, !- Handle
  secondary GymAud_Infil_Sch Default Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9a7fd7d9-9819-41fc-8efd-8f9c137bea2f}, !- Handle
  secondary GymAud_Infil_Sch Summer Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f78cfd30-2041-4fe2-b952-b13febd5c0c7}, !- Handle
  secondary GymAud_Infil_Sch Winter Design Day, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b39b2f2-59f0-4994-a051-02e3eef2c38e}, !- Handle
  secondary GymAud_Infil_Sch Rule 7,      !- Name
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8301bd7e-dee5-49d4-8d3f-bd40d975d342}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a21ae416-2e52-46f6-bd03-aca9eba3cf9a}, !- Handle
  secondary GymAud_Infil_Sch Rule 8,      !- Name
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b64229d9-b42d-40dd-8b25-5245c78f1e3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {df645951-21fe-4398-a005-eebccef8ca3b}, !- Handle
  secondary GymAud_Infil_Sch Rule 4,      !- Name
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac400508-e8bb-4ba9-812d-ea6c33fc7f01}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {a69ad03d-6055-4972-a761-3bc03be33718}, !- Handle
  secondary GymAud_Infil_Sch Rule 5,      !- Name
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f6bf514-52a4-45d1-a4ef-47aefa8ac129}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {90f11940-4c6b-44c1-a47f-dbb116dc7d21}, !- Handle
  secondary GymAud_Infil_Sch Rule 6,      !- Name
  {ae16262a-d75f-4e5c-801c-1ad0b3f22604}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {aaccb958-33f6-4bc8-a10f-348565b69a7e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8301bd7e-dee5-49d4-8d3f-bd40d975d342}, !- Handle
  secondary GymAud_Infil_Sch Rule 2 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {b64229d9-b42d-40dd-8b25-5245c78f1e3a}, !- Handle
  secondary GymAud_Infil_Sch Rule 3 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ac400508-e8bb-4ba9-812d-ea6c33fc7f01}, !- Handle
  secondary GymAud_Infil_Sch Rule 4 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {0f6bf514-52a4-45d1-a4ef-47aefa8ac129}, !- Handle
  secondary GymAud_Infil_Sch Rule 5 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {aaccb958-33f6-4bc8-a10f-348565b69a7e}, !- Handle
  secondary GymAud_Infil_Sch Rule 6 Day Schedule, !- Name
  {5b2e9b05-4c6a-4cbe-86d0-1f1691e0ad78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:StandardsInformation:Material,
  {5d32dcea-e64b-4a7a-a591-7c352807eda7}, !- Handle
  {0c5a8dd4-9a45-4b98-816b-879d90aae111}; !- Material Name

OS:StandardsInformation:Construction,
  {3d6f201e-86b5-4834-bfe1-751d9d86432b}, !- Handle
  {11daa270-d06a-4b0c-9c2e-d2baa7ec6e1f}; !- Construction Name

OS:StandardsInformation:Material,
  {cf86bf7f-5670-40e5-bf28-df00c8d9d7da}, !- Handle
  {66affda7-ca7d-443b-8241-4a15e12c1293}; !- Material Name

OS:StandardsInformation:Material,
  {2f637b97-489a-45cb-8ecc-cb769decea66}, !- Handle
  {79b68c7b-34c5-4b79-a499-c24aacdf2f6a}; !- Material Name

OS:StandardsInformation:Material,
  {049f0350-a201-4b72-aedf-d5d210e59610}, !- Handle
  {8e495644-48dc-4b14-9b6a-df18c35fb1d0}; !- Material Name

OS:StandardsInformation:Construction,
  {dd01752e-cfa1-4b70-b1ec-2c6b501e440d}, !- Handle
  {976e62cf-276b-4306-8c67-ef3dacbd98e0}; !- Construction Name

OS:StandardsInformation:Material,
  {82f49b79-04a9-4fa3-b7aa-0ba8735cdc3b}, !- Handle
  {a888337e-da8c-4f32-8dfa-101f177be340}; !- Material Name

OS:StandardsInformation:Construction,
  {185335a3-4277-42f2-8e44-6f11a2bcd28a}, !- Handle
  {bed14229-bd7e-4757-a055-1e0bd7439dd5}; !- Construction Name

OS:StandardsInformation:Material,
  {e9112c06-0a0a-44fe-9d52-74226049d427}, !- Handle
  {d3478ba1-2a9f-4770-b40b-c267b045e450}; !- Material Name

OS:StandardsInformation:Material,
  {19b02f20-8e35-4df2-9364-17ae7f2ff184}, !- Handle
  {d59390ad-65dc-468d-b3dc-746b3a423e1c}; !- Material Name

OS:Schedule:Ruleset,
  {19bfa18d-605f-4ab5-b5e0-736088c20e03}, !- Handle
  primary Gym_ClgSetP_Sch,                !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  {76918aad-eafc-43c9-be11-c42d5524b97f}, !- Default Day Schedule Name
  {297c1026-8b28-44c5-b6f7-2b1557ca5729}, !- Summer Design Day Schedule Name
  {82105576-8e4e-47a1-bf61-abaf4d5268a1}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Handle
  Temperature Sch Type Limits 1,          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {76918aad-eafc-43c9-be11-c42d5524b97f}, !- Handle
  primary Gym_ClgSetP_Sch Default Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {297c1026-8b28-44c5-b6f7-2b1557ca5729}, !- Handle
  primary Gym_ClgSetP_Sch Summer Design Day, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {82105576-8e4e-47a1-bf61-abaf4d5268a1}, !- Handle
  primary Gym_ClgSetP_Sch Winter Design Day, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3925c119-2655-4db4-8150-63368eb99732}, !- Handle
  primary Gym_ClgSetP_Sch Rule 7,         !- Name
  {19bfa18d-605f-4ab5-b5e0-736088c20e03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {265ce92c-fa10-4da9-92d4-77e9a552b940}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {265ce92c-fa10-4da9-92d4-77e9a552b940}, !- Handle
  primary Gym_ClgSetP_Sch Rule 2 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {aebf8252-a331-4a19-b255-1d131aea0481}, !- Handle
  primary Gym_ClgSetP_Sch Rule 8,         !- Name
  {19bfa18d-605f-4ab5-b5e0-736088c20e03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fd26e8f-5b43-491f-a5e5-173893b2a26f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3fd26e8f-5b43-491f-a5e5-173893b2a26f}, !- Handle
  primary Gym_ClgSetP_Sch Rule 3 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ce68c1cc-6b6c-4e95-9aba-d85e36ea133d}, !- Handle
  primary Gym_ClgSetP_Sch Rule 4,         !- Name
  {19bfa18d-605f-4ab5-b5e0-736088c20e03}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f73310b-c6b0-432e-9995-476a5c06cb84}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4f73310b-c6b0-432e-9995-476a5c06cb84}, !- Handle
  primary Gym_ClgSetP_Sch Rule 4 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f46b7baa-2f5f-44bb-b0fa-00bcd138e04a}, !- Handle
  primary Gym_ClgSetP_Sch Rule 5,         !- Name
  {19bfa18d-605f-4ab5-b5e0-736088c20e03}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b053b83c-4569-4c66-8083-9965e316c299}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b053b83c-4569-4c66-8083-9965e316c299}, !- Handle
  primary Gym_ClgSetP_Sch Rule 5 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {594c06a1-90bc-4f02-b663-50c3ff426a15}, !- Handle
  primary Gym_ClgSetP_Sch Rule 6,         !- Name
  {19bfa18d-605f-4ab5-b5e0-736088c20e03}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5d6d2d44-3cdb-4d91-b89c-4d58e6da4886}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d6d2d44-3cdb-4d91-b89c-4d58e6da4886}, !- Handle
  primary Gym_ClgSetP_Sch Rule 6 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {eaa569dc-9eec-467f-8bd8-bf78220b76f2}, !- Handle
  primary HtgSetP_Sch,                    !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  {c1bf2c1f-550c-4995-947d-1fe8faf201e4}, !- Default Day Schedule Name
  {13f397be-80d0-4c60-ba6e-48fa65d69e90}, !- Summer Design Day Schedule Name
  {57d3c7ab-6103-4ec1-91ae-96f97f630fd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1bf2c1f-550c-4995-947d-1fe8faf201e4}, !- Handle
  primary HtgSetP_Sch Default Schedule,   !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {13f397be-80d0-4c60-ba6e-48fa65d69e90}, !- Handle
  primary HtgSetP_Sch Summer Design Day,  !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {57d3c7ab-6103-4ec1-91ae-96f97f630fd4}, !- Handle
  primary HtgSetP_Sch Winter Design Day,  !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7863a0f0-bfd3-4190-84fe-c60a3aa5b1ec}, !- Handle
  primary HtgSetP_Sch Rule 7,             !- Name
  {eaa569dc-9eec-467f-8bd8-bf78220b76f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c580098-0756-484e-8872-7b6684b300ac}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c580098-0756-484e-8872-7b6684b300ac}, !- Handle
  primary HtgSetP_Sch Rule 2 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {58237f4e-3916-4ec0-be64-698a26f1f0bf}, !- Handle
  primary HtgSetP_Sch Rule 8,             !- Name
  {eaa569dc-9eec-467f-8bd8-bf78220b76f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea2d8684-9d92-427f-9afa-989c641165c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ea2d8684-9d92-427f-9afa-989c641165c3}, !- Handle
  primary HtgSetP_Sch Rule 3 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {12282783-d137-4e07-aca0-cccdfba43d07}, !- Handle
  primary HtgSetP_Sch Rule 4,             !- Name
  {eaa569dc-9eec-467f-8bd8-bf78220b76f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d49d18af-3924-474c-ad9f-01a836aa981f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d49d18af-3924-474c-ad9f-01a836aa981f}, !- Handle
  primary HtgSetP_Sch Rule 4 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2eaf357b-4cda-4a8a-92cf-8dc1e4b7bab7}, !- Handle
  primary HtgSetP_Sch Rule 5,             !- Name
  {eaa569dc-9eec-467f-8bd8-bf78220b76f2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {67d1480a-318e-4d1c-8165-110609e0fe50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {67d1480a-318e-4d1c-8165-110609e0fe50}, !- Handle
  primary HtgSetP_Sch Rule 5 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3e896c21-66c5-4963-94b7-396e6c7573b4}, !- Handle
  primary HtgSetP_Sch Rule 6,             !- Name
  {eaa569dc-9eec-467f-8bd8-bf78220b76f2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1f9f4b2d-eaa8-4841-af3b-d5fab8e529f4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f9f4b2d-eaa8-4841-af3b-d5fab8e529f4}, !- Handle
  primary HtgSetP_Sch Rule 6 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {a829fdc6-3a9f-4235-8033-8568a6359042}, !- Handle
  primary Gym_HtgSetP_Sch,                !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  {6d04ccce-f42e-4a81-84c6-c96de20afe66}, !- Default Day Schedule Name
  {bc4514ca-0831-4b3c-8325-2bf077b8d5e2}, !- Summer Design Day Schedule Name
  {fb4dcaf8-a45b-4d10-b40a-398eb81b6b59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d04ccce-f42e-4a81-84c6-c96de20afe66}, !- Handle
  primary Gym_HtgSetP_Sch Default Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bc4514ca-0831-4b3c-8325-2bf077b8d5e2}, !- Handle
  primary Gym_HtgSetP_Sch Summer Design Day, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fb4dcaf8-a45b-4d10-b40a-398eb81b6b59}, !- Handle
  primary Gym_HtgSetP_Sch Winter Design Day, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {345aea65-f3db-4c01-a39c-ec9be915dc71}, !- Handle
  primary Gym_HtgSetP_Sch Rule 7,         !- Name
  {a829fdc6-3a9f-4235-8033-8568a6359042}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6cc984b-e0ea-46f4-950a-9c22c32c16d7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6cc984b-e0ea-46f4-950a-9c22c32c16d7}, !- Handle
  primary Gym_HtgSetP_Sch Rule 2 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e73a194e-0fb7-411f-a5fd-ac720f2a44a2}, !- Handle
  primary Gym_HtgSetP_Sch Rule 8,         !- Name
  {a829fdc6-3a9f-4235-8033-8568a6359042}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5445ef7a-97f0-4576-9a6e-694dd5c5ac6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5445ef7a-97f0-4576-9a6e-694dd5c5ac6f}, !- Handle
  primary Gym_HtgSetP_Sch Rule 3 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d76b9c94-380f-4df0-a46a-d7b05188d544}, !- Handle
  primary Gym_HtgSetP_Sch Rule 4,         !- Name
  {a829fdc6-3a9f-4235-8033-8568a6359042}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {112bb3bd-fbf9-42eb-9d1e-5212b26a3a95}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {112bb3bd-fbf9-42eb-9d1e-5212b26a3a95}, !- Handle
  primary Gym_HtgSetP_Sch Rule 4 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {778f69ef-7e6f-40a6-86c1-7d0f9fde9671}, !- Handle
  primary Gym_HtgSetP_Sch Rule 5,         !- Name
  {a829fdc6-3a9f-4235-8033-8568a6359042}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1b548a74-5d63-4547-8626-dcc300e8fa3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b548a74-5d63-4547-8626-dcc300e8fa3d}, !- Handle
  primary Gym_HtgSetP_Sch Rule 5 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9e34f187-0b97-4648-9084-eb58b08f3944}, !- Handle
  primary Gym_HtgSetP_Sch Rule 6,         !- Name
  {a829fdc6-3a9f-4235-8033-8568a6359042}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d22671ce-531c-4848-8077-4e79a7495bea}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d22671ce-531c-4848-8077-4e79a7495bea}, !- Handle
  primary Gym_HtgSetP_Sch Rule 6 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {5cfbd0e0-2b2a-4fef-84b5-a08681c7445f}, !- Handle
  primary ClgSetP_Sch,                    !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  {381c4b32-8475-4329-8678-00e844ef8b1e}, !- Default Day Schedule Name
  {ba2fe44e-71ba-4e98-b357-1cf2f3003e8f}, !- Summer Design Day Schedule Name
  {631e75af-d18b-4c6b-9ad0-756c13a60d92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {381c4b32-8475-4329-8678-00e844ef8b1e}, !- Handle
  primary ClgSetP_Sch Default Schedule,   !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ba2fe44e-71ba-4e98-b357-1cf2f3003e8f}, !- Handle
  primary ClgSetP_Sch Summer Design Day,  !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {631e75af-d18b-4c6b-9ad0-756c13a60d92}, !- Handle
  primary ClgSetP_Sch Winter Design Day,  !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cf2f7fc8-ea00-471b-af83-c8b224c30ae4}, !- Handle
  primary ClgSetP_Sch Rule 7,             !- Name
  {5cfbd0e0-2b2a-4fef-84b5-a08681c7445f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b374d735-880f-4c23-a588-cd96763b8b98}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b374d735-880f-4c23-a588-cd96763b8b98}, !- Handle
  primary ClgSetP_Sch Rule 2 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6a3e4095-769b-40b4-8829-3496dacf0a82}, !- Handle
  primary ClgSetP_Sch Rule 8,             !- Name
  {5cfbd0e0-2b2a-4fef-84b5-a08681c7445f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {548d471d-595c-4234-b76a-0a357d433234}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {548d471d-595c-4234-b76a-0a357d433234}, !- Handle
  primary ClgSetP_Sch Rule 3 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6f2a887c-4505-4ae7-ad0d-954843237f09}, !- Handle
  primary ClgSetP_Sch Rule 4,             !- Name
  {5cfbd0e0-2b2a-4fef-84b5-a08681c7445f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c51c5e14-8c6e-4978-8f2a-ce03ea67906e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c51c5e14-8c6e-4978-8f2a-ce03ea67906e}, !- Handle
  primary ClgSetP_Sch Rule 4 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {fe3c19f4-020c-4572-a21f-0e6b4682fb1b}, !- Handle
  primary ClgSetP_Sch Rule 5,             !- Name
  {5cfbd0e0-2b2a-4fef-84b5-a08681c7445f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2c160b68-2080-4067-bc62-363031cf8981}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c160b68-2080-4067-bc62-363031cf8981}, !- Handle
  primary ClgSetP_Sch Rule 5 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ad0673e8-8127-40cc-b386-3adac6b66321}, !- Handle
  primary ClgSetP_Sch Rule 6,             !- Name
  {5cfbd0e0-2b2a-4fef-84b5-a08681c7445f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ece0ded-0c0b-4537-ae42-17a2ad5e51cb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ece0ded-0c0b-4537-ae42-17a2ad5e51cb}, !- Handle
  primary ClgSetP_Sch Rule 6 Day Schedule, !- Name
  {f31e9c14-9211-4d01-a3cc-0959a7fe697a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:DefaultScheduleSet,
  {b2ceeb1c-9194-4630-9ca1-d3d1d449e6bf}, !- Handle
  Default Schedule Set 1,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {20ce64df-3a9f-4bf1-be2b-1fc8dad9c359}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

