    <td align="right">    32991.80</td>
    <td align="right">    12888.76</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">     4374.72</td>
    <td align="right">       44.37</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     9888.01</td>
    <td align="right">    11999.59</td>
    <td align="right">     8675.42</td>
    <td align="right">     3324.17</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">     1143.43</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    10147.28</td>
    <td align="right">    12704.99</td>
    <td align="right">     9296.90</td>
    <td align="right">     3408.10</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1209.47</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     8792.89</td>
    <td align="right">    10565.03</td>
    <td align="right">     7609.75</td>
    <td align="right">     2955.28</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">     1007.15</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    10733.22</td>
    <td align="right">    13482.37</td>
    <td align="right">     9874.98</td>
    <td align="right">     3607.39</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1282.87</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11234.32</td>
    <td align="right">    13746.14</td>
    <td align="right">     9969.81</td>
    <td align="right">     3776.33</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1309.54</td>
    <td align="right">       13.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11020.65</td>
    <td align="right">    13846.96</td>
    <td align="right">    10142.77</td>
    <td align="right">     3704.19</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1317.51</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    10171.53</td>
    <td align="right">    12352.40</td>
    <td align="right">     8932.91</td>
    <td align="right">     3419.49</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">     1177.02</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11567.43</td>
    <td align="right">    14572.76</td>
    <td align="right">    10682.67</td>
    <td align="right">     3890.09</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1386.04</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    12289.92</td>
    <td align="right">    15120.79</td>
    <td align="right">    10990.65</td>
    <td align="right">     4130.13</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1440.32</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11129.79</td>
    <td align="right">    13983.07</td>
    <td align="right">    10242.25</td>
    <td align="right">     3740.82</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1330.48</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11343.20</td>
    <td align="right">    13878.39</td>
    <td align="right">    10065.44</td>
    <td align="right">     3812.94</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1322.14</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    12254.51</td>
    <td align="right">    15474.50</td>
    <td align="right">    11351.44</td>
    <td align="right">     4123.06</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">     1471.32</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   100992.56</td>
    <td align="right">    66970.00</td>
    <td align="right">    43395.82</td>
    <td align="right">    23574.18</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
    <td align="right">     6888.02</td>
    <td align="right">       69.86</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9877.04</td>
    <td align="right">    23350.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14408.34</td>
    <td align="right">    34042.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23049.35</td>
    <td align="right">    54426.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6598.87</td>
    <td align="right">    15577.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4420.09</td>
    <td align="right">    10433.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6557.21</td>
    <td align="right">    15479.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4420.01</td>
    <td align="right">    10433.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8016.27</td>
    <td align="right">    18920.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5326.44</td>
    <td align="right">    12571.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8011.01</td>
    <td align="right">    18908.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5326.30</td>
    <td align="right">    12571.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9762.94</td>
    <td align="right">    23040.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6428.93</td>
    <td align="right">    15171.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9769.69</td>
    <td align="right">    23056.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6428.72</td>
    <td align="right">    15171.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58923.70</td>
    <td align="right">    76863.42</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        2.86</td>
    <td align="right">     2301.47</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.98</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        2.02</td>
    <td align="right">     1623.44</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.02</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        2.12</td>
    <td align="right">     1703.96</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.01</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.56</td>
    <td align="right">      453.46</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.62</td>
    <td align="right">      498.97</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.49</td>
    <td align="right">      394.48</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.37</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.66</td>
    <td align="right">      531.18</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.26</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.65</td>
    <td align="right">      524.76</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.26</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.68</td>
    <td align="right">      545.68</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.58</td>
    <td align="right">      467.19</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.30</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.72</td>
    <td align="right">      575.78</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.23</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.72</td>
    <td align="right">      581.25</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.23</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.68</td>
    <td align="right">      551.01</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.66</td>
    <td align="right">      529.77</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.26</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.39</td>
    <td align="right">      309.99</td>
    <td align="right">        0.76</td>
    <td align="right">      612.82</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.21</td>
    <td align="right">FCU Fans</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      498.18</td>
    <td align="right">        2.15</td>
    <td align="right">     1842.26</td>
    <td align="right">      856.34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      747.27</td>
    <td align="right">        2.15</td>
    <td align="right">     2763.39</td>
    <td align="right">     1284.52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   143846.44</td>
    <td align="right">    0.015135</td>
    <td align="right">     3118.59</td>
    <td align="right">   206054.20</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    99586.00</td>
    <td align="right">    0.015135</td>
    <td align="right">     2159.02</td>
    <td align="right">   142652.91</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   215404.94</td>
    <td align="right">    0.018058</td>
    <td align="right">     5438.28</td>
    <td align="right">   301156.14</td>
    <td align="right">        0.92</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   203190.05</td>
    <td align="right">    0.004097</td>
    <td align="right">     1233.94</td>
    <td align="right">   301156.14</td>
    <td align="right">        0.86</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   164431.25</td>
    <td align="right">    0.000054</td>
    <td align="right">       16.15</td>
    <td align="right">   301156.14</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF 0.808 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.02</td>
    <td align="right">        0.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">    39615.81</td>
    <td align="right">    39615.81</td>
    <td align="right">       40.28</td>
    <td align="right">       2.858</td>
    <td align="right">       2.858</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00941</td>
    <td align="right">       28.53</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.425</td>
    <td align="right">    -1292.13</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">    27978.30</td>
    <td align="right">    27978.30</td>
    <td align="right">       28.45</td>
    <td align="right">       2.016</td>
    <td align="right">       2.016</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00975</td>
    <td align="right">       28.53</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.425</td>
    <td align="right">    -1291.45</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    29083.80</td>
    <td align="right">    29083.80</td>
    <td align="right">       29.57</td>
    <td align="right">       2.116</td>
    <td align="right">       2.116</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00967</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.425</td>
    <td align="right">    -1263.91</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     7739.79</td>
    <td align="right">     7739.79</td>
    <td align="right">       37.33</td>
    <td align="right">       0.563</td>
    <td align="right">       0.563</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       35.83</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     8516.75</td>
    <td align="right">     8516.75</td>
    <td align="right">       64.88</td>
    <td align="right">       0.620</td>
    <td align="right">       0.620</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       31.30</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     6733.20</td>
    <td align="right">     6733.20</td>
    <td align="right">       32.47</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00961</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     9066.47</td>
    <td align="right">     9066.47</td>
    <td align="right">       69.08</td>
    <td align="right">       0.660</td>
    <td align="right">       0.660</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       34.59</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     8956.88</td>
    <td align="right">     8956.88</td>
    <td align="right">       43.20</td>
    <td align="right">       0.652</td>
    <td align="right">       0.652</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00938</td>
    <td align="right">       35.83</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     9313.94</td>
    <td align="right">     9313.94</td>
    <td align="right">       70.96</td>
    <td align="right">       0.678</td>
    <td align="right">       0.678</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       31.30</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     7974.26</td>
    <td align="right">     7974.26</td>
    <td align="right">       38.46</td>
    <td align="right">       0.580</td>
    <td align="right">       0.580</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     9827.75</td>
    <td align="right">     9827.75</td>
    <td align="right">       74.88</td>
    <td align="right">       0.715</td>
    <td align="right">       0.715</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       34.59</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     9920.92</td>
    <td align="right">     9920.92</td>
    <td align="right">       47.85</td>
    <td align="right">       0.722</td>
    <td align="right">       0.722</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       35.92</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     9404.79</td>
    <td align="right">     9404.79</td>
    <td align="right">       71.65</td>
    <td align="right">       0.684</td>
    <td align="right">       0.684</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       31.59</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     9042.25</td>
    <td align="right">     9042.25</td>
    <td align="right">       43.61</td>
    <td align="right">       0.658</td>
    <td align="right">       0.658</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00938</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    10459.90</td>
    <td align="right">    10459.90</td>
    <td align="right">       79.69</td>
    <td align="right">       0.761</td>
    <td align="right">       0.761</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       34.59</td>
    <td align="right">     0.01519</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.68</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     8679.59</td>
    <td align="right">     8679.59</td>
    <td align="right">        8.82</td>
    <td align="right">       0.366</td>
    <td align="right">       0.425</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00491</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.425</td>
    <td align="right">    -2346.90</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">    14592.75</td>
    <td align="right">    14592.75</td>
    <td align="right">       14.84</td>
    <td align="right">       0.619</td>
    <td align="right">       0.619</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00567</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.425</td>
    <td align="right">    -2322.48</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    23256.35</td>
    <td align="right">    23256.35</td>
    <td align="right">       23.65</td>
    <td align="right">       0.991</td>
    <td align="right">       0.991</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00648</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.425</td>
    <td align="right">    -2317.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     6646.96</td>
    <td align="right">     6646.96</td>
    <td align="right">       32.06</td>
    <td align="right">       0.284</td>
    <td align="right">       0.284</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00684</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.090</td>
    <td align="right">     -487.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     4451.43</td>
    <td align="right">     4451.43</td>
    <td align="right">       33.91</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00691</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.057</td>
    <td align="right">     -308.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     6605.14</td>
    <td align="right">     6605.14</td>
    <td align="right">       31.86</td>
    <td align="right">       0.282</td>
    <td align="right">       0.282</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00683</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.090</td>
    <td align="right">     -488.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     4451.35</td>
    <td align="right">     4451.35</td>
    <td align="right">       33.91</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00691</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.057</td>
    <td align="right">     -308.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     8068.72</td>
    <td align="right">     8068.72</td>
    <td align="right">       38.92</td>
    <td align="right">       0.345</td>
    <td align="right">       0.345</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00705</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.090</td>
    <td align="right">     -487.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     5360.32</td>
    <td align="right">     5360.32</td>
    <td align="right">       40.84</td>
    <td align="right">       0.229</td>
    <td align="right">       0.229</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00709</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.057</td>
    <td align="right">     -308.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     8063.44</td>
    <td align="right">     8063.44</td>
    <td align="right">       38.89</td>
    <td align="right">       0.344</td>
    <td align="right">       0.344</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00705</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.090</td>
    <td align="right">     -487.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     5360.18</td>
    <td align="right">     5360.18</td>
    <td align="right">       40.84</td>
    <td align="right">       0.229</td>
    <td align="right">       0.229</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00709</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.057</td>
    <td align="right">     -308.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     9820.30</td>
    <td align="right">     9820.30</td>
    <td align="right">       47.36</td>
    <td align="right">       0.420</td>
    <td align="right">       0.420</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00722</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.090</td>
    <td align="right">     -487.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     6465.90</td>
    <td align="right">     6465.90</td>
    <td align="right">       49.26</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00724</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.057</td>
    <td align="right">     -308.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     9827.05</td>
    <td align="right">     9827.05</td>
    <td align="right">       47.40</td>
    <td align="right">       0.420</td>
    <td align="right">       0.420</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00722</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.090</td>
    <td align="right">     -487.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     6465.69</td>
    <td align="right">     6465.69</td>
    <td align="right">       49.26</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00724</td>
    <td align="right">       -1.60</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.057</td>
    <td align="right">     -308.83</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">       13.13</td>
    <td align="right">        2.15</td>
    <td align="right">        5.52</td>
    <td align="right">        2.15</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">   49510.667</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.858355</td>
    <td align="right">  0.00210209</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    49510.67</td>
    <td align="right">    42214.04</td>
    <td align="right">    2.858355</td>
    <td align="right">       24.65</td>
    <td align="right">       17.33</td>
    <td align="right">  0.00940778</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.53</td>
    <td align="right">  0.01519472</td>
    <td align="right">       22.81</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00940778</td>
    <td align="right">     50.4118</td>
    <td align="right">    39615.81</td>
    <td align="right">        0.00</td>
    <td align="right">    49667.20</td>
    <td align="right">    41347.58</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">    9877.043</td>
    <td align="right">    9877.043</td>
    <td align="right">    0.424691</td>
    <td align="right">  0.00021604</td>
    <td align="right">     906.926</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23350.98</td>
    <td align="right">     9877.04</td>
    <td align="right">    0.424691</td>
    <td align="right">       21.00</td>
    <td align="right">       11.82</td>
    <td align="right">  0.00491270</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00491270</td>
    <td align="right">     31.8163</td>
    <td align="right">     8679.59</td>
    <td align="right">        0.00</td>
    <td align="right">    11473.66</td>
    <td align="right">    11473.66</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">   37035.639</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.016261</td>
    <td align="right">  0.00157243</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    37035.64</td>
    <td align="right">    29913.04</td>
    <td align="right">    2.016261</td>
    <td align="right">       24.65</td>
    <td align="right">       17.61</td>
    <td align="right">  0.00975050</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.53</td>
    <td align="right">  0.01519472</td>
    <td align="right">       22.81</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00975050</td>
    <td align="right">     52.2197</td>
    <td align="right">    27978.30</td>
    <td align="right">        0.00</td>
    <td align="right">    37152.00</td>
    <td align="right">    29415.29</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">   14408.341</td>
    <td align="right">   14408.341</td>
    <td align="right">    0.619496</td>
    <td align="right">  0.00031515</td>
    <td align="right">    1320.855</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    34042.41</td>
    <td align="right">    14408.34</td>
    <td align="right">    0.619496</td>
    <td align="right">       21.00</td>
    <td align="right">       12.58</td>
    <td align="right">  0.00567117</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00567117</td>
    <td align="right">     36.6862</td>
    <td align="right">    14592.75</td>
    <td align="right">        0.00</td>
    <td align="right">    16736.90</td>
    <td align="right">    16736.90</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">   38357.531</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.116265</td>
    <td align="right">  0.00162856</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    38357.53</td>
    <td align="right">    31365.18</td>
    <td align="right">    2.116265</td>
    <td align="right">       24.65</td>
    <td align="right">       17.55</td>
    <td align="right">  0.00967081</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00967081</td>
    <td align="right">     51.7992</td>
    <td align="right">    29083.80</td>
    <td align="right">        0.00</td>
    <td align="right">    38478.18</td>
    <td align="right">    30816.15</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">   23049.353</td>
    <td align="right">   23049.353</td>
    <td align="right">    0.991017</td>
    <td align="right">  0.00050415</td>
    <td align="right">    2109.661</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    54426.10</td>
    <td align="right">    23049.35</td>
    <td align="right">    0.991017</td>
    <td align="right">       21.00</td>
    <td align="right">       13.38</td>
    <td align="right">  0.00647866</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00647866</td>
    <td align="right">     41.8562</td>
    <td align="right">    23256.35</td>
    <td align="right">        0.00</td>
    <td align="right">    26775.35</td>
    <td align="right">    26775.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">    9888.009</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.563179</td>
    <td align="right">  0.00041982</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">     9888.01</td>
    <td align="right">     8326.41</td>
    <td align="right">    0.563179</td>
    <td align="right">       24.65</td>
    <td align="right">       17.40</td>
    <td align="right">  0.00948499</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       35.83</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.76</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00948499</td>
    <td align="right">     50.8187</td>
    <td align="right">     7739.79</td>
    <td align="right">        0.00</td>
    <td align="right">     9919.22</td>
    <td align="right">     8163.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">    6598.871</td>
    <td align="right">    6598.871</td>
    <td align="right">    0.283723</td>
    <td align="right">  0.00014434</td>
    <td align="right">     603.532</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15577.53</td>
    <td align="right">     6598.87</td>
    <td align="right">    0.283723</td>
    <td align="right">       21.00</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00684035</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00684035</td>
    <td align="right">     44.1670</td>
    <td align="right">     6646.96</td>
    <td align="right">        0.00</td>
    <td align="right">     7665.64</td>
    <td align="right">     7665.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">   10147.285</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.619710</td>
    <td align="right">  0.00043083</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    10147.28</td>
    <td align="right">     9110.58</td>
    <td align="right">    0.619710</td>
    <td align="right">       24.65</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00909765</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01519472</td>
    <td align="right">       23.57</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00909765</td>
    <td align="right">     48.7731</td>
    <td align="right">     8516.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10179.65</td>
    <td align="right">     8887.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">    4420.092</td>
    <td align="right">    4420.092</td>
    <td align="right">    0.190046</td>
    <td align="right">  0.00009668</td>
    <td align="right">     404.207</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10433.72</td>
    <td align="right">     4420.09</td>
    <td align="right">    0.190046</td>
    <td align="right">       21.00</td>
    <td align="right">       13.78</td>
    <td align="right">  0.00690653</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00690653</td>
    <td align="right">     44.5895</td>
    <td align="right">     4451.43</td>
    <td align="right">        0.00</td>
    <td align="right">     5134.66</td>
    <td align="right">     5134.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">    8792.895</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.489935</td>
    <td align="right">  0.00037332</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     8792.89</td>
    <td align="right">     7255.88</td>
    <td align="right">    0.489935</td>
    <td align="right">       24.65</td>
    <td align="right">       17.50</td>
    <td align="right">  0.00961251</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00961251</td>
    <td align="right">     51.4915</td>
    <td align="right">     6733.20</td>
    <td align="right">        0.00</td>
    <td align="right">     8820.58</td>
    <td align="right">     7124.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">    6557.208</td>
    <td align="right">    6557.208</td>
    <td align="right">    0.281932</td>
    <td align="right">  0.00014342</td>
    <td align="right">     599.731</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15479.27</td>
    <td align="right">     6557.21</td>
    <td align="right">    0.281932</td>
    <td align="right">       21.00</td>
    <td align="right">       13.71</td>
    <td align="right">  0.00683278</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00683278</td>
    <td align="right">     44.1187</td>
    <td align="right">     6605.14</td>
    <td align="right">        0.00</td>
    <td align="right">     7617.24</td>
    <td align="right">     7617.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">   10733.217</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.659709</td>
    <td align="right">  0.00045570</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    10733.22</td>
    <td align="right">     9693.40</td>
    <td align="right">    0.659709</td>
    <td align="right">       24.65</td>
    <td align="right">       17.05</td>
    <td align="right">  0.00906340</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       34.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906340</td>
    <td align="right">     48.5921</td>
    <td align="right">     9066.47</td>
    <td align="right">        0.00</td>
    <td align="right">    10767.49</td>
    <td align="right">     9451.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">    4420.013</td>
    <td align="right">    4420.013</td>
    <td align="right">    0.190042</td>
    <td align="right">  0.00009668</td>
    <td align="right">     404.200</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10433.53</td>
    <td align="right">     4420.01</td>
    <td align="right">    0.190042</td>
    <td align="right">       21.00</td>
    <td align="right">       13.78</td>
    <td align="right">  0.00690658</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00690658</td>
    <td align="right">     44.5898</td>
    <td align="right">     4451.35</td>
    <td align="right">        0.00</td>
    <td align="right">     5134.56</td>
    <td align="right">     5134.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">   11234.317</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.651740</td>
    <td align="right">  0.00047698</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    11234.32</td>
    <td align="right">     9621.72</td>
    <td align="right">    0.651740</td>
    <td align="right">       24.65</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00938023</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       35.83</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.76</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938023</td>
    <td align="right">     50.2658</td>
    <td align="right">     8956.88</td>
    <td align="right">        0.00</td>
    <td align="right">    11269.86</td>
    <td align="right">     9421.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">    8016.272</td>
    <td align="right">    8016.272</td>
    <td align="right">    0.344669</td>
    <td align="right">  0.00017534</td>
    <td align="right">     732.857</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18920.57</td>
    <td align="right">     8016.27</td>
    <td align="right">    0.344669</td>
    <td align="right">       21.00</td>
    <td align="right">       13.92</td>
    <td align="right">  0.00704830</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00704830</td>
    <td align="right">     45.4943</td>
    <td align="right">     8068.72</td>
    <td align="right">        0.00</td>
    <td align="right">     9312.24</td>
    <td align="right">     9312.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">   11020.647</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.677718</td>
    <td align="right">  0.00046791</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    11020.65</td>
    <td align="right">     9957.56</td>
    <td align="right">    0.677718</td>
    <td align="right">       24.65</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00906073</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01519472</td>
    <td align="right">       23.57</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906073</td>
    <td align="right">     48.5781</td>
    <td align="right">     9313.94</td>
    <td align="right">        0.00</td>
    <td align="right">    11055.84</td>
    <td align="right">     9709.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">    5326.442</td>
    <td align="right">    5326.442</td>
    <td align="right">    0.229017</td>
    <td align="right">  0.00011650</td>
    <td align="right">     486.905</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    12571.43</td>
    <td align="right">     5326.44</td>
    <td align="right">    0.229017</td>
    <td align="right">       21.00</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00709317</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709317</td>
    <td align="right">     45.7804</td>
    <td align="right">     5360.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6187.56</td>
    <td align="right">     6187.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">   10171.529</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.580240</td>
    <td align="right">  0.00043186</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">    10171.53</td>
    <td align="right">     8577.57</td>
    <td align="right">    0.580240</td>
    <td align="right">       24.65</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00947596</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00947596</td>
    <td align="right">     50.7711</td>
    <td align="right">     7974.26</td>
    <td align="right">        0.00</td>
    <td align="right">    10203.64</td>
    <td align="right">     8408.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">    8011.010</td>
    <td align="right">    8011.010</td>
    <td align="right">    0.344442</td>
    <td align="right">  0.00017522</td>
    <td align="right">     732.376</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18908.15</td>
    <td align="right">     8011.01</td>
    <td align="right">    0.344442</td>
    <td align="right">       21.00</td>
    <td align="right">       13.92</td>
    <td align="right">  0.00704767</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00704767</td>
    <td align="right">     45.4902</td>
    <td align="right">     8063.44</td>
    <td align="right">        0.00</td>
    <td align="right">     9306.12</td>
    <td align="right">     9306.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">   11567.432</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.715104</td>
    <td align="right">  0.00049112</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    11567.43</td>
    <td align="right">    10502.20</td>
    <td align="right">    0.715104</td>
    <td align="right">       24.65</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00903273</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       34.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903273</td>
    <td align="right">     48.4300</td>
    <td align="right">     9827.75</td>
    <td align="right">        0.00</td>
    <td align="right">    11604.41</td>
    <td align="right">    10236.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">    5326.304</td>
    <td align="right">    5326.304</td>
    <td align="right">    0.229011</td>
    <td align="right">  0.00011650</td>
    <td align="right">     486.893</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    12571.11</td>
    <td align="right">     5326.30</td>
    <td align="right">    0.229011</td>
    <td align="right">       21.00</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00709320</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709320</td>
    <td align="right">     45.7806</td>
    <td align="right">     5360.18</td>
    <td align="right">        0.00</td>
    <td align="right">     6187.40</td>
    <td align="right">     6187.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">   12289.917</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.721888</td>
    <td align="right">  0.00052180</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    12289.92</td>
    <td align="right">    10646.69</td>
    <td align="right">    0.721888</td>
    <td align="right">       24.65</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00931060</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       35.92</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00931060</td>
    <td align="right">     49.8982</td>
    <td align="right">     9920.92</td>
    <td align="right">        0.00</td>
    <td align="right">    12328.87</td>
    <td align="right">    10415.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">    9762.943</td>
    <td align="right">    9762.943</td>
    <td align="right">    0.419773</td>
    <td align="right">  0.00021354</td>
    <td align="right">     892.233</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23040.31</td>
    <td align="right">     9762.94</td>
    <td align="right">    0.419773</td>
    <td align="right">       21.00</td>
    <td align="right">       14.08</td>
    <td align="right">  0.00721761</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00721761</td>
    <td align="right">     46.5741</td>
    <td align="right">     9820.30</td>
    <td align="right">        0.00</td>
    <td align="right">    11341.36</td>
    <td align="right">    11341.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">   11129.794</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.684331</td>
    <td align="right">  0.00047254</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">    11129.79</td>
    <td align="right">    10054.82</td>
    <td align="right">    0.684331</td>
    <td align="right">       24.65</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00906152</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       23.64</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906152</td>
    <td align="right">     48.5823</td>
    <td align="right">     9404.79</td>
    <td align="right">        0.00</td>
    <td align="right">    11165.34</td>
    <td align="right">     9804.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">    6428.928</td>
    <td align="right">    6428.928</td>
    <td align="right">    0.276422</td>
    <td align="right">  0.00014062</td>
    <td align="right">     587.507</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15171.83</td>
    <td align="right">     6428.93</td>
    <td align="right">    0.276422</td>
    <td align="right">       21.00</td>
    <td align="right">       14.10</td>
    <td align="right">  0.00724383</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00724383</td>
    <td align="right">     46.7412</td>
    <td align="right">     6465.90</td>
    <td align="right">        0.00</td>
    <td align="right">     7468.33</td>
    <td align="right">     7468.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">   11343.200</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.657952</td>
    <td align="right">  0.00048160</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    11343.20</td>
    <td align="right">     9713.54</td>
    <td align="right">    0.657952</td>
    <td align="right">       24.65</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00938113</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938113</td>
    <td align="right">     50.2706</td>
    <td align="right">     9042.25</td>
    <td align="right">        0.00</td>
    <td align="right">    11379.08</td>
    <td align="right">     9511.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">    9769.688</td>
    <td align="right">    9769.688</td>
    <td align="right">    0.420062</td>
    <td align="right">  0.00021369</td>
    <td align="right">     892.848</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23056.22</td>
    <td align="right">     9769.69</td>
    <td align="right">    0.420062</td>
    <td align="right">       21.00</td>
    <td align="right">       14.08</td>
    <td align="right">  0.00721809</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00721809</td>
    <td align="right">     46.5771</td>
    <td align="right">     9827.05</td>
    <td align="right">        0.00</td>
    <td align="right">    11349.20</td>
    <td align="right">    11349.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">   12254.507</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.761103</td>
    <td align="right">  0.00052029</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    12254.51</td>
    <td align="right">    11173.33</td>
    <td align="right">    0.761103</td>
    <td align="right">       24.65</td>
    <td align="right">       17.00</td>
    <td align="right">  0.00900822</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       34.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.44</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900822</td>
    <td align="right">     48.3006</td>
    <td align="right">    10459.90</td>
    <td align="right">        0.00</td>
    <td align="right">    12293.71</td>
    <td align="right">    10886.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">    6428.720</td>
    <td align="right">    6428.720</td>
    <td align="right">    0.276413</td>
    <td align="right">  0.00014061</td>
    <td align="right">     587.488</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15171.34</td>
    <td align="right">     6428.72</td>
    <td align="right">    0.276413</td>
    <td align="right">       21.00</td>
    <td align="right">       14.10</td>
    <td align="right">  0.00724385</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00724385</td>
    <td align="right">     46.7413</td>
    <td align="right">     6465.69</td>
    <td align="right">        0.00</td>
    <td align="right">     7468.09</td>
    <td align="right">     7468.09</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">  100992.563</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.151308</td>
    <td align="right">  0.00428795</td>
    <td align="right">    -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">   100992.56</td>
    <td align="right">    59799.79</td>
    <td align="right">    2.151308</td>
    <td align="right">       36.00</td>
    <td align="right">       24.80</td>
    <td align="right">  0.01519472</td>
    <td align="right">       14.52</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00850000</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00939841</td>
    <td align="right">     50.3618</td>
    <td align="right">   179566.38</td>
    <td align="right">        0.00</td>
    <td align="right">   103956.35</td>
    <td align="right">    62405.59</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">   58923.702</td>
    <td align="right">   58923.702</td>
    <td align="right">    2.151308</td>
    <td align="right">  0.00128883</td>
    <td align="right">    1857.524</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    76863.42</td>
    <td align="right">    58923.70</td>
    <td align="right">    2.151308</td>
    <td align="right">       -1.60</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       21.11</td>
    <td align="right">       14.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00664484</td>
    <td align="right">     42.9176</td>
    <td align="right">   128115.19</td>
    <td align="right">        0.00</td>
    <td align="right">    37766.75</td>
    <td align="right">    37766.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49510.667</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.858355</td>
    <td align="right">  0.00210209</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.3286</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">CORE_BOTTOM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.858355</td>
    <td align="right">  3.43052238</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">     13.8894</td>
    <td align="right">   13.889114</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    49510.67</td>
    <td align="right">    42214.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.43052238</td>
    <td align="right">    2.858355</td>
    <td align="right">       24.65</td>
    <td align="right">       17.33</td>
    <td align="right">  0.00940778</td>
    <td align="right">     48731.9</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  2.10187364</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    49510.67</td>
    <td align="right">       28.53</td>
    <td align="right">  0.01519472</td>
    <td align="right">       22.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00940778</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00940778</td>
    <td align="right">     50.4118</td>
    <td align="right">    39615.81</td>
    <td align="right">        0.00</td>
    <td align="right">    49667.20</td>
    <td align="right">    41347.58</td>
    <td align="right">  3.43052238</td>
    <td align="right">       24.65</td>
    <td align="right">       17.37</td>
    <td align="right">  0.00940778</td>
    <td align="right">     48731.9</td>
    <td align="right">       12.86</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00844726</td>
    <td align="right">     34253.9</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_BOTTOM ZN FCU</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9877.043</td>
    <td align="right">    9877.043</td>
    <td align="right">    0.424691</td>
    <td align="right">  0.00021604</td>
    <td align="right">     906.926</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">CORE_BOTTOM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.858355</td>
    <td align="right">  3.43052238</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">     12.2196</td>
    <td align="right">    5.272679</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23350.98</td>
    <td align="right">     9877.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50970310</td>
    <td align="right">    0.424691</td>
    <td align="right">       21.00</td>
    <td align="right">       11.82</td>
    <td align="right">  0.00491270</td>
    <td align="right">     33576.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.21601695</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23350.98</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00491270</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00491270</td>
    <td align="right">     31.8163</td>
    <td align="right">     8679.59</td>
    <td align="right">        0.00</td>
    <td align="right">    11473.66</td>
    <td align="right">    11473.66</td>
    <td align="right">  0.50970310</td>
    <td align="right">       16.60</td>
    <td align="right">        9.97</td>
    <td align="right">  0.00491270</td>
    <td align="right">     29118.3</td>
    <td align="right">       38.80</td>
    <td align="right">       18.41</td>
    <td align="right">  0.00491270</td>
    <td align="right">     51628.8</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   37035.639</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.016261</td>
    <td align="right">  0.00157243</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.9657</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">CORE_MID ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.016261</td>
    <td align="right">  2.41986398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">     10.3897</td>
    <td align="right">   10.389523</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    37035.64</td>
    <td align="right">    29913.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.41986398</td>
    <td align="right">    2.016261</td>
    <td align="right">       24.65</td>
    <td align="right">       17.61</td>
    <td align="right">  0.00975050</td>
    <td align="right">     49604.4</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.57227197</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    37035.64</td>
    <td align="right">       28.53</td>
    <td align="right">  0.01519472</td>
    <td align="right">       22.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00975050</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00975050</td>
    <td align="right">     52.2197</td>
    <td align="right">    27978.30</td>
    <td align="right">        0.00</td>
    <td align="right">    37152.00</td>
    <td align="right">    29415.29</td>
    <td align="right">  2.41986398</td>
    <td align="right">       24.65</td>
    <td align="right">       17.65</td>
    <td align="right">  0.00975050</td>
    <td align="right">     49604.4</td>
    <td align="right">       12.77</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00848413</td>
    <td align="right">     34251.4</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_MID ZN FCU</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14408.341</td>
    <td align="right">   14408.341</td>
    <td align="right">    0.619496</td>
    <td align="right">  0.00031515</td>
    <td align="right">    1320.855</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">CORE_MID ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.016261</td>
    <td align="right">  2.41986398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">     17.8144</td>
    <td align="right">    7.691630</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    34042.41</td>
    <td align="right">    14408.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.74350317</td>
    <td align="right">    0.619496</td>
    <td align="right">       21.00</td>
    <td align="right">       12.58</td>
    <td align="right">  0.00567117</td>
    <td align="right">     35501.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.31511918</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    34042.41</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00567117</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00567117</td>
    <td align="right">     36.6862</td>
    <td align="right">    14592.75</td>
    <td align="right">        0.00</td>
    <td align="right">    16736.90</td>
    <td align="right">    16736.90</td>
    <td align="right">  0.74350317</td>
    <td align="right">       16.60</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00567117</td>
    <td align="right">     31038.6</td>
    <td align="right">       38.77</td>
    <td align="right">       19.01</td>
    <td align="right">  0.00567117</td>
    <td align="right">     53549.5</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38357.531</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.116265</td>
    <td align="right">  0.00162856</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8176</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">CORE_TOP ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.116265</td>
    <td align="right">  2.53988613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">     10.7606</td>
    <td align="right">   10.760350</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    38357.53</td>
    <td align="right">    31365.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.53988613</td>
    <td align="right">    2.116265</td>
    <td align="right">       24.65</td>
    <td align="right">       17.55</td>
    <td align="right">  0.00967081</td>
    <td align="right">     49401.6</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  1.62839019</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    38357.53</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00967081</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00967081</td>
    <td align="right">     51.7992</td>
    <td align="right">    29083.80</td>
    <td align="right">        0.00</td>
    <td align="right">    38478.18</td>
    <td align="right">    30816.15</td>
    <td align="right">  2.53988613</td>
    <td align="right">       24.65</td>
    <td align="right">       17.59</td>
    <td align="right">  0.00967081</td>
    <td align="right">     49401.6</td>
    <td align="right">       12.79</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00847595</td>
    <td align="right">     34252.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORE_TOP ZN FCU</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23049.353</td>
    <td align="right">   23049.353</td>
    <td align="right">    0.991017</td>
    <td align="right">  0.00050415</td>
    <td align="right">    2109.661</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">CORE_TOP ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.116265</td>
    <td align="right">  2.53988613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">     28.4812</td>
    <td align="right">   12.304477</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    54426.10</td>
    <td align="right">    23049.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18939201</td>
    <td align="right">    0.991017</td>
    <td align="right">       21.00</td>
    <td align="right">       13.38</td>
    <td align="right">  0.00647866</td>
    <td align="right">     37552.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.50410340</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    54426.10</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00647866</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00647866</td>
    <td align="right">     41.8562</td>
    <td align="right">    23256.35</td>
    <td align="right">        0.00</td>
    <td align="right">    26775.35</td>
    <td align="right">    26775.35</td>
    <td align="right">  1.18939201</td>
    <td align="right">       16.60</td>
    <td align="right">       11.62</td>
    <td align="right">  0.00647866</td>
    <td align="right">     33083.0</td>
    <td align="right">       38.74</td>
    <td align="right">       19.63</td>
    <td align="right">  0.00647866</td>
    <td align="right">     55594.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9888.009</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.563179</td>
    <td align="right">  0.00041982</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.4721</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.563179</td>
    <td align="right">  0.67591253</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      2.7739</td>
    <td align="right">    2.773861</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">     9888.01</td>
    <td align="right">     8326.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.67591253</td>
    <td align="right">    0.563179</td>
    <td align="right">       24.65</td>
    <td align="right">       17.40</td>
    <td align="right">  0.00948499</td>
    <td align="right">     48928.6</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.41977512</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     9888.01</td>
    <td align="right">       35.83</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.76</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00948499</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00948499</td>
    <td align="right">     50.8187</td>
    <td align="right">     7739.79</td>
    <td align="right">        0.00</td>
    <td align="right">     9919.22</td>
    <td align="right">     8163.12</td>
    <td align="right">  0.67591253</td>
    <td align="right">       24.65</td>
    <td align="right">       17.43</td>
    <td align="right">  0.00948499</td>
    <td align="right">     48928.6</td>
    <td align="right">       12.84</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00845596</td>
    <td align="right">     34253.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6598.871</td>
    <td align="right">    6598.871</td>
    <td align="right">    0.283723</td>
    <td align="right">  0.00014434</td>
    <td align="right">     603.532</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.563179</td>
    <td align="right">  0.67591253</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      8.1517</td>
    <td align="right">    3.522687</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15577.53</td>
    <td align="right">     6598.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34051740</td>
    <td align="right">    0.283723</td>
    <td align="right">       21.00</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00684035</td>
    <td align="right">     38471.6</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14432132</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15577.53</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00684035</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00684035</td>
    <td align="right">     44.1670</td>
    <td align="right">     6646.96</td>
    <td align="right">        0.00</td>
    <td align="right">     7665.64</td>
    <td align="right">     7665.64</td>
    <td align="right">  0.34051740</td>
    <td align="right">       16.60</td>
    <td align="right">       11.99</td>
    <td align="right">  0.00684035</td>
    <td align="right">     33998.7</td>
    <td align="right">       38.72</td>
    <td align="right">       19.90</td>
    <td align="right">  0.00684035</td>
    <td align="right">     56510.5</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10147.285</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.619710</td>
    <td align="right">  0.00043083</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.7521</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.619710</td>
    <td align="right">  0.74376017</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      2.8466</td>
    <td align="right">    2.846594</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    10147.28</td>
    <td align="right">     9110.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.74376017</td>
    <td align="right">    0.619710</td>
    <td align="right">       24.65</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00909765</td>
    <td align="right">     47942.7</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.43078212</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    10147.28</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01519472</td>
    <td align="right">       23.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00909765</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00909765</td>
    <td align="right">     48.7731</td>
    <td align="right">     8516.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10179.65</td>
    <td align="right">     8887.85</td>
    <td align="right">  0.74376017</td>
    <td align="right">       24.65</td>
    <td align="right">       17.11</td>
    <td align="right">  0.00909765</td>
    <td align="right">     47942.7</td>
    <td align="right">       12.96</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00840980</td>
    <td align="right">     34256.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4420.092</td>
    <td align="right">    4420.092</td>
    <td align="right">    0.190046</td>
    <td align="right">  0.00009668</td>
    <td align="right">     404.207</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.619710</td>
    <td align="right">  0.74376017</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      5.4600</td>
    <td align="right">    2.359585</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10433.72</td>
    <td align="right">     4420.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22808802</td>
    <td align="right">    0.190046</td>
    <td align="right">       21.00</td>
    <td align="right">       13.78</td>
    <td align="right">  0.00690653</td>
    <td align="right">     38639.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09667009</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10433.72</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00690653</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00690653</td>
    <td align="right">     44.5895</td>
    <td align="right">     4451.43</td>
    <td align="right">        0.00</td>
    <td align="right">     5134.66</td>
    <td align="right">     5134.66</td>
    <td align="right">  0.22808802</td>
    <td align="right">       16.60</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00690653</td>
    <td align="right">     34166.3</td>
    <td align="right">       38.72</td>
    <td align="right">       19.95</td>
    <td align="right">  0.00690653</td>
    <td align="right">     56678.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8792.895</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.489935</td>
    <td align="right">  0.00037332</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.7092</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.489935</td>
    <td align="right">  0.58800681</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      2.4667</td>
    <td align="right">    2.466650</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     8792.89</td>
    <td align="right">     7255.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.58800681</td>
    <td align="right">    0.489935</td>
    <td align="right">       24.65</td>
    <td align="right">       17.50</td>
    <td align="right">  0.00961251</td>
    <td align="right">     49253.2</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.37328427</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">     8792.89</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00961251</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00961251</td>
    <td align="right">     51.4915</td>
    <td align="right">     6733.20</td>
    <td align="right">        0.00</td>
    <td align="right">     8820.58</td>
    <td align="right">     7124.18</td>
    <td align="right">  0.58800681</td>
    <td align="right">       24.65</td>
    <td align="right">       17.54</td>
    <td align="right">  0.00961251</td>
    <td align="right">     49253.2</td>
    <td align="right">       12.81</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00846982</td>
    <td align="right">     34252.4</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6557.208</td>
    <td align="right">    6557.208</td>
    <td align="right">    0.281932</td>
    <td align="right">  0.00014342</td>
    <td align="right">     599.731</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.489935</td>
    <td align="right">  0.58800681</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      8.1003</td>
    <td align="right">    3.500446</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15479.27</td>
    <td align="right">     6557.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33836741</td>
    <td align="right">    0.281932</td>
    <td align="right">       21.00</td>
    <td align="right">       13.71</td>
    <td align="right">  0.00683278</td>
    <td align="right">     38452.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14341013</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15479.27</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00683278</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00683278</td>
    <td align="right">     44.1187</td>
    <td align="right">     6605.14</td>
    <td align="right">        0.00</td>
    <td align="right">     7617.24</td>
    <td align="right">     7617.24</td>
    <td align="right">  0.33836741</td>
    <td align="right">       16.60</td>
    <td align="right">       11.99</td>
    <td align="right">  0.00683278</td>
    <td align="right">     33979.6</td>
    <td align="right">       38.72</td>
    <td align="right">       19.90</td>
    <td align="right">  0.00683278</td>
    <td align="right">     56491.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10733.217</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.659709</td>
    <td align="right">  0.00045570</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6884</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.659709</td>
    <td align="right">  0.79176572</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.0110</td>
    <td align="right">    3.010965</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    10733.22</td>
    <td align="right">     9693.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79176572</td>
    <td align="right">    0.659709</td>
    <td align="right">       24.65</td>
    <td align="right">       17.05</td>
    <td align="right">  0.00906340</td>
    <td align="right">     47855.6</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.45565669</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    10733.22</td>
    <td align="right">       34.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.44</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906340</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906340</td>
    <td align="right">     48.5921</td>
    <td align="right">     9066.47</td>
    <td align="right">        0.00</td>
    <td align="right">    10767.49</td>
    <td align="right">     9451.98</td>
    <td align="right">  0.79176572</td>
    <td align="right">       24.65</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00906340</td>
    <td align="right">     47855.6</td>
    <td align="right">       12.97</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00840540</td>
    <td align="right">     34256.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FCU</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4420.013</td>
    <td align="right">    4420.013</td>
    <td align="right">    0.190042</td>
    <td align="right">  0.00009668</td>
    <td align="right">     404.200</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.659709</td>
    <td align="right">  0.79176572</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      5.4599</td>
    <td align="right">    2.359543</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10433.53</td>
    <td align="right">     4420.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22808397</td>
    <td align="right">    0.190042</td>
    <td align="right">       21.00</td>
    <td align="right">       13.78</td>
    <td align="right">  0.00690658</td>
    <td align="right">     38639.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.09666838</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    10433.53</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00690658</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00690658</td>
    <td align="right">     44.5898</td>
    <td align="right">     4451.35</td>
    <td align="right">        0.00</td>
    <td align="right">     5134.56</td>
    <td align="right">     5134.56</td>
    <td align="right">  0.22808397</td>
    <td align="right">       16.60</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00690658</td>
    <td align="right">     34166.4</td>
    <td align="right">       38.72</td>
    <td align="right">       19.95</td>
    <td align="right">  0.00690658</td>
    <td align="right">     56678.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11234.317</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.651740</td>
    <td align="right">  0.00047698</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2774</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.651740</td>
    <td align="right">  0.78220142</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.1516</td>
    <td align="right">    3.151537</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    11234.32</td>
    <td align="right">     9621.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78220142</td>
    <td align="right">    0.651740</td>
    <td align="right">       24.65</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00938023</td>
    <td align="right">     48661.9</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.47692983</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    11234.32</td>
    <td align="right">       35.83</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.76</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938023</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938023</td>
    <td align="right">     50.2658</td>
    <td align="right">     8956.88</td>
    <td align="right">        0.00</td>
    <td align="right">    11269.86</td>
    <td align="right">     9421.04</td>
    <td align="right">  0.78220142</td>
    <td align="right">       24.65</td>
    <td align="right">       17.35</td>
    <td align="right">  0.00938023</td>
    <td align="right">     48661.9</td>
    <td align="right">       12.87</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00844410</td>
    <td align="right">     34254.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8016.272</td>
    <td align="right">    8016.272</td>
    <td align="right">    0.344669</td>
    <td align="right">  0.00017534</td>
    <td align="right">     732.857</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.651740</td>
    <td align="right">  0.78220142</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      9.9011</td>
    <td align="right">    4.279341</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18920.57</td>
    <td align="right">     8016.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41366222</td>
    <td align="right">    0.344669</td>
    <td align="right">       21.00</td>
    <td align="right">       13.92</td>
    <td align="right">  0.00704830</td>
    <td align="right">     38999.9</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.17532076</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    18920.57</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00704830</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00704830</td>
    <td align="right">     45.4943</td>
    <td align="right">     8068.72</td>
    <td align="right">        0.00</td>
    <td align="right">     9312.24</td>
    <td align="right">     9312.24</td>
    <td align="right">  0.41366222</td>
    <td align="right">       16.60</td>
    <td align="right">       12.20</td>
    <td align="right">  0.00704830</td>
    <td align="right">     34525.2</td>
    <td align="right">       38.71</td>
    <td align="right">       20.06</td>
    <td align="right">  0.00704830</td>
    <td align="right">     57036.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11020.647</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.677718</td>
    <td align="right">  0.00046791</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6834</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.677718</td>
    <td align="right">  0.81337937</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.0917</td>
    <td align="right">    3.091597</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    11020.65</td>
    <td align="right">     9957.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81337937</td>
    <td align="right">    0.677718</td>
    <td align="right">       24.65</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00906073</td>
    <td align="right">     47848.7</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.46785894</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    11020.65</td>
    <td align="right">       31.30</td>
    <td align="right">  0.01519472</td>
    <td align="right">       23.57</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906073</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906073</td>
    <td align="right">     48.5781</td>
    <td align="right">     9313.94</td>
    <td align="right">        0.00</td>
    <td align="right">    11055.84</td>
    <td align="right">     9709.20</td>
    <td align="right">  0.81337937</td>
    <td align="right">       24.65</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00906073</td>
    <td align="right">     47848.7</td>
    <td align="right">       12.97</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00840506</td>
    <td align="right">     34256.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5326.442</td>
    <td align="right">    5326.442</td>
    <td align="right">    0.229017</td>
    <td align="right">  0.00011650</td>
    <td align="right">     486.905</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.677718</td>
    <td align="right">  0.81337937</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      6.5786</td>
    <td align="right">    2.843424</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    12571.43</td>
    <td align="right">     5326.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27486026</td>
    <td align="right">    0.229017</td>
    <td align="right">       21.00</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00709317</td>
    <td align="right">     39113.9</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.11649253</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    12571.43</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00709317</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709317</td>
    <td align="right">     45.7804</td>
    <td align="right">     5360.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6187.56</td>
    <td align="right">     6187.56</td>
    <td align="right">  0.27486026</td>
    <td align="right">       16.60</td>
    <td align="right">       12.25</td>
    <td align="right">  0.00709317</td>
    <td align="right">     34638.8</td>
    <td align="right">       38.71</td>
    <td align="right">       20.09</td>
    <td align="right">  0.00709317</td>
    <td align="right">     57150.5</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10171.529</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.580240</td>
    <td align="right">  0.00043186</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.4553</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.580240</td>
    <td align="right">  0.69638836</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      2.8534</td>
    <td align="right">    2.853396</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">    10171.53</td>
    <td align="right">     8577.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69638836</td>
    <td align="right">    0.580240</td>
    <td align="right">       24.65</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00947596</td>
    <td align="right">     48905.6</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.43181138</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    10171.53</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00947596</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00947596</td>
    <td align="right">     50.7711</td>
    <td align="right">     7974.26</td>
    <td align="right">        0.00</td>
    <td align="right">    10203.64</td>
    <td align="right">     8408.45</td>
    <td align="right">  0.69638836</td>
    <td align="right">       24.65</td>
    <td align="right">       17.42</td>
    <td align="right">  0.00947596</td>
    <td align="right">     48905.6</td>
    <td align="right">       12.84</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00845495</td>
    <td align="right">     34253.4</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8011.010</td>
    <td align="right">    8011.010</td>
    <td align="right">    0.344442</td>
    <td align="right">  0.00017522</td>
    <td align="right">     732.376</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.580240</td>
    <td align="right">  0.69638836</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      9.8946</td>
    <td align="right">    4.276532</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18908.15</td>
    <td align="right">     8011.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41339060</td>
    <td align="right">    0.344442</td>
    <td align="right">       21.00</td>
    <td align="right">       13.92</td>
    <td align="right">  0.00704767</td>
    <td align="right">     38998.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.17520567</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    18908.15</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00704767</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00704767</td>
    <td align="right">     45.4902</td>
    <td align="right">     8063.44</td>
    <td align="right">        0.00</td>
    <td align="right">     9306.12</td>
    <td align="right">     9306.12</td>
    <td align="right">  0.41339060</td>
    <td align="right">       16.60</td>
    <td align="right">       12.20</td>
    <td align="right">  0.00704767</td>
    <td align="right">     34523.6</td>
    <td align="right">       38.71</td>
    <td align="right">       20.06</td>
    <td align="right">  0.00704767</td>
    <td align="right">     57035.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11567.432</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.715104</td>
    <td align="right">  0.00049112</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6314</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.715104</td>
    <td align="right">  0.85824964</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.2450</td>
    <td align="right">    3.244985</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    11567.43</td>
    <td align="right">    10502.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85824964</td>
    <td align="right">    0.715104</td>
    <td align="right">       24.65</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00903273</td>
    <td align="right">     47777.4</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.49107156</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    11567.43</td>
    <td align="right">       34.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.44</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903273</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903273</td>
    <td align="right">     48.4300</td>
    <td align="right">     9827.75</td>
    <td align="right">        0.00</td>
    <td align="right">    11604.41</td>
    <td align="right">    10236.26</td>
    <td align="right">  0.85824964</td>
    <td align="right">       24.65</td>
    <td align="right">       17.06</td>
    <td align="right">  0.00903273</td>
    <td align="right">     47777.4</td>
    <td align="right">       12.98</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00840141</td>
    <td align="right">     34256.4</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FCU</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5326.304</td>
    <td align="right">    5326.304</td>
    <td align="right">    0.229011</td>
    <td align="right">  0.00011650</td>
    <td align="right">     486.893</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.715104</td>
    <td align="right">  0.85824964</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      6.5785</td>
    <td align="right">    2.843350</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    12571.11</td>
    <td align="right">     5326.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27485315</td>
    <td align="right">    0.229011</td>
    <td align="right">       21.00</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00709320</td>
    <td align="right">     39114.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.11648952</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    12571.11</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00709320</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709320</td>
    <td align="right">     45.7806</td>
    <td align="right">     5360.18</td>
    <td align="right">        0.00</td>
    <td align="right">     6187.40</td>
    <td align="right">     6187.40</td>
    <td align="right">  0.27485315</td>
    <td align="right">       16.60</td>
    <td align="right">       12.25</td>
    <td align="right">  0.00709320</td>
    <td align="right">     34638.9</td>
    <td align="right">       38.71</td>
    <td align="right">       20.09</td>
    <td align="right">  0.00709320</td>
    <td align="right">     57150.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12289.917</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.721888</td>
    <td align="right">  0.00052180</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1479</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.721888</td>
    <td align="right">  0.86639147</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.4477</td>
    <td align="right">    3.447662</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    12289.92</td>
    <td align="right">    10646.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.86639147</td>
    <td align="right">    0.721888</td>
    <td align="right">       24.65</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00931060</td>
    <td align="right">     48484.7</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.52174316</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    12289.92</td>
    <td align="right">       35.92</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00931060</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00931060</td>
    <td align="right">     49.8982</td>
    <td align="right">     9920.92</td>
    <td align="right">        0.00</td>
    <td align="right">    12328.87</td>
    <td align="right">    10415.55</td>
    <td align="right">  0.86639147</td>
    <td align="right">       24.65</td>
    <td align="right">       17.29</td>
    <td align="right">  0.00931060</td>
    <td align="right">     48484.7</td>
    <td align="right">       12.89</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00843597</td>
    <td align="right">     34254.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9762.943</td>
    <td align="right">    9762.943</td>
    <td align="right">    0.419773</td>
    <td align="right">  0.00021354</td>
    <td align="right">     892.233</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.721888</td>
    <td align="right">  0.86639147</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">     12.0570</td>
    <td align="right">    5.211769</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23040.31</td>
    <td align="right">     9762.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50379996</td>
    <td align="right">    0.419773</td>
    <td align="right">       21.00</td>
    <td align="right">       14.08</td>
    <td align="right">  0.00721761</td>
    <td align="right">     39430.1</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.21352150</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23040.31</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00721761</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00721761</td>
    <td align="right">     46.5741</td>
    <td align="right">     9820.30</td>
    <td align="right">        0.00</td>
    <td align="right">    11341.36</td>
    <td align="right">    11341.36</td>
    <td align="right">  0.50379996</td>
    <td align="right">       16.60</td>
    <td align="right">       12.37</td>
    <td align="right">  0.00721761</td>
    <td align="right">     34953.9</td>
    <td align="right">       38.71</td>
    <td align="right">       20.18</td>
    <td align="right">  0.00721761</td>
    <td align="right">     57465.5</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11129.794</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.684331</td>
    <td align="right">  0.00047254</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6849</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.684331</td>
    <td align="right">  0.82131569</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.1223</td>
    <td align="right">    3.122216</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">    11129.79</td>
    <td align="right">    10054.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82131569</td>
    <td align="right">    0.684331</td>
    <td align="right">       24.65</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00906152</td>
    <td align="right">     47850.7</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.47249254</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    11129.79</td>
    <td align="right">       31.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       23.64</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906152</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906152</td>
    <td align="right">     48.5823</td>
    <td align="right">     9404.79</td>
    <td align="right">        0.00</td>
    <td align="right">    11165.34</td>
    <td align="right">     9804.14</td>
    <td align="right">  0.82131569</td>
    <td align="right">       24.65</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00906152</td>
    <td align="right">     47850.7</td>
    <td align="right">       12.97</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00840516</td>
    <td align="right">     34256.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6428.928</td>
    <td align="right">    6428.928</td>
    <td align="right">    0.276422</td>
    <td align="right">  0.00014062</td>
    <td align="right">     587.507</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.684331</td>
    <td align="right">  0.82131569</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      7.9394</td>
    <td align="right">    3.431966</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15171.83</td>
    <td align="right">     6428.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33175440</td>
    <td align="right">    0.276422</td>
    <td align="right">       21.00</td>
    <td align="right">       14.10</td>
    <td align="right">  0.00724383</td>
    <td align="right">     39496.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14060456</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15171.83</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00724383</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00724383</td>
    <td align="right">     46.7412</td>
    <td align="right">     6465.90</td>
    <td align="right">        0.00</td>
    <td align="right">     7468.33</td>
    <td align="right">     7468.33</td>
    <td align="right">  0.33175440</td>
    <td align="right">       16.60</td>
    <td align="right">       12.40</td>
    <td align="right">  0.00724383</td>
    <td align="right">     35020.3</td>
    <td align="right">       38.71</td>
    <td align="right">       20.20</td>
    <td align="right">  0.00724383</td>
    <td align="right">     57531.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11343.200</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.657952</td>
    <td align="right">  0.00048160</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2791</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.657952</td>
    <td align="right">  0.78965685</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.1821</td>
    <td align="right">    3.182082</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    11343.20</td>
    <td align="right">     9713.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78965685</td>
    <td align="right">    0.657952</td>
    <td align="right">       24.65</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00938113</td>
    <td align="right">     48664.2</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.48155224</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    11343.20</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938113</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00938113</td>
    <td align="right">     50.2706</td>
    <td align="right">     9042.25</td>
    <td align="right">        0.00</td>
    <td align="right">    11379.08</td>
    <td align="right">     9511.05</td>
    <td align="right">  0.78965685</td>
    <td align="right">       24.65</td>
    <td align="right">       17.35</td>
    <td align="right">  0.00938113</td>
    <td align="right">     48664.2</td>
    <td align="right">       12.87</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00844420</td>
    <td align="right">     34254.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9769.688</td>
    <td align="right">    9769.688</td>
    <td align="right">    0.420062</td>
    <td align="right">  0.00021369</td>
    <td align="right">     892.848</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.657952</td>
    <td align="right">  0.78965685</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">     12.0653</td>
    <td align="right">    5.215370</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23056.22</td>
    <td align="right">     9769.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50414796</td>
    <td align="right">    0.420062</td>
    <td align="right">       21.00</td>
    <td align="right">       14.08</td>
    <td align="right">  0.00721809</td>
    <td align="right">     39431.3</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.21366903</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23056.22</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00721809</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00721809</td>
    <td align="right">     46.5771</td>
    <td align="right">     9827.05</td>
    <td align="right">        0.00</td>
    <td align="right">    11349.20</td>
    <td align="right">    11349.20</td>
    <td align="right">  0.50414796</td>
    <td align="right">       16.60</td>
    <td align="right">       12.37</td>
    <td align="right">  0.00721809</td>
    <td align="right">     34955.1</td>
    <td align="right">       38.71</td>
    <td align="right">       20.18</td>
    <td align="right">  0.00721809</td>
    <td align="right">     57466.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12254.507</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.761103</td>
    <td align="right">  0.00052029</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5858</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.761103</td>
    <td align="right">  0.91345526</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">      3.4378</td>
    <td align="right">    3.437729</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    12254.51</td>
    <td align="right">    11173.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.91345526</td>
    <td align="right">    0.761103</td>
    <td align="right">       24.65</td>
    <td align="right">       17.00</td>
    <td align="right">  0.00900822</td>
    <td align="right">     47715.1</td>
    <td align="right">       12.78</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34299.5</td>
    <td align="right">  0.52023993</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">       0.000</td>
    <td align="right">    12254.51</td>
    <td align="right">       34.59</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.44</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900822</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900822</td>
    <td align="right">     48.3006</td>
    <td align="right">    10459.90</td>
    <td align="right">        0.00</td>
    <td align="right">    12293.71</td>
    <td align="right">    10886.66</td>
    <td align="right">  0.91345526</td>
    <td align="right">       24.65</td>
    <td align="right">       17.03</td>
    <td align="right">  0.00900822</td>
    <td align="right">     47715.1</td>
    <td align="right">       12.99</td>
    <td align="right">       12.07</td>
    <td align="right">  0.00839820</td>
    <td align="right">     34256.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FCU</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6428.720</td>
    <td align="right">    6428.720</td>
    <td align="right">    0.276413</td>
    <td align="right">  0.00014061</td>
    <td align="right">     587.488</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.761103</td>
    <td align="right">  0.91345526</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">      7.9392</td>
    <td align="right">    3.431855</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15171.34</td>
    <td align="right">     6428.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33174371</td>
    <td align="right">    0.276413</td>
    <td align="right">       21.00</td>
    <td align="right">       14.10</td>
    <td align="right">  0.00724385</td>
    <td align="right">     39496.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.14060003</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15171.34</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00724385</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00724385</td>
    <td align="right">     46.7413</td>
    <td align="right">     6465.69</td>
    <td align="right">        0.00</td>
    <td align="right">     7468.09</td>
    <td align="right">     7468.09</td>
    <td align="right">  0.33174371</td>
    <td align="right">       16.60</td>
    <td align="right">       12.40</td>
    <td align="right">  0.00724385</td>
    <td align="right">     35020.3</td>
    <td align="right">       38.71</td>
    <td align="right">       20.20</td>
    <td align="right">  0.00724385</td>
    <td align="right">     57531.9</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN; CORE_MID ZN; CORE_TOP ZN; PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_MID_ZN_1 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  100992.563</td>
    <td align="right">    -999.000</td>
    <td align="right">    2.151308</td>
    <td align="right">  0.00428795</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1033.0862</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.151308</td>
    <td align="right">  2.58194324</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 15.13324541</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">   356464.38</td>
    <td align="right">     28.3317</td>
    <td align="right">   28.331741</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">   100992.56</td>
    <td align="right">    59799.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.58194324</td>
    <td align="right">    2.151308</td>
    <td align="right">       36.00</td>
    <td align="right">       24.80</td>
    <td align="right">  0.01519472</td>
    <td align="right">     75192.2</td>
    <td align="right">       14.52</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00850000</td>
    <td align="right">     36077.2</td>
    <td align="right">  4.28751184</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">    2763.388</td>
    <td align="right">    98229.18</td>
    <td align="right">       36.00</td>
    <td align="right">  0.01519472</td>
    <td align="right">       24.80</td>
    <td align="right">  2.15130787</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00949699</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00939841</td>
    <td align="right">     50.3618</td>
    <td align="right">   179566.38</td>
    <td align="right">        0.00</td>
    <td align="right">   103956.35</td>
    <td align="right">    62405.59</td>
    <td align="right">  2.58194324</td>
    <td align="right">       36.00</td>
    <td align="right">       24.84</td>
    <td align="right">  0.01519472</td>
    <td align="right">     75192.2</td>
    <td align="right">       12.60</td>
    <td align="right">       12.34</td>
    <td align="right">  0.00881974</td>
    <td align="right">     34929.4</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN; CORE_MID ZN; CORE_TOP ZN; PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_MID_ZN_1 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   58923.702</td>
    <td align="right">   58923.702</td>
    <td align="right">    2.151308</td>
    <td align="right">  0.00128883</td>
    <td align="right">    1857.524</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2002</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.151308</td>
    <td align="right">  2.58194324</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  4.09691029</td>
    <td align="right">       37.78</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">   191094.92</td>
    <td align="right">     40.2226</td>
    <td align="right">   31.455344</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    76863.42</td>
    <td align="right">    58923.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.58194324</td>
    <td align="right">    2.151308</td>
    <td align="right">       -1.60</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">      6672.4</td>
    <td align="right">       21.11</td>
    <td align="right">       14.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">  1.28869724</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    76863.42</td>
    <td align="right">       -1.60</td>
    <td align="right">  0.00331476</td>
    <td align="right">       -1.60</td>
    <td align="right">  2.15130787</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00664484</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00664484</td>
    <td align="right">     42.9176</td>
    <td align="right">   128115.19</td>
    <td align="right">        0.00</td>
    <td align="right">    37766.75</td>
    <td align="right">    37766.75</td>
    <td align="right">  2.58194324</td>
    <td align="right">       16.60</td>
    <td align="right">        8.17</td>
    <td align="right">  0.00331476</td>
    <td align="right">     25072.6</td>
    <td align="right">       31.07</td>
    <td align="right">       14.28</td>
    <td align="right">  0.00331476</td>
    <td align="right">     39699.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">     1012.50</td>
    <td align="right">      644.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">     1957.50</td>
    <td align="right">      367.00</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">     2011.50</td>
    <td align="right">      510.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     2108.00</td>
    <td align="right">     1571.83</td>
    <td align="right">      873.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     1917.17</td>
    <td align="right">      808.50</td>
    <td align="right">       71.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     1634.33</td>
    <td align="right">     1103.67</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">     1913.50</td>
    <td align="right">      951.50</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">     2356.50</td>
    <td align="right">      417.67</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">     2205.33</td>
    <td align="right">      544.17</td>
    <td align="right">       37.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">     1967.33</td>
    <td align="right">      707.67</td>
    <td align="right">       55.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">     2190.00</td>
    <td align="right">      622.50</td>
    <td align="right">       59.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">     2344.67</td>
    <td align="right">      500.50</td>
    <td align="right">       69.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">     2228.50</td>
    <td align="right">      616.33</td>
    <td align="right">       70.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">     2050.50</td>
    <td align="right">      771.17</td>
    <td align="right">      107.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     2219.67</td>
    <td align="right">      699.67</td>
    <td align="right">      114.33</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2604.33</td>
    <td align="right">     1855.00</td>
    <td align="right">      916.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       98.50</td>
    <td align="right">      315.83</td>
    <td align="right">       98.17</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       98.67</td>
    <td align="right">      317.00</td>
    <td align="right">       98.17</td>
    <td align="right">      310.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       40.12</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       40.12</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       40.12</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.580</td>
    <td align="right">       2.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.579</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.579</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.579</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.579</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.579</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.579</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.579</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.579</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.579</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.579</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.579</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       40.12</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       40.12</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       40.12</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        8.46</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1099.64</td>
    <td align="right">    11011.01</td>
    <td align="right">25-JUN-17:10</td>
    <td align="right">    89438.18</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">      367.50</td>
    <td align="right">     2266.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35791.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      335.95</td>
    <td align="right">     1491.68</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    34128.53</td>
    <td align="right">22-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">       79.86</td>
    <td align="right">      374.30</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6737.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      335.95</td>
    <td align="right">     1491.68</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    34128.53</td>
    <td align="right">22-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID ZN</td>
    <td align="right">      196.96</td>
    <td align="right">     2266.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13548.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID ZN</td>
    <td align="right">       79.86</td>
    <td align="right">      374.30</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6737.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">      196.96</td>
    <td align="right">     2266.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13548.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">       79.86</td>
    <td align="right">      374.30</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6737.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       34.42</td>
    <td align="right">      429.89</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     2856.06</td>
    <td align="right">22-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        9.74</td>
    <td align="right">       37.64</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1420.29</td>
    <td align="right">22-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       21.87</td>
    <td align="right">      272.16</td>
    <td align="right">25-JUN-17:10</td>
    <td align="right">     1808.12</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        6.25</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">      899.16</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       34.65</td>
    <td align="right">      429.89</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">     2856.06</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        9.97</td>
    <td align="right">       37.64</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1420.29</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       21.86</td>
    <td align="right">      272.14</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1808.00</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        6.24</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      899.10</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       34.41</td>
    <td align="right">      429.89</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     2856.06</td>
    <td align="right">22-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        9.72</td>
    <td align="right">       37.64</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1420.29</td>
    <td align="right">22-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       21.85</td>
    <td align="right">      272.16</td>
    <td align="right">21-MAY-17:10</td>
    <td align="right">     1808.12</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        6.23</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">      899.16</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       34.61</td>
    <td align="right">      429.89</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">     2856.06</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        9.92</td>
    <td align="right">       37.64</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">     1420.29</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       21.84</td>
    <td align="right">      272.14</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1808.00</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        6.22</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">      899.10</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       34.41</td>
    <td align="right">      429.89</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     2856.06</td>
    <td align="right">22-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        9.72</td>
    <td align="right">       37.64</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1420.29</td>
    <td align="right">22-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       21.85</td>
    <td align="right">      272.16</td>
    <td align="right">21-MAY-17:10</td>
    <td align="right">     1808.12</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        6.23</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">      899.16</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       34.61</td>
    <td align="right">      429.89</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">     2856.06</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        9.92</td>
    <td align="right">       37.64</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">     1420.29</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       21.84</td>
    <td align="right">      272.14</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1808.00</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        6.22</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">      899.10</td>
    <td align="right">29-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      763.69</td>
    <td align="right">     9281.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56743.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">      287.63</td>
    <td align="right">     1832.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29054.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      763.69</td>
    <td align="right">     9281.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56743.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID ZN</td>
    <td align="right">      117.09</td>
    <td align="right">     1832.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6810.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">      117.09</td>
    <td align="right">     1832.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6810.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       24.68</td>
    <td align="right">      386.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       15.63</td>
    <td align="right">      244.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       24.68</td>
    <td align="right">      386.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       15.63</td>
    <td align="right">      244.51</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       24.68</td>
    <td align="right">      386.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       15.63</td>
    <td align="right">      244.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       24.68</td>
    <td align="right">      386.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       15.63</td>
    <td align="right">      244.51</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       24.68</td>
    <td align="right">      386.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       15.63</td>
    <td align="right">      244.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       24.68</td>
    <td align="right">      386.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       15.63</td>
    <td align="right">      244.51</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1937.87</td>
    <td align="right">    11019.09</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      105.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12698.41</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      105.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12698.41</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       56.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4605.65</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8092.76</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      104.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     8099.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      104.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     8099.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      628.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    60835.18</td>
    <td align="right">31-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      449.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49206.57</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      449.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49206.57</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4348.63</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4348.63</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      158.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9027.75</td>
    <td align="right">31-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      158.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9027.75</td>
    <td align="right">31-JUL-10:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      100.06</td>
    <td align="right">     1276.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    97390.59</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      100.06</td>
    <td align="right">     1276.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    97390.59</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       79.09</td>
    <td align="right">     1276.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8608.21</td>
    <td align="right">16-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       79.09</td>
    <td align="right">     1276.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8608.21</td>
    <td align="right">16-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    96113.65</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    96113.65</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     1454.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   218491.89</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     1454.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   218491.89</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     1454.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   218491.89</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1605.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1605.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1605.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1605.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     1327.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     1327.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    98970.76</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3244.93</td>
    <td align="right">25-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3244.93</td>
    <td align="right">25-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     6702.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   936155.21</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1161.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   166666.79</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM ZN</td>
    <td align="right">      219.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30393.13</td>
    <td align="right">28-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    88236.49</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1147.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   166666.79</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM ZN</td>
    <td align="right">      219.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30393.13</td>
    <td align="right">28-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID ZN</td>
    <td align="right">      177.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21901.12</td>
    <td align="right">28-AUG-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3856.11</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID ZN</td>
    <td align="right">      177.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21901.12</td>
    <td align="right">28-AUG-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP ZN</td>
    <td align="right">      195.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26440.76</td>
    <td align="right">28-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15630.61</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP ZN</td>
    <td align="right">      195.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26440.76</td>
    <td align="right">28-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       59.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12872.01</td>
    <td align="right">23-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12872.01</td>
    <td align="right">23-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       51.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11351.94</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8415.06</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3497.30</td>
    <td align="right">11-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8415.06</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       32.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6857.78</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5165.21</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       31.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6857.78</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       31.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9002.93</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3540.33</td>
    <td align="right">11-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9002.93</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       66.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10875.82</td>
    <td align="right">25-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5360.79</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       66.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10875.82</td>
    <td align="right">25-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       41.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9340.42</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4278.20</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       41.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9340.42</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       47.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7884.73</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6121.77</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7884.73</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       42.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9652.75</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3980.51</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       42.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9652.75</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       71.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11861.36</td>
    <td align="right">25-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8758.88</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11861.36</td>
    <td align="right">25-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       45.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9531.19</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6076.33</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       44.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9531.19</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       53.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9098.15</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9098.15</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       51.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8984.17</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10495.31</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6147.33</td>
    <td align="right">13-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       45.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10495.31</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     3692.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   493301.82</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3244.93</td>
    <td align="right">25-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3244.93</td>
    <td align="right">25-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1849.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   280713.80</td>
    <td align="right">31-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    97889.33</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    97889.33</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    97889.33</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1454.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   218491.89</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      130.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    71209.39</td>
    <td align="right">11-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      246.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68216.32</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     1499.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   221320.06</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     2152.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   270526.62</td>
    <td align="right">28-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    92832.26</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       0.000</td>
    <td align="right">    -175.828</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.461</td>
    <td align="right">      79.861</td>
    <td align="right">     287.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -178.671</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       0.004</td>
    <td align="right">    -133.839</td>
    <td align="right">       0.002</td>
    <td align="right">     -43.672</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.493</td>
    <td align="right">      79.861</td>
    <td align="right">     117.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.943</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       0.252</td>
    <td align="right">    -152.563</td>
    <td align="right">       0.019</td>
    <td align="right">     -43.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.603</td>
    <td align="right">      79.861</td>
    <td align="right">     117.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.113</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       7.539</td>
    <td align="right">     -42.870</td>
    <td align="right">       0.140</td>
    <td align="right">      -8.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.566</td>
    <td align="right">       9.738</td>
    <td align="right">      24.685</td>
    <td align="right">      59.782</td>
    <td align="right">       0.000</td>
    <td align="right">       9.749</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.409</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.272</td>
    <td align="right">     -26.012</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       0.275</td>
    <td align="right">     -25.566</td>
    <td align="right">       0.013</td>
    <td align="right">      -5.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.109</td>
    <td align="right">       6.247</td>
    <td align="right">      15.627</td>
    <td align="right">      35.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.366</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.911</td>
    <td align="right">     -15.912</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       0.539</td>
    <td align="right">     -23.243</td>
    <td align="right">       0.023</td>
    <td align="right">      -8.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.553</td>
    <td align="right">       9.969</td>
    <td align="right">      24.685</td>
    <td align="right">      28.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.102</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.330</td>
    <td align="right">     -14.103</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       0.353</td>
    <td align="right">     -26.012</td>
    <td align="right">       0.014</td>
    <td align="right">      -5.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.141</td>
    <td align="right">       6.238</td>
    <td align="right">      15.626</td>
    <td align="right">      37.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.264</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.916</td>
    <td align="right">     -16.265</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       0.206</td>
    <td align="right">     -57.033</td>
    <td align="right">       0.015</td>
    <td align="right">      -9.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.455</td>
    <td align="right">       9.721</td>
    <td align="right">      24.685</td>
    <td align="right">      57.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.401</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.802</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.474</td>
    <td align="right">      -5.516</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       0.190</td>
    <td align="right">     -36.061</td>
    <td align="right">       0.011</td>
    <td align="right">      -5.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.095</td>
    <td align="right">       6.226</td>
    <td align="right">      15.627</td>
    <td align="right">      34.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.373</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.597</td>
    <td align="right">      -1.079</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       0.387</td>
    <td align="right">     -37.785</td>
    <td align="right">       0.018</td>
    <td align="right">      -8.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.509</td>
    <td align="right">       9.924</td>
    <td align="right">      24.685</td>
    <td align="right">      26.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.403</td>
    <td align="right">       6.916</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.431</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.352</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       0.248</td>
    <td align="right">     -36.376</td>
    <td align="right">       0.012</td>
    <td align="right">      -5.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.115</td>
    <td align="right">       6.215</td>
    <td align="right">      15.626</td>
    <td align="right">      35.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.323</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.605</td>
    <td align="right">      -1.514</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       0.738</td>
    <td align="right">     -61.648</td>
    <td align="right">       0.023</td>
    <td align="right">      -8.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.482</td>
    <td align="right">       9.721</td>
    <td align="right">      24.685</td>
    <td align="right">      56.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.477</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.157</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.878</td>
    <td align="right">      -1.250</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       0.610</td>
    <td align="right">     -39.023</td>
    <td align="right">       0.015</td>
    <td align="right">      -5.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.113</td>
    <td align="right">       6.226</td>
    <td align="right">      15.627</td>
    <td align="right">      34.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       1.549</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.959</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.855</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       1.254</td>
    <td align="right">     -43.079</td>
    <td align="right">       0.026</td>
    <td align="right">      -8.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.548</td>
    <td align="right">       9.924</td>
    <td align="right">      24.685</td>
    <td align="right">      26.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.479</td>
    <td align="right">      11.199</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.645</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.731</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       0.773</td>
    <td align="right">     -39.791</td>
    <td align="right">       0.016</td>
    <td align="right">      -5.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.137</td>
    <td align="right">       6.215</td>
    <td align="right">      15.626</td>
    <td align="right">      35.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       1.403</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.804</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.862</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.462</td>
    <td align="right">       2.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.153</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.514</td>
    <td align="right">       3.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.256</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.280</td>
    <td align="right">       4.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.391</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      13.370</td>
    <td align="right">    -930.715</td>
    <td align="right">       0.346</td>
    <td align="right">    -216.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     155.380</td>
    <td align="right">     335.948</td>
    <td align="right">     763.692</td>
    <td align="right">     468.132</td>
    <td align="right">       0.000</td>
    <td align="right">      14.587</td>
    <td align="right">      31.625</td>
    <td align="right">       0.000</td>
    <td align="right">    -241.635</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.583</td>
    <td align="right">    -342.381</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -41591.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -5022.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.59</td>
    <td align="right">     3027.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42838.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">25-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -33762.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -5013.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.59</td>
    <td align="right">     3027.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35000.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">17-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -34208.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -5660.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.59</td>
    <td align="right">     3027.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36093.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">01-AUG-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -10008.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -1401.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.15</td>
    <td align="right">      376.38</td>
    <td align="right">      797.65</td>
    <td align="right">     3695.81</td>
    <td align="right">        0.00</td>
    <td align="right">    12804.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6424.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">31-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7828.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -586.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.64</td>
    <td align="right">      428.90</td>
    <td align="right">      908.96</td>
    <td align="right">     9865.31</td>
    <td align="right">        0.00</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3262.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">01-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -6979.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -949.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.28</td>
    <td align="right">      638.12</td>
    <td align="right">     2165.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5049.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8416.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -586.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.61</td>
    <td align="right">      428.87</td>
    <td align="right">      908.90</td>
    <td align="right">    10573.57</td>
    <td align="right">        0.00</td>
    <td align="right">       54.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3430.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">08-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -9869.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -1050.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.81</td>
    <td align="right">      638.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10757.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -633.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">28-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -9818.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -823.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
    <td align="right">      305.30</td>
    <td align="right">     7018.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3389.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">08-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -8802.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -1060.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.81</td>
    <td align="right">      638.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9698.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -631.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -9800.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -684.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.90</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10595.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -610.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">25-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -10819.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1042.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      683.70</td>
    <td align="right">      677.48</td>
    <td align="right">     1435.77</td>
    <td align="right">    11502.05</td>
    <td align="right">        0.00</td>
    <td align="right">      102.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2540.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">28-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -9741.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -818.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
    <td align="right">      305.30</td>
    <td align="right">     6955.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3388.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -9639.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -1128.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.81</td>
    <td align="right">      638.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10872.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -10247.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -680.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.90</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11037.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -609.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -201940.88</td>
    <td align="right">        0.00</td>
    <td align="right">   -27262.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3792.06</td>
    <td align="right">    15333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   218825.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -8384.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -362.97</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">    19215.99</td>
    <td align="right">        0.00</td>
    <td align="right">       64.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      891.66</td>
    <td align="right">     2245.78</td>
    <td align="right">     3027.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25445.05</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">    36134.49</td>
    <td align="right">        0.00</td>
    <td align="right">      920.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.59</td>
    <td align="right">     3027.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40830.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">23-JAN-07:12</td>
    <td align="right">    12712.79</td>
    <td align="right">        0.00</td>
    <td align="right">      800.01</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.86</td>
    <td align="right">      473.43</td>
    <td align="right">      638.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9604.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -3554.36</td>
    <td align="right">        0.00</td>
    <td align="right">   -20912.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     8074.14</td>
    <td align="right">        0.00</td>
    <td align="right">      162.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">      403.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1926.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.35</td>
    <td align="right">    -6756.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     9482.74</td>
    <td align="right">        0.00</td>
    <td align="right">      271.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.81</td>
    <td align="right">      638.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2916.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.29</td>
    <td align="right">    -7548.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     8164.69</td>
    <td align="right">        0.00</td>
    <td align="right">      150.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.90</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1882.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.95</td>
    <td align="right">    -6878.74</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">    11962.31</td>
    <td align="right">        0.00</td>
    <td align="right">      260.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.81</td>
    <td align="right">      638.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2830.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.56</td>
    <td align="right">   -10053.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     9462.30</td>
    <td align="right">        0.00</td>
    <td align="right">      186.75</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.91</td>
    <td align="right">      403.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1890.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.95</td>
    <td align="right">    -8174.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">    11685.70</td>
    <td align="right">        0.00</td>
    <td align="right">      366.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.01</td>
    <td align="right">      514.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3813.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -300.84</td>
    <td align="right">    -8635.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     9546.93</td>
    <td align="right">        0.00</td>
    <td align="right">      173.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.90</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1843.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.05</td>
    <td align="right">    -8290.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">    14594.94</td>
    <td align="right">        0.00</td>
    <td align="right">      445.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.01</td>
    <td align="right">      514.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3535.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.91</td>
    <td align="right">   -11854.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">    11163.08</td>
    <td align="right">        0.00</td>
    <td align="right">      280.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.86</td>
    <td align="right">      326.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2364.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -232.88</td>
    <td align="right">    -9287.90</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">    14162.29</td>
    <td align="right">        0.00</td>
    <td align="right">      474.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.01</td>
    <td align="right">      514.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3539.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -344.32</td>
    <td align="right">   -11450.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">    11526.89</td>
    <td align="right">        0.00</td>
    <td align="right">      276.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.85</td>
    <td align="right">      326.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2311.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.56</td>
    <td align="right">    -9700.48</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">   174373.57</td>
    <td align="right">      184.68</td>
    <td align="right">      931.85</td>
    <td align="right">     -184.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4562.85</td>
    <td align="right">    11376.18</td>
    <td align="right">    26616.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33480.40</td>
    <td align="right">        0.00</td>
    <td align="right">   -24639.12</td>
    <td align="right">  -159741.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">      2.1513</td>
    <td align="right">      0.0000</td>
    <td align="right">    268.1390</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1513</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    268.1390</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1513</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3897</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1513</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9335</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9335</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9335</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.4247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4247</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0645</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0640</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0645</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0640</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0645</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0640</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      268.14</td>
    <td align="right">    0.000432</td>
    <td align="right">   4982.1859</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.1513</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.6855</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4247</td>
    <td align="right">      0.4285</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.3155</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.2982</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.3176</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.2982</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.2598</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.2475</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.2599</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.2475</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.2133</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.2050</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.2131</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.2050</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.1513</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Houston Bush Intercontinental TX USA TMY3 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">       58.84</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       98.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      310.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      408.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.98</td>
    <td align="right">    96113.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      449.53</td>
    <td align="right">    49206.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      335.95</td>
    <td align="right">    34128.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      104.80</td>
    <td align="right">     8099.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      763.69</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       56.52</td>
    <td align="right">     4605.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- FCU Fans</td>
    <td align="right">       48.86</td>
    <td align="right">     8092.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      158.85</td>
    <td align="right">     9027.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       19.67</td>
    <td align="right">     4348.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.09</td>
    <td align="right">     8608.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      763.69</td>
    <td align="right">     1937.87</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      100.06</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      763.69</td>
    <td align="right">     2037.93</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       67.43</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       90.23</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      153.28</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      388.96</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      388.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       20.08</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       16.48</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       37.47</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       13.90</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICEMEDIUM HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEMEDIUM CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289625E+11</td>
    <td align="right">0.104780E+11</td>
    <td align="right">0.645833E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.602996E+10</td>
    <td align="right">0.963316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143995E+11</td>
    <td align="right">0.311685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260651E+11</td>
    <td align="right">0.889966E+10</td>
    <td align="right">0.586762E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.598401E+10</td>
    <td align="right">0.920557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180942E+11</td>
    <td align="right">0.682839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294457E+11</td>
    <td align="right">0.906870E+10</td>
    <td align="right">0.661846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.728922E+10</td>
    <td align="right">0.122172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283002E+11</td>
    <td align="right">0.120625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261286E+11</td>
    <td align="right">0.798372E+10</td>
    <td align="right">0.608312E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.749878E+10</td>
    <td align="right">0.125569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.326750E+11</td>
    <td align="right">0.162344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290122E+11</td>
    <td align="right">0.755734E+10</td>
    <td align="right">0.661846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.976547E+10</td>
    <td align="right">0.151141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.457206E+11</td>
    <td align="right">0.233872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276731E+11</td>
    <td align="right">0.697291E+10</td>
    <td align="right">0.636818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113270E+11</td>
    <td align="right">0.153419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545130E+11</td>
    <td align="right">0.230930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.270119E+11</td>
    <td align="right">0.734837E+10</td>
    <td align="right">0.633340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118965E+11</td>
    <td align="right">0.171182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.591859E+11</td>
    <td align="right">0.239356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291135E+11</td>
    <td align="right">0.793640E+10</td>
    <td align="right">0.661846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123514E+11</td>
    <td align="right">0.172160E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.610079E+11</td>
    <td align="right">0.246814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271944E+11</td>
    <td align="right">0.843567E+10</td>
    <td align="right">0.624324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111503E+11</td>
    <td align="right">0.148419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.509453E+11</td>
    <td align="right">0.249031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284768E+11</td>
    <td align="right">0.953037E+10</td>
    <td align="right">0.645833E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.852263E+10</td>
    <td align="right">0.135596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.361178E+11</td>
    <td align="right">0.185576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286620E+11</td>
    <td align="right">0.993732E+10</td>
    <td align="right">0.636818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.731528E+10</td>
    <td align="right">0.117875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291533E+11</td>
    <td align="right">0.126433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282026E+11</td>
    <td align="right">0.106481E+11</td>
    <td align="right">0.633340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624852E+10</td>
    <td align="right">0.102575E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194188E+11</td>
    <td align="right">0.727166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335948E+12</td>
    <td align="right">0.104797E+12</td>
    <td align="right">0.763692E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105379E+12</td>
    <td align="right">0.158850E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.449532E+12</td>
    <td align="right">0.196715E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260651E+11</td>
    <td align="right">0.697291E+10</td>
    <td align="right">0.586762E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.598401E+10</td>
    <td align="right">0.920557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143995E+11</td>
    <td align="right">0.311685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294457E+11</td>
    <td align="right">0.106481E+11</td>
    <td align="right">0.661846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123514E+11</td>
    <td align="right">0.172160E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.610079E+11</td>
    <td align="right">0.249031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.718211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.739648E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.668463E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.726205E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.421449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.652945E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90970409.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.655928E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1491427.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.601495E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.596155E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.609534E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16663519.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.604254E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.678162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657981E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.679170E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.485919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.716810E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.209776E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.790859E+11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.596155E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.718211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.739648E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   126134.03</td>
    <td align="right">30-JAN-08:39</td>
    <td align="right">    28386.79</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     6684.24</td>
    <td align="right">     7938.39</td>
    <td align="right">        0.00</td>
    <td align="right">    25897.97</td>
    <td align="right">      482.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   127893.38</td>
    <td align="right">21-FEB-08:09</td>
    <td align="right">    28908.48</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     6380.88</td>
    <td align="right">     7898.06</td>
    <td align="right">        0.00</td>
    <td align="right">    26395.20</td>
    <td align="right">     1566.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   133832.06</td>
    <td align="right">29-MAR-07:30</td>
    <td align="right">    32349.54</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     6889.44</td>
    <td align="right">     8156.11</td>
    <td align="right">        0.00</td>
    <td align="right">    28160.40</td>
    <td align="right">     1532.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   132360.33</td>
    <td align="right">24-APR-07:00</td>
    <td align="right">    26975.62</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     7864.81</td>
    <td align="right">     8284.96</td>
    <td align="right">        0.00</td>
    <td align="right">    30898.82</td>
    <td align="right">     1592.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   138954.51</td>
    <td align="right">24-MAY-15:30</td>
    <td align="right">    26850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    49329.42</td>
    <td align="right">        0.00</td>
    <td align="right">    10518.28</td>
    <td align="right">     8878.07</td>
    <td align="right">        0.00</td>
    <td align="right">    41503.80</td>
    <td align="right">     1874.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   148410.33</td>
    <td align="right">26-JUN-07:00</td>
    <td align="right">    26850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10979.56</td>
    <td align="right">     8790.30</td>
    <td align="right">        0.00</td>
    <td align="right">    43174.98</td>
    <td align="right">     1871.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   149882.00</td>
    <td align="right">31-JUL-07:00</td>
    <td align="right">    26850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">    11019.22</td>
    <td align="right">     8769.61</td>
    <td align="right">        0.00</td>
    <td align="right">    44634.04</td>
    <td align="right">     1865.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   149148.59</td>
    <td align="right">28-AUG-15:20</td>
    <td align="right">    26850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    49329.42</td>
    <td align="right">        0.00</td>
    <td align="right">    12698.41</td>
    <td align="right">     8914.21</td>
    <td align="right">        0.00</td>
    <td align="right">    49206.57</td>
    <td align="right">     2149.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   147117.90</td>
    <td align="right">18-SEP-07:00</td>
    <td align="right">    26975.62</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10059.94</td>
    <td align="right">     8777.95</td>
    <td align="right">        0.00</td>
    <td align="right">    42821.11</td>
    <td align="right">     1739.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   142412.40</td>
    <td align="right">02-OCT-07:00</td>
    <td align="right">    27173.75</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     9406.65</td>
    <td align="right">     8517.67</td>
    <td align="right">        0.00</td>
    <td align="right">    39089.88</td>
    <td align="right">     1480.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   135014.81</td>
    <td align="right">27-NOV-08:30</td>
    <td align="right">    28710.35</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     7400.37</td>
    <td align="right">     8478.86</td>
    <td align="right">        0.00</td>
    <td align="right">    32151.98</td>
    <td align="right">     1529.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   130971.65</td>
    <td align="right">06-DEC-08:20</td>
    <td align="right">    32349.54</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">     6239.23</td>
    <td align="right">     7837.92</td>
    <td align="right">        0.00</td>
    <td align="right">    26096.98</td>
    <td align="right">     1704.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   126134.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26850.19</td>
    <td align="right">        0.00</td>
    <td align="right">    49329.42</td>
    <td align="right">        0.00</td>
    <td align="right">     6239.23</td>
    <td align="right">     7837.92</td>
    <td align="right">        0.00</td>
    <td align="right">    25897.97</td>
    <td align="right">      482.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   149882.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32349.54</td>
    <td align="right">        0.00</td>
    <td align="right">    56743.84</td>
    <td align="right">        0.00</td>
    <td align="right">    12698.41</td>
    <td align="right">     8914.21</td>
    <td align="right">        0.00</td>
    <td align="right">    49206.57</td>
    <td align="right">     2149.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    97390.59</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    96113.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    85866.58</td>
    <td align="right">13-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84589.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    37407.89</td>
    <td align="right">20-MAR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36130.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    23530.08</td>
    <td align="right">07-APR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15557.10</td>
    <td align="right">        0.00</td>
    <td align="right">     7972.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15588.61</td>
    <td align="right">04-MAY-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7637.21</td>
    <td align="right">        0.00</td>
    <td align="right">     7951.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8280.99</td>
    <td align="right">01-JUN-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8280.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8224.48</td>
    <td align="right">03-JUL-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8224.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8249.31</td>
    <td align="right">30-AUG-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8249.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11682.80</td>
    <td align="right">08-SEP-06:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3744.35</td>
    <td align="right">        0.00</td>
    <td align="right">     7938.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    26511.68</td>
    <td align="right">13-OCT-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18539.38</td>
    <td align="right">        0.00</td>
    <td align="right">     7972.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    35158.03</td>
    <td align="right">10-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27154.03</td>
    <td align="right">        0.00</td>
    <td align="right">     8004.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    68106.41</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66829.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8224.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    97390.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    96113.65</td>
    <td align="right">        0.00</td>
    <td align="right">     8280.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:10:02</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
