  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bd971bb6-0701-4d4d-955a-345a17b9e03a}, !- Handle
  90.1-2010 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {ac0cc9dc-5aed-4212-8c45-6e7e49557c3c}, !- Handle
  90.1-2010 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ea154b47-30ed-4472-bc66-aff0bb0d9a74}, !- Handle
  90.1-2010 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ThermostatSetpoint:DualSetpoint,
  {ae20b94d-5bc6-4443-8519-3b57700537be}, !- Handle
  90.1-2010 - Retail - Entry Thermostat,  !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7f370ba2-b7f8-46be-bb22-5dd3b393b946}, !- Handle
  Rendering Color 56,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d73372b4-eb92-4a19-beea-6f1b090580e2}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8b796af-a819-4ec8-88c5-e3c7711072dd}, !- Number of People Schedule Name
  {d2e36a3c-39c6-4b9a-af04-79d9bf7a0a27}, !- People Activity Level Schedule Name
  {4cf889af-9236-4287-a62c-73d9fab85581}, !- Lighting Schedule Name
  {ade789e3-48e7-40d6-a864-fbda471b0c69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9f95ac4e-186a-4b8a-8d40-5fad42f9a562}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a3afe109-ae8a-4411-a25f-d22a302e4281}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {e49c4c10-ded4-4c43-9f03-52e922c62bb2}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {45522041-9573-4fce-95d9-84cf296a8694}, !- Handle
  90.1-2010 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {7d299e90-bbb8-4c0d-8cd1-d0afd5159f5d}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.6076768242145,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {5a622aa9-5af5-4935-af97-feeeef8375ff}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Thermostat, !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {669ac904-c828-46a6-8b41-0885a0c29c93}, !- Handle
  90.1-2010 - Retail - Retail,            !- Name
  ,                                       !- Default Construction Set Name
  {2286d342-22b6-4ee0-b67e-18c03eb0691f}, !- Default Schedule Set Name
  {46c8f4ed-b849-458e-a338-5b73acf17aeb}, !- Group Rendering Name
  {6448e77f-da7c-4d3e-8c32-736703d1b710}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {46c8f4ed-b849-458e-a338-5b73acf17aeb}, !- Handle
  Rendering Color 57,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2286d342-22b6-4ee0-b67e-18c03eb0691f}, !- Handle
  90.1-2010 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8b796af-a819-4ec8-88c5-e3c7711072dd}, !- Number of People Schedule Name
  {d2e36a3c-39c6-4b9a-af04-79d9bf7a0a27}, !- People Activity Level Schedule Name
  {4cf889af-9236-4287-a62c-73d9fab85581}, !- Lighting Schedule Name
  {ade789e3-48e7-40d6-a864-fbda471b0c69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9f95ac4e-186a-4b8a-8d40-5fad42f9a562}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {339e98db-16ea-4ac1-b733-fdc4ed591caa}, !- Handle
  90.1-2010 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {177d5643-2548-45da-96ff-c4cde8268630}, !- Handle
  90.1-2010 - Retail - Retail Lights,     !- Name
  {339e98db-16ea-4ac1-b733-fdc4ed591caa}, !- Lights Definition Name
  {669ac904-c828-46a6-8b41-0885a0c29c93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6448e77f-da7c-4d3e-8c32-736703d1b710}, !- Handle
  90.1-2010 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aea160c8-4cf2-492e-803b-1eb9e7b8d37c}, !- Handle
  90.1-2010 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3abe3d8e-0425-4c19-b68b-c5b0fcdaa97e}, !- Handle
  90.1-2010 - Retail - Retail People,     !- Name
  {aea160c8-4cf2-492e-803b-1eb9e7b8d37c}, !- People Definition Name
  {669ac904-c828-46a6-8b41-0885a0c29c93}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {62e3469f-9b0d-4a62-8971-b63c05492921}, !- Handle
  90.1-2010 - Retail - Retail Infiltration, !- Name
  {669ac904-c828-46a6-8b41-0885a0c29c93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a4aea612-94ac-4239-a84b-084bc9fc6133}, !- Handle
  90.1-2010 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806131126013,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {18c47f06-8472-4d90-9380-41ab3b2f909a}, !- Handle
  90.1-2010 - Retail - Retail Electric Equipment, !- Name
  {a4aea612-94ac-4239-a84b-084bc9fc6133}, !- Electric Equipment Definition Name
  {669ac904-c828-46a6-8b41-0885a0c29c93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {a14ca3fa-c26e-45d9-bf14-39327e94b3af}, !- Handle
  90.1-2010 - Retail - Retail Thermostat, !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d73ef2fe-ac75-4e68-93f6-5ea94e559bbe}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {094c84be-8248-47de-b953-4c5900f3a44a}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {91a1e0d4-3f39-4947-ae13-b372ea3e5198}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {81284028-010b-4e69-b3fc-29534190077e}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6a83faa4-22e6-4157-8a8f-63634437e33a}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6c04f753-026f-401d-b8fd-378ec64b395f}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {04cf49b5-a5a0-4b1c-83e5-bb20c2b815db}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {69a3e405-ccf0-4bd5-b0ec-065463d47ad9}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {c422cf13-4533-4c2e-a7ed-57978528a0c0}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {b46efc7a-15ce-47bc-b293-bf0fdcac6f19}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {434085c9-412c-4c60-b2cf-5153e2057b49}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f9a902f1-8a95-44e3-b558-875369203fd6}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {82035d42-8ca9-4b8e-9cfc-c69ca64befa2}, !- Handle
  Temperature 32,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2d3d2190-ae7c-4594-97f9-2f9d59619cf6}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {9d1b3ecd-03f0-4dd3-8f74-4d0e867481f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd748d8d-b913-4c83-b6bc-a997a848d3a6}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f48c0ac7-ea4b-4769-a5b7-7b07965bf2e2}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8187b50-d67a-43fb-bd9a-489ea65f63b9}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58f6e0fe-28d9-4bce-acc3-94adba6e3123}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Heating Setpoint Temperature Schedule Name
  {2de30851-ba5c-47d9-9285-143c955eabea}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {a953d429-e75f-436c-bbaf-8f45a0e73a64}, !- Handle
  Perimeter_ground_ZN_1 - Wall 180_a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6553b621-878c-4c45-872c-6e08e8a8148a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.8856, 0, 3.93314966887417,          !- X,Y,Z Vertex 1 {m}
  -49.8856, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000048, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000048, 0, 3.93314966887417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5db37ff-b7f5-45a3-9c20-c317a5d12364}, !- Handle
  Perimeter_ground_ZN_4 - Wall 270_a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3991971-339a-4a84-95ed-08c155f5b49d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2484, 3.93476700165548,           !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 3.93476700165548; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6b2812f-f8ec-4016-a63f-4d18726df2de}, !- Handle
  Perimeter_ground_ZN_2 - Wall 090_a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7360fbd-10dc-408c-a6b7-2be7a29ed6cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5735, -28.6752, 3.93476700165548,     !- X,Y,Z Vertex 1 {m}
  4.5735, -28.6752, 0.76,                 !- X,Y,Z Vertex 2 {m}
  4.5735, 4.5478, 0.76,                   !- X,Y,Z Vertex 3 {m}
  4.5735, 4.5478, 3.93476700165548;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d50cbc3-5419-42f2-af98-04d853f4e454}, !- Handle
  Perimeter_ground_ZN_3 - Wall 000_a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90605c32-f7bb-4087-83ec-26c5975c359e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 0, 3.93314966887417,           !- X,Y,Z Vertex 1 {m}
  49.8856, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 0, 3.93314966887417; !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {b36d1c30-0ca7-489e-b404-b82a31c18053}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {7263c533-0068-4aed-96a8-878951d8903d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {8746f68b-4bb1-4efa-8b4a-0606457a5001}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {203b267a-daf8-4c71-9fb6-985a821a9272}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {4259724b-3b65-4d32-b518-e29366c37581}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {77fd7ee0-6663-4e8b-89b3-c67ce39cfc23}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {ac93cb79-f82e-4dc7-b724-2b0086b7337e}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/NREL/OpenStudio-measures/nrel_published/nze_hvac/tests/output/test_mixed_use_gshp_doas/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:AirLoopHVAC,
  {f8e46c0a-86fa-4b3e-bdff-62fca6d7dfe8}, !- Handle
  20 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Availability Schedule
  {c80a455f-d454-43d6-9d6d-2d03936b0d55}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d6c8ffd-8eec-43a7-9a21-a99820f430d8}, !- Supply Side Inlet Node Name
  {bfaa68e5-0733-4b84-b8d4-eebbf6db7630}, !- Demand Side Outlet Node Name
  {ec987177-2b8a-4dc8-8b90-c5bb231b0500}, !- Demand Side Inlet Node A
  {7163855a-075f-4b86-9883-837d4c8f68e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Demand Mixer Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10f76934-952d-4737-bd8f-057a4756fde8}, !- Handle
  20 Zone DOAS Supply Inlet Node,         !- Name
  {5d6c8ffd-8eec-43a7-9a21-a99820f430d8}, !- Inlet Port
  {ec26fec3-fdc9-4c7a-b664-ba4b6b639887}; !- Outlet Port

OS:Node,
  {a56e63fc-19a0-4b9d-b0e0-c24922f1e469}, !- Handle
  20 Zone DOAS Supply Outlet Node,        !- Name
  {27184fb0-4cb5-4f21-a0e9-bff4f19fc3fb}, !- Inlet Port
  {7163855a-075f-4b86-9883-837d4c8f68e4}; !- Outlet Port

OS:Connection,
  {5d6c8ffd-8eec-43a7-9a21-a99820f430d8}, !- Handle
  {92c073d0-74ea-4973-aaf2-f6ce286acb33}, !- Name
  {f8e46c0a-86fa-4b3e-bdff-62fca6d7dfe8}, !- Source Object
  8,                                      !- Outlet Port
  {10f76934-952d-4737-bd8f-057a4756fde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7163855a-075f-4b86-9883-837d4c8f68e4}, !- Handle
  {e4589d80-42cf-470a-b881-f8b917812e35}, !- Name
  {a56e63fc-19a0-4b9d-b0e0-c24922f1e469}, !- Source Object
  3,                                      !- Outlet Port
  {f8e46c0a-86fa-4b3e-bdff-62fca6d7dfe8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9ccd0387-a06f-4202-8c2e-4f8a967f5b69}, !- Handle
  20 Zone DOAS Demand Inlet Node,         !- Name
  {ec987177-2b8a-4dc8-8b90-c5bb231b0500}, !- Inlet Port
  {3f74af79-6a2f-45cf-afe1-345bd98b31bb}; !- Outlet Port

OS:Node,
  {87c2212d-42a2-4beb-a9be-9eb1b86afc51}, !- Handle
  20 Zone DOAS Demand Outlet Node,        !- Name
  {a24764d2-38df-4308-9e53-812fdb42ed1c}, !- Inlet Port
  {bfaa68e5-0733-4b84-b8d4-eebbf6db7630}; !- Outlet Port

OS:Node,
  {780aa313-22a7-4b07-9b51-72a22f1c8d79}, !- Handle
  TZ_Perimeter_ground_ZN_3 Air Terminal Outlet Air Node, !- Name
  {0ac11111-13d0-49f3-8bc1-f805993c05e5}, !- Inlet Port
  {a3ce853f-58be-4a9e-b4e8-31fd0781922e}; !- Outlet Port

OS:Connection,
  {ec987177-2b8a-4dc8-8b90-c5bb231b0500}, !- Handle
  {5e40edd9-1476-41bd-b21c-33fb804b14a2}, !- Name
  {f8e46c0a-86fa-4b3e-bdff-62fca6d7dfe8}, !- Source Object
  10,                                     !- Outlet Port
  {9ccd0387-a06f-4202-8c2e-4f8a967f5b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfaa68e5-0733-4b84-b8d4-eebbf6db7630}, !- Handle
  {ec091676-dc1b-455e-bee0-dfb22b4eda5e}, !- Name
  {87c2212d-42a2-4beb-a9be-9eb1b86afc51}, !- Source Object
  3,                                      !- Outlet Port
  {f8e46c0a-86fa-4b3e-bdff-62fca6d7dfe8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3f74af79-6a2f-45cf-afe1-345bd98b31bb}, !- Inlet Node Name
  {50adacd8-99e3-4ded-88c9-84a3e7951dfe}, !- Outlet Node Name 1
  {1bd6f560-cf09-408f-9eef-2054f3bdc432}, !- Outlet Node Name 2
  {b86688e4-f9e5-4092-b1dd-a962ae847ac1}, !- Outlet Node Name 3
  {9b313654-5d1f-40ed-986c-8daa738b15a7}, !- Outlet Node Name 4
  {298563ab-f080-4e71-97ad-27a38415d703}, !- Outlet Node Name 5
  {c36a06c5-2cfb-41b5-b904-ec3570126305}, !- Outlet Node Name 6
  {4b1772a5-e6c9-4581-918d-fd325901ce28}, !- Outlet Node Name 7
  {6498345c-cd7c-4f9e-ac87-d60e12b6c558}, !- Outlet Node Name 8
  {fcb0f6d0-3d43-4fa0-8df5-1e32dc282345}, !- Outlet Node Name 9
  {d960bd46-8e5b-4c5c-8c6d-7897c328081e}, !- Outlet Node Name 10
  {26363de4-4633-445f-b1f2-0c7b0a805a27}, !- Outlet Node Name 11
  {8ab431c4-1403-4fdf-b035-12277dd57a71}, !- Outlet Node Name 12
  {2093a116-d0a1-4558-baed-fc110efdfe57}, !- Outlet Node Name 13
  {92897692-ee08-41db-b1fe-2e5e46785011}, !- Outlet Node Name 14
  {922ba8e4-4445-454f-b07c-880bcd14972b}, !- Outlet Node Name 15
  {73e36ad3-07c8-4b21-ba43-80e9d8ca19a5}, !- Outlet Node Name 16
  {0300aefa-f3ae-44fe-8db3-015d3e7a3db3}, !- Outlet Node Name 17
  {4cf7af27-36cb-4521-9f70-67f585cdcab1}, !- Outlet Node Name 18
  {e2a8fe8a-7896-417e-b8ea-870ce9c02f3d}, !- Outlet Node Name 19
  {afe7eb1d-36c3-49c3-ab3d-a53ec8b488ec}; !- Outlet Node Name 20

OS:AirLoopHVAC:ZoneMixer,
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a24764d2-38df-4308-9e53-812fdb42ed1c}, !- Outlet Node Name
  {499ea4e1-9293-4e6d-a579-ddde0fd9ee7a}, !- Inlet Node Name 1
  {67fd535e-061e-4c78-b4f6-92123c6c9155}, !- Inlet Node Name 2
  {352333c3-3b44-41d2-a9a0-48a0bd15cfdb}, !- Inlet Node Name 3
  {ff76b256-a393-4f61-a297-cc5fea96aa37}, !- Inlet Node Name 4
  {8886f5e7-3941-4f07-b2c5-20a340efc307}, !- Inlet Node Name 5
  {e49ca68e-cefc-4474-b446-fb4e54757b5c}, !- Inlet Node Name 6
  {1a80c905-fbb9-467a-a7c0-7ce3af3b78df}, !- Inlet Node Name 7
  {79f53d6f-5a37-4e8a-8533-46995109c83c}, !- Inlet Node Name 8
  {0a849141-c0db-43be-a2d1-300ff8cd6b29}, !- Inlet Node Name 9
  {ee06a791-be75-4fe7-a318-aee583c331bd}, !- Inlet Node Name 10
  {9075e946-439f-409c-b86f-ca2fe78f962b}, !- Inlet Node Name 11
  {68e58408-ec2d-446a-a17a-498706af3029}, !- Inlet Node Name 12
  {bc9f4c20-e68a-4e11-b2e6-8a2a4f8a3937}, !- Inlet Node Name 13
  {da02f52b-48c6-439b-9759-413d0c45cf74}, !- Inlet Node Name 14
  {43ee4cd1-d3da-4dda-a174-699fca2b7483}, !- Inlet Node Name 15
  {daba7d82-13a6-4d98-9356-9556e9867d4e}, !- Inlet Node Name 16
  {bf8c22ae-5fbb-4cf8-891b-6ea7e25863fb}, !- Inlet Node Name 17
  {31e849ab-8b46-4413-b731-e2fa0e3f552e}, !- Inlet Node Name 18
  {e012cf18-b41b-43cf-a0b9-543dd8b155f7}, !- Inlet Node Name 19
  {d586fa67-99b0-4c4a-a9d0-1d52c37ea6e8}; !- Inlet Node Name 20

OS:Connection,
  {3f74af79-6a2f-45cf-afe1-345bd98b31bb}, !- Handle
  {dc0baa9b-62fb-47ce-abfb-573c075c8744}, !- Name
  {9ccd0387-a06f-4202-8c2e-4f8a967f5b69}, !- Source Object
  3,                                      !- Outlet Port
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24764d2-38df-4308-9e53-812fdb42ed1c}, !- Handle
  {6e8961c6-b324-4f46-b49a-aaa581d453fb}, !- Name
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Source Object
  2,                                      !- Outlet Port
  {87c2212d-42a2-4beb-a9be-9eb1b86afc51}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e767eba3-44d1-4782-9d45-d46cb9fffa97}, !- Handle
  {f8e46c0a-86fa-4b3e-bdff-62fca6d7dfe8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c80a455f-d454-43d6-9d6d-2d03936b0d55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {363996f4-c82c-4722-bee4-0301a155468c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5864677c-397d-4d47-81df-5a32702869e7}, !- Handle
  DOAS Supply Fan,                        !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  747.26673,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c9d9e9cb-eba7-4708-9516-4c1a190d6462}, !- Air Inlet Node Name
  {27184fb0-4cb5-4f21-a0e9-bff4f19fc3fb}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {27184fb0-4cb5-4f21-a0e9-bff4f19fc3fb}, !- Handle
  {be1ea1bf-2e60-4b7d-a607-9e71b0d67633}, !- Name
  {5864677c-397d-4d47-81df-5a32702869e7}, !- Source Object
  9,                                      !- Outlet Port
  {a56e63fc-19a0-4b9d-b0e0-c24922f1e469}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {05053a46-340f-4cf3-ab3a-a36fc0c493d2}, !- Handle
  20 Zone DOAS Backup Htg Coil,           !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0d018432-9dee-4589-8563-8d727a60b8a8}, !- Air Inlet Node Name
  {b2b7f66f-7b4b-4b62-a963-71099cf0a5d2}, !- Air Outlet Node Name
  {424505ea-851f-4eec-8ca6-ab8443f08a40}; !- Temperature Setpoint Node Name

OS:Node,
  {424505ea-851f-4eec-8ca6-ab8443f08a40}, !- Handle
  20 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {b2b7f66f-7b4b-4b62-a963-71099cf0a5d2}, !- Inlet Port
  {c9d9e9cb-eba7-4708-9516-4c1a190d6462}; !- Outlet Port

OS:Connection,
  {b2b7f66f-7b4b-4b62-a963-71099cf0a5d2}, !- Handle
  {4998e833-8a85-4e9c-a1d7-c8c9ebb717f5}, !- Name
  {05053a46-340f-4cf3-ab3a-a36fc0c493d2}, !- Source Object
  6,                                      !- Outlet Port
  {424505ea-851f-4eec-8ca6-ab8443f08a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d9e9cb-eba7-4708-9516-4c1a190d6462}, !- Handle
  {5f71245e-5323-4e42-b679-d7690cbb94fe}, !- Name
  {424505ea-851f-4eec-8ca6-ab8443f08a40}, !- Source Object
  3,                                      !- Outlet Port
  {5864677c-397d-4d47-81df-5a32702869e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {8e9b08f9-0a0a-4576-a8b8-7442f8e71f7d}, !- Handle
  20 Zone DOAS Htg Coil 348 Clg kBtu/hr 3.3COPH, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.67479942204049,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {aa9f3c84-cf31-4b59-8216-ed384ba661fd}, !- Air Inlet Node Name
  {2b152796-75cc-4777-9a47-3d1bf3f70663}, !- Air Outlet Node Name
  {ad17dda8-2865-40ae-bd82-73a855834d36}, !- Total Heating Capacity Function of Temperature Curve Name
  {ddfa8e51-ba4c-4084-9bcb-d5931ab9b4ed}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77bf8544-0149-4208-bb33-bb868d27d98a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2aa3e39a-61f7-42f0-b818-097eb70176e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2adaecb3-e5e0-463f-b427-2ce64dd09a2e}, !- Part Load Fraction Correlation Curve Name
  {5270dd00-3af3-48b9-a8fb-efd896b2f6d0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {c0e01f80-fc41-4e3b-8d86-fc66e7f1dbbc}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ccc8a1de-c8c7-4dfd-9d45-7e8b193683e2}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7446a63d-f893-498e-99b0-204a19e86ab1}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0256eff7-4b5b-4548-a7c9-79fba3411cdf}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {095212c5-6a43-4ac2-adb5-d30c71e72ba5}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e201ef60-13a9-4f2e-b5c5-94b13677b680}, !- Handle
  20 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {2b152796-75cc-4777-9a47-3d1bf3f70663}, !- Inlet Port
  {0d018432-9dee-4589-8563-8d727a60b8a8}; !- Outlet Port

OS:Connection,
  {2b152796-75cc-4777-9a47-3d1bf3f70663}, !- Handle
  {67d8e7c2-2162-4d67-8426-1de6def5f6dc}, !- Name
  {8e9b08f9-0a0a-4576-a8b8-7442f8e71f7d}, !- Source Object
  8,                                      !- Outlet Port
  {e201ef60-13a9-4f2e-b5c5-94b13677b680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d018432-9dee-4589-8563-8d727a60b8a8}, !- Handle
  {22731194-73fd-43fe-bc58-7baed9303d8e}, !- Name
  {e201ef60-13a9-4f2e-b5c5-94b13677b680}, !- Source Object
  3,                                      !- Outlet Port
  {05053a46-340f-4cf3-ab3a-a36fc0c493d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f5d84b36-2fa8-461b-a0d8-60a4869814f8}, !- Handle
  20 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3cb8b43e-48c5-4b9d-ad11-ca838ba8e4b9}, !- Handle
  20 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9b4251a6-3e32-469f-9d12-d63d92094efb}, !- Handle
  20 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2b383d27-4f65-482e-90fa-33cb1c4fc570}, !- Handle
  20 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {92345ada-d830-45a6-968f-2c4a4ff2b335}, !- Handle
  20 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5270dd00-3af3-48b9-a8fb-efd896b2f6d0}, !- Handle
  20 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {92516f5a-3bb0-4680-be23-23c767e5b4a3}, !- Handle
  20 Zone DOAS 2spd DX Clg Coil,          !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {c9b768e4-a586-4e35-83ec-e179746f049a}, !- Air Inlet Node Name
  {9af97571-e844-4f21-a7fa-a41dcce0a082}, !- Air Outlet Node Name
  {d414dbf3-86ed-42a1-b1ef-22b61bc0bbc7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c8999f29-3a6d-4e45-8ce9-988461bf3459}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {025d89f9-91a9-4874-b8b8-fcbc9b0a9779}, !- Energy Input Ratio Function of Temperature Curve Name
  {24c176dc-b77a-462f-b2b8-93bed36e1dc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {05495f60-523d-41d1-b6f7-f70458b8e1af}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {7b0c2a23-40a8-41af-b554-5d823860716c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {625ae5ba-2873-46fc-9b67-7825d9c65a65}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d414dbf3-86ed-42a1-b1ef-22b61bc0bbc7}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8999f29-3a6d-4e45-8ce9-988461bf3459}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {025d89f9-91a9-4874-b8b8-fcbc9b0a9779}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24c176dc-b77a-462f-b2b8-93bed36e1dc6}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {05495f60-523d-41d1-b6f7-f70458b8e1af}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b0c2a23-40a8-41af-b554-5d823860716c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {625ae5ba-2873-46fc-9b67-7825d9c65a65}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {49b0c52e-3ae4-472f-ad2b-7980e676d679}, !- Handle
  20 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {9af97571-e844-4f21-a7fa-a41dcce0a082}, !- Inlet Port
  {aa9f3c84-cf31-4b59-8216-ed384ba661fd}; !- Outlet Port

OS:Connection,
  {9af97571-e844-4f21-a7fa-a41dcce0a082}, !- Handle
  {6effd0ec-f6f3-482d-b5a7-e80daa55a257}, !- Name
  {92516f5a-3bb0-4680-be23-23c767e5b4a3}, !- Source Object
  8,                                      !- Outlet Port
  {49b0c52e-3ae4-472f-ad2b-7980e676d679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9f3c84-cf31-4b59-8216-ed384ba661fd}, !- Handle
  {547b0493-a421-437c-894f-65878ce2aa81}, !- Name
  {49b0c52e-3ae4-472f-ad2b-7980e676d679}, !- Source Object
  3,                                      !- Outlet Port
  {8e9b08f9-0a0a-4576-a8b8-7442f8e71f7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7558572f-14cc-4445-9248-2a1f7b0f9c1b}, !- Handle
  20 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Minimum Outdoor Air Schedule Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6dd982f9-f4f2-48b1-a3de-3a18ddb2eca2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6dd982f9-f4f2-48b1-a3de-3a18ddb2eca2}, !- Handle
  20 Zone DOAS Mechanical Ventilation Controller, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f818907c-2487-4fc1-9daf-52963ad05c74}, !- Handle
  20 Zone DOAS OA System,                 !- Name
  {7558572f-14cc-4445-9248-2a1f7b0f9c1b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6950b49-58ac-40a2-9617-1bf3256e04a8}, !- Mixed Air Node Name
  {5c7f4b9f-3aae-43b7-a634-b83b0d805149}, !- Outdoor Air Stream Node Name
  {da5d73bd-3219-4aec-9453-6cd26837cfec}, !- Relief Air Stream Node Name
  {e1de4252-566a-4b3b-9ff2-b2af5c435c23}; !- Return Air Stream Node Name

OS:Node,
  {97801f38-48d3-46bb-9755-11cb8c5b79f2}, !- Handle
  20 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {8bd2669a-627e-4fed-af4c-5eb8589d9716}; !- Outlet Port

OS:Node,
  {e5867a95-16d0-4320-bd8d-39fd8557df97}, !- Handle
  20 Zone DOAS Relief Air Node,           !- Name
  {d1d631df-629a-4813-80ef-96246ad93672}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4826e9ca-2f4d-40eb-9392-5b4527002e66}, !- Handle
  20 Zone DOAS Mixed Air Node,            !- Name
  {f6950b49-58ac-40a2-9617-1bf3256e04a8}, !- Inlet Port
  {c9b768e4-a586-4e35-83ec-e179746f049a}; !- Outlet Port

OS:Connection,
  {f6950b49-58ac-40a2-9617-1bf3256e04a8}, !- Handle
  {80de77a3-0cc0-416f-97c2-8d87de65110a}, !- Name
  {f818907c-2487-4fc1-9daf-52963ad05c74}, !- Source Object
  5,                                      !- Outlet Port
  {4826e9ca-2f4d-40eb-9392-5b4527002e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b768e4-a586-4e35-83ec-e179746f049a}, !- Handle
  {741ff68c-99f5-4ee6-81bc-a99d1cc3ce3f}, !- Name
  {4826e9ca-2f4d-40eb-9392-5b4527002e66}, !- Source Object
  3,                                      !- Outlet Port
  {92516f5a-3bb0-4680-be23-23c767e5b4a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b7a621ec-1842-474d-80d8-e1e746889b16}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  498.17782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ec26fec3-fdc9-4c7a-b664-ba4b6b639887}, !- Air Inlet Node Name
  {1e89eb0a-214d-40e3-b417-965429deb27c}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {d1846cf9-72b9-44ed-84d6-1145814c7ced}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {1e89eb0a-214d-40e3-b417-965429deb27c}, !- Inlet Port
  {e1de4252-566a-4b3b-9ff2-b2af5c435c23}; !- Outlet Port

OS:Connection,
  {ec26fec3-fdc9-4c7a-b664-ba4b6b639887}, !- Handle
  {62a5f8e7-fef4-4cdb-9771-0347eff32b00}, !- Name
  {10f76934-952d-4737-bd8f-057a4756fde8}, !- Source Object
  3,                                      !- Outlet Port
  {b7a621ec-1842-474d-80d8-e1e746889b16}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e89eb0a-214d-40e3-b417-965429deb27c}, !- Handle
  {aa47d69e-2314-480a-bb67-1db8a1389ff3}, !- Name
  {b7a621ec-1842-474d-80d8-e1e746889b16}, !- Source Object
  9,                                      !- Outlet Port
  {d1846cf9-72b9-44ed-84d6-1145814c7ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1de4252-566a-4b3b-9ff2-b2af5c435c23}, !- Handle
  {df6c2dd8-41a0-4914-9e77-ce6b6497d562}, !- Name
  {d1846cf9-72b9-44ed-84d6-1145814c7ced}, !- Source Object
  3,                                      !- Outlet Port
  {f818907c-2487-4fc1-9daf-52963ad05c74}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {6cefaee5-960f-4fc0-96bc-2b8c83aca968}, !- Handle
  20 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {a56e63fc-19a0-4b9d-b0e0-c24922f1e469}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {363996f4-c82c-4722-bee4-0301a155468c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c1920fc3-95f8-4776-ab8f-ee459ccd6fbd}, !- Control Zone or Zone List Name
  {2ae3d650-0fa1-4abb-b001-877ab7e4a569}, !- Cooling Control Zone or Zone List Name
  {1243b07f-fd16-4aaa-8985-de8d829ad6e4}, !- Heating Control Zone or Zone List Name
  {c3cd3822-1565-4acf-b64f-ddc418bbf12b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c1920fc3-95f8-4776-ab8f-ee459ccd6fbd}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2ae3d650-0fa1-4abb-b001-877ab7e4a569}, !- Handle
  {8080ac2a-5496-43eb-819c-e1836af6abce}; !- Name

OS:ModelObjectList,
  {1243b07f-fd16-4aaa-8985-de8d829ad6e4}, !- Handle
  {9c2cab7f-aaf1-4869-90b9-14c41d22f28e}; !- Name

OS:ModelObjectList,
  {c3cd3822-1565-4acf-b64f-ddc418bbf12b}, !- Handle
  {3e590dd4-343a-45fa-b0f5-c4cd28ae56c4}; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e1b14799-61a5-4e4f-99b0-e03706f0d2b7}, !- Handle
  20 Zone DOAS Heat Exchanger,            !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8bd2669a-627e-4fed-af4c-5eb8589d9716}, !- Supply Air Inlet Node
  {db5ee7e0-9ef2-4030-9082-61138affa687}, !- Supply Air Outlet Node
  {d933e315-f3e4-4157-b2d3-90e9beddf8bc}, !- Exhaust Air Inlet Node
  {d1d631df-629a-4813-80ef-96246ad93672}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e4103382-779f-41b3-85ff-ddba5d4e8385}, !- Handle
  20 Zone DOAS Heat Exchanger Primary Outlet Air Node, !- Name
  {db5ee7e0-9ef2-4030-9082-61138affa687}, !- Inlet Port
  {5c7f4b9f-3aae-43b7-a634-b83b0d805149}; !- Outlet Port

OS:Connection,
  {8bd2669a-627e-4fed-af4c-5eb8589d9716}, !- Handle
  {5f183075-95a3-4a40-9063-92e3cdd116eb}, !- Name
  {97801f38-48d3-46bb-9755-11cb8c5b79f2}, !- Source Object
  3,                                      !- Outlet Port
  {e1b14799-61a5-4e4f-99b0-e03706f0d2b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {db5ee7e0-9ef2-4030-9082-61138affa687}, !- Handle
  {fb41ac14-d33d-4547-8028-a25ee3d968e3}, !- Name
  {e1b14799-61a5-4e4f-99b0-e03706f0d2b7}, !- Source Object
  13,                                     !- Outlet Port
  {e4103382-779f-41b3-85ff-ddba5d4e8385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7f4b9f-3aae-43b7-a634-b83b0d805149}, !- Handle
  {73bf98d0-0fc6-411f-af38-35317a11f18e}, !- Name
  {e4103382-779f-41b3-85ff-ddba5d4e8385}, !- Source Object
  3,                                      !- Outlet Port
  {f818907c-2487-4fc1-9daf-52963ad05c74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d4e9d8d-31af-4076-a288-402456a1eb52}, !- Handle
  20 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Name
  {da5d73bd-3219-4aec-9453-6cd26837cfec}, !- Inlet Port
  {d933e315-f3e4-4157-b2d3-90e9beddf8bc}; !- Outlet Port

OS:Connection,
  {da5d73bd-3219-4aec-9453-6cd26837cfec}, !- Handle
  {0b974910-80bd-471e-a7f1-fe6ec95cd4f0}, !- Name
  {f818907c-2487-4fc1-9daf-52963ad05c74}, !- Source Object
  7,                                      !- Outlet Port
  {1d4e9d8d-31af-4076-a288-402456a1eb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d933e315-f3e4-4157-b2d3-90e9beddf8bc}, !- Handle
  {ebab675d-3642-46c3-b253-d9d0ebd1693c}, !- Name
  {1d4e9d8d-31af-4076-a288-402456a1eb52}, !- Source Object
  3,                                      !- Outlet Port
  {e1b14799-61a5-4e4f-99b0-e03706f0d2b7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d1d631df-629a-4813-80ef-96246ad93672}, !- Handle
  {e0b7b4d1-373e-46a1-8b66-9cb34e1de298}, !- Name
  {e1b14799-61a5-4e4f-99b0-e03706f0d2b7}, !- Source Object
  15,                                     !- Outlet Port
  {e5867a95-16d0-4320-bd8d-39fd8557df97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {385953b4-cf51-4481-a47f-4bc24c38033a}, !- Handle
  TZ_Perimeter_ground_ZN_3 Air Terminal,  !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {edddccfd-c6c5-46c8-8a7b-76d3c520d65d}, !- Air Inlet Node Name
  {0ac11111-13d0-49f3-8bc1-f805993c05e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1c541c0-679b-4d5a-80e5-f7f38b68f585}, !- Handle
  TZ_Perimeter_ground_ZN_3 Return Air Node, !- Name
  {5bb9328d-1c8a-4c25-ae04-736d65a3611f}, !- Inlet Port
  {499ea4e1-9293-4e6d-a579-ddde0fd9ee7a}; !- Outlet Port

OS:Connection,
  {a3ce853f-58be-4a9e-b4e8-31fd0781922e}, !- Handle
  {659b38c3-d73c-4e8e-b6e8-5e485c1af76c}, !- Name
  {780aa313-22a7-4b07-9b51-72a22f1c8d79}, !- Source Object
  3,                                      !- Outlet Port
  {4cef298e-267a-474e-80b4-d23b3438f2e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bb9328d-1c8a-4c25-ae04-736d65a3611f}, !- Handle
  {93921c9d-603a-4909-a312-08277b1edf44}, !- Name
  {e46d0cb8-8dc4-4a3f-9005-673556c18204}, !- Source Object
  3,                                      !- Outlet Port
  {d1c541c0-679b-4d5a-80e5-f7f38b68f585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499ea4e1-9293-4e6d-a579-ddde0fd9ee7a}, !- Handle
  {c25fabcb-0218-4f54-a7e9-d9abb2803ecc}, !- Name
  {d1c541c0-679b-4d5a-80e5-f7f38b68f585}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4b75690-5fa9-472e-b5f5-811e30a72f2d}, !- Handle
  TZ_Perimeter_ground_ZN_3 Air Terminal Inlet Air Node, !- Name
  {50adacd8-99e3-4ded-88c9-84a3e7951dfe}, !- Inlet Port
  {edddccfd-c6c5-46c8-8a7b-76d3c520d65d}; !- Outlet Port

OS:Connection,
  {50adacd8-99e3-4ded-88c9-84a3e7951dfe}, !- Handle
  {09964f33-ad9c-4421-a81a-b522e4b1fb3d}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  3,                                      !- Outlet Port
  {d4b75690-5fa9-472e-b5f5-811e30a72f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edddccfd-c6c5-46c8-8a7b-76d3c520d65d}, !- Handle
  {8347ee66-7751-4924-aaf8-503eaa301e67}, !- Name
  {d4b75690-5fa9-472e-b5f5-811e30a72f2d}, !- Source Object
  3,                                      !- Outlet Port
  {385953b4-cf51-4481-a47f-4bc24c38033a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ac11111-13d0-49f3-8bc1-f805993c05e5}, !- Handle
  {d07e3b0b-cca7-4e93-9d1f-1c696f7846cf}, !- Name
  {385953b4-cf51-4481-a47f-4bc24c38033a}, !- Source Object
  4,                                      !- Outlet Port
  {780aa313-22a7-4b07-9b51-72a22f1c8d79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67251955-58aa-4372-ab3c-d8ca6e4a6652}, !- Handle
  TZ_Core_ground Air Terminal,            !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {a9958185-2df6-4324-8155-29bb78b06591}, !- Air Inlet Node Name
  {5626da6b-9955-4fc6-99a5-6f04562ded97}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dda7f56a-cd2c-4bdf-a95f-bdf3983ef3bb}, !- Handle
  TZ_Core_ground Air Terminal Outlet Air Node, !- Name
  {5626da6b-9955-4fc6-99a5-6f04562ded97}, !- Inlet Port
  {b6da9a1f-c17d-46ca-9eba-5c0a058c6505}; !- Outlet Port

OS:Node,
  {184559e2-242a-49f6-8115-9558ac554a28}, !- Handle
  TZ_Core_ground Return Air Node,         !- Name
  {5569b9ac-b6f3-40f0-a964-2751a87e1365}, !- Inlet Port
  {67fd535e-061e-4c78-b4f6-92123c6c9155}; !- Outlet Port

OS:Connection,
  {b6da9a1f-c17d-46ca-9eba-5c0a058c6505}, !- Handle
  {47828ceb-512c-4cb0-a919-17555d86f440}, !- Name
  {dda7f56a-cd2c-4bdf-a95f-bdf3983ef3bb}, !- Source Object
  3,                                      !- Outlet Port
  {39ad5587-853f-478e-9748-00656c6b9cf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5569b9ac-b6f3-40f0-a964-2751a87e1365}, !- Handle
  {2b2f8bf5-5b90-486a-b3fb-4ecff5e85332}, !- Name
  {d1af65ba-07cb-4a0e-8680-df7b40339b42}, !- Source Object
  3,                                      !- Outlet Port
  {184559e2-242a-49f6-8115-9558ac554a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fd535e-061e-4c78-b4f6-92123c6c9155}, !- Handle
  {4d4cf3ef-17ff-4f6b-a53d-d0ed46aca04e}, !- Name
  {184559e2-242a-49f6-8115-9558ac554a28}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {47731559-963e-44cc-9942-055b5a767f1b}, !- Handle
  TZ_Core_ground Air Terminal Inlet Air Node, !- Name
  {1bd6f560-cf09-408f-9eef-2054f3bdc432}, !- Inlet Port
  {a9958185-2df6-4324-8155-29bb78b06591}; !- Outlet Port

OS:Connection,
  {1bd6f560-cf09-408f-9eef-2054f3bdc432}, !- Handle
  {0a1c68cc-8959-4f7f-aea5-32fa69d78a49}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  4,                                      !- Outlet Port
  {47731559-963e-44cc-9942-055b5a767f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9958185-2df6-4324-8155-29bb78b06591}, !- Handle
  {842bef75-080c-4cb8-95c3-fc22732e4039}, !- Name
  {47731559-963e-44cc-9942-055b5a767f1b}, !- Source Object
  3,                                      !- Outlet Port
  {67251955-58aa-4372-ab3c-d8ca6e4a6652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5626da6b-9955-4fc6-99a5-6f04562ded97}, !- Handle
  {a1d63338-9501-47c0-b08b-9bdc1ee34f7a}, !- Name
  {67251955-58aa-4372-ab3c-d8ca6e4a6652}, !- Source Object
  4,                                      !- Outlet Port
  {dda7f56a-cd2c-4bdf-a95f-bdf3983ef3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {952a2441-5039-469c-837a-b4b64307cc90}, !- Handle
  TZ_Perimeter_mid_ZN_3 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {577d5860-6989-4656-b89c-be6bf99646b4}, !- Air Inlet Node Name
  {7ccf7ecf-bfe7-4312-bc84-a09f8980874e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {868b53ee-1f50-4bdf-b716-7dffc8e625a9}, !- Handle
  TZ_Perimeter_mid_ZN_3 Air Terminal Outlet Air Node, !- Name
  {7ccf7ecf-bfe7-4312-bc84-a09f8980874e}, !- Inlet Port
  {21bd510f-fa1a-4811-ad2b-6bc4d005d5d7}; !- Outlet Port

OS:Node,
  {f9ee741c-a26d-444c-8530-be04323349d5}, !- Handle
  TZ_Perimeter_mid_ZN_3 Return Air Node,  !- Name
  {89d90aeb-f104-4376-b30e-a158591686cb}, !- Inlet Port
  {352333c3-3b44-41d2-a9a0-48a0bd15cfdb}; !- Outlet Port

OS:Connection,
  {21bd510f-fa1a-4811-ad2b-6bc4d005d5d7}, !- Handle
  {3ec6c1f1-7ed9-4d29-a7ad-aca8be6e8d7b}, !- Name
  {868b53ee-1f50-4bdf-b716-7dffc8e625a9}, !- Source Object
  3,                                      !- Outlet Port
  {3d7e8660-e50b-4b80-a8de-724fb11cfab3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89d90aeb-f104-4376-b30e-a158591686cb}, !- Handle
  {6f81ff89-e097-438e-88af-a7d988917132}, !- Name
  {d9d2b16e-9553-4df8-b6bd-3edd1331c872}, !- Source Object
  3,                                      !- Outlet Port
  {f9ee741c-a26d-444c-8530-be04323349d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352333c3-3b44-41d2-a9a0-48a0bd15cfdb}, !- Handle
  {c1b020bd-633f-4f6a-ab0f-2e0f9b8a6e54}, !- Name
  {f9ee741c-a26d-444c-8530-be04323349d5}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2916383-a550-408e-b094-2196a0b7c430}, !- Handle
  TZ_Perimeter_mid_ZN_3 Air Terminal Inlet Air Node, !- Name
  {b86688e4-f9e5-4092-b1dd-a962ae847ac1}, !- Inlet Port
  {577d5860-6989-4656-b89c-be6bf99646b4}; !- Outlet Port

OS:Connection,
  {b86688e4-f9e5-4092-b1dd-a962ae847ac1}, !- Handle
  {3ea2e662-5c01-4fcf-9cdd-f8cb360cad9c}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  5,                                      !- Outlet Port
  {e2916383-a550-408e-b094-2196a0b7c430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577d5860-6989-4656-b89c-be6bf99646b4}, !- Handle
  {cfddda9c-3307-4d9b-9712-a49408feb83d}, !- Name
  {e2916383-a550-408e-b094-2196a0b7c430}, !- Source Object
  3,                                      !- Outlet Port
  {952a2441-5039-469c-837a-b4b64307cc90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ccf7ecf-bfe7-4312-bc84-a09f8980874e}, !- Handle
  {f021c031-24c1-4968-a4b1-fc66ad522bf9}, !- Name
  {952a2441-5039-469c-837a-b4b64307cc90}, !- Source Object
  4,                                      !- Outlet Port
  {868b53ee-1f50-4bdf-b716-7dffc8e625a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3328d808-5237-49b3-8aca-c8ce21c75a2e}, !- Handle
  TZ_Perimeter_top_ZN_4 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {61445b5d-7a3d-4ecd-ae7f-bcfafee18fda}, !- Air Inlet Node Name
  {d8cda3de-44cd-4788-a53c-65078b6e9f14}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d8fd635-3dc7-4b07-8ed7-0772ac8ada8c}, !- Handle
  TZ_Perimeter_top_ZN_4 Air Terminal Outlet Air Node, !- Name
  {d8cda3de-44cd-4788-a53c-65078b6e9f14}, !- Inlet Port
  {073ed3a2-bc03-4218-841a-4fa39ec36abe}; !- Outlet Port

OS:Node,
  {d95193c9-219a-4ded-b8e9-56c42be54d98}, !- Handle
  TZ_Perimeter_top_ZN_4 Return Air Node,  !- Name
  {0f30e833-025f-490b-bee3-8b364b4d86af}, !- Inlet Port
  {ff76b256-a393-4f61-a297-cc5fea96aa37}; !- Outlet Port

OS:Connection,
  {073ed3a2-bc03-4218-841a-4fa39ec36abe}, !- Handle
  {765d09cf-6887-4394-8412-ad53ec951605}, !- Name
  {4d8fd635-3dc7-4b07-8ed7-0772ac8ada8c}, !- Source Object
  3,                                      !- Outlet Port
  {855484a4-b253-4cc8-bdbc-666603b17280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f30e833-025f-490b-bee3-8b364b4d86af}, !- Handle
  {6231a3dd-7dde-4bae-8054-e54b48318dea}, !- Name
  {c230f067-8cac-41ca-8868-85d13f6f5e2e}, !- Source Object
  3,                                      !- Outlet Port
  {d95193c9-219a-4ded-b8e9-56c42be54d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff76b256-a393-4f61-a297-cc5fea96aa37}, !- Handle
  {2c924e24-f4e5-472a-8859-d84c5e879b3e}, !- Name
  {d95193c9-219a-4ded-b8e9-56c42be54d98}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d714d07-e98e-4c62-9a4a-124807f295fd}, !- Handle
  TZ_Perimeter_top_ZN_4 Air Terminal Inlet Air Node, !- Name
  {9b313654-5d1f-40ed-986c-8daa738b15a7}, !- Inlet Port
  {61445b5d-7a3d-4ecd-ae7f-bcfafee18fda}; !- Outlet Port

OS:Connection,
  {9b313654-5d1f-40ed-986c-8daa738b15a7}, !- Handle
  {0512d656-c851-4f17-86c5-82670265855b}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  6,                                      !- Outlet Port
  {1d714d07-e98e-4c62-9a4a-124807f295fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61445b5d-7a3d-4ecd-ae7f-bcfafee18fda}, !- Handle
  {8a40a7fb-1a06-427d-b0ab-e0dcdf5347a0}, !- Name
  {1d714d07-e98e-4c62-9a4a-124807f295fd}, !- Source Object
  3,                                      !- Outlet Port
  {3328d808-5237-49b3-8aca-c8ce21c75a2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8cda3de-44cd-4788-a53c-65078b6e9f14}, !- Handle
  {133354b7-bacd-4b4b-9c5a-4c9a5f9d1914}, !- Name
  {3328d808-5237-49b3-8aca-c8ce21c75a2e}, !- Source Object
  4,                                      !- Outlet Port
  {4d8fd635-3dc7-4b07-8ed7-0772ac8ada8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c145bee0-7424-4b3b-bce6-141e386f75a3}, !- Handle
  TZ_Perimeter_top_ZN_2 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {bcc979ad-1076-49e6-83ac-9d20bf45e644}, !- Air Inlet Node Name
  {f1ccc3c3-af1a-41d1-aa3b-8548c80e6b32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36ece1d2-5ac4-4181-83f4-223f25b750cc}, !- Handle
  TZ_Perimeter_top_ZN_2 Air Terminal Outlet Air Node, !- Name
  {f1ccc3c3-af1a-41d1-aa3b-8548c80e6b32}, !- Inlet Port
  {b0814795-b55f-44d3-b906-d3fef210f287}; !- Outlet Port

OS:Node,
  {7e76190d-48b7-4afe-8f81-66cc0a200708}, !- Handle
  TZ_Perimeter_top_ZN_2 Return Air Node,  !- Name
  {0ac825fb-5fb9-4e59-90c1-032aeed3d09e}, !- Inlet Port
  {8886f5e7-3941-4f07-b2c5-20a340efc307}; !- Outlet Port

OS:Connection,
  {b0814795-b55f-44d3-b906-d3fef210f287}, !- Handle
  {3c09ba39-c777-4530-a3d4-77c1601c3e6e}, !- Name
  {36ece1d2-5ac4-4181-83f4-223f25b750cc}, !- Source Object
  3,                                      !- Outlet Port
  {30664a9b-6c43-4d99-b636-adb96bbe0c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ac825fb-5fb9-4e59-90c1-032aeed3d09e}, !- Handle
  {da31b531-ef32-4e1a-82a4-99fca818bd44}, !- Name
  {c0b15f38-81ac-4aaf-8bc4-40262cbb1745}, !- Source Object
  3,                                      !- Outlet Port
  {7e76190d-48b7-4afe-8f81-66cc0a200708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8886f5e7-3941-4f07-b2c5-20a340efc307}, !- Handle
  {2cad9da7-2edb-4021-8358-6ed9951037a5}, !- Name
  {7e76190d-48b7-4afe-8f81-66cc0a200708}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {be83b976-5eaf-4f04-a386-83cb4630b3b4}, !- Handle
  TZ_Perimeter_top_ZN_2 Air Terminal Inlet Air Node, !- Name
  {298563ab-f080-4e71-97ad-27a38415d703}, !- Inlet Port
  {bcc979ad-1076-49e6-83ac-9d20bf45e644}; !- Outlet Port

OS:Connection,
  {298563ab-f080-4e71-97ad-27a38415d703}, !- Handle
  {165a1221-639b-4e56-8063-1337198cf21a}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  7,                                      !- Outlet Port
  {be83b976-5eaf-4f04-a386-83cb4630b3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc979ad-1076-49e6-83ac-9d20bf45e644}, !- Handle
  {26d92e6a-85c0-4c88-b840-aadc453cc64e}, !- Name
  {be83b976-5eaf-4f04-a386-83cb4630b3b4}, !- Source Object
  3,                                      !- Outlet Port
  {c145bee0-7424-4b3b-bce6-141e386f75a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1ccc3c3-af1a-41d1-aa3b-8548c80e6b32}, !- Handle
  {79301a58-f348-4012-9673-0db0c2463095}, !- Name
  {c145bee0-7424-4b3b-bce6-141e386f75a3}, !- Source Object
  4,                                      !- Outlet Port
  {36ece1d2-5ac4-4181-83f4-223f25b750cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8319db8a-8792-49f6-ba43-d51982b64b85}, !- Handle
  TZ_Perimeter_top_ZN_1 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {1466eaac-d9c9-4562-af5c-72dadb3c7a15}, !- Air Inlet Node Name
  {40ea9668-d8d1-49e3-9e15-aeafc64aba0b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b766b815-f404-4a6c-a434-9914a094d38e}, !- Handle
  TZ_Perimeter_top_ZN_1 Air Terminal Outlet Air Node, !- Name
  {40ea9668-d8d1-49e3-9e15-aeafc64aba0b}, !- Inlet Port
  {fda35935-544f-449f-bb11-9ee734429d64}; !- Outlet Port

OS:Node,
  {f24a3cdc-1a77-407c-9d56-5f7e4e484aa7}, !- Handle
  TZ_Perimeter_top_ZN_1 Return Air Node,  !- Name
  {9850aec2-1d22-42bf-94d8-3a2b3feb020d}, !- Inlet Port
  {e49ca68e-cefc-4474-b446-fb4e54757b5c}; !- Outlet Port

OS:Connection,
  {fda35935-544f-449f-bb11-9ee734429d64}, !- Handle
  {dc735b64-2655-4b5a-b592-880f58e3d649}, !- Name
  {b766b815-f404-4a6c-a434-9914a094d38e}, !- Source Object
  3,                                      !- Outlet Port
  {876ef94f-bb7e-4c39-8c09-460a607058ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9850aec2-1d22-42bf-94d8-3a2b3feb020d}, !- Handle
  {22dd35b2-59c6-496f-b555-517b69814669}, !- Name
  {b19dd79d-6cf8-46bf-bbc5-cc1235393a14}, !- Source Object
  3,                                      !- Outlet Port
  {f24a3cdc-1a77-407c-9d56-5f7e4e484aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49ca68e-cefc-4474-b446-fb4e54757b5c}, !- Handle
  {973a837c-ee89-4635-913a-dfb817474157}, !- Name
  {f24a3cdc-1a77-407c-9d56-5f7e4e484aa7}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ba3af4bc-1e10-4319-9333-faf4b52cbd45}, !- Handle
  TZ_Perimeter_top_ZN_1 Air Terminal Inlet Air Node, !- Name
  {c36a06c5-2cfb-41b5-b904-ec3570126305}, !- Inlet Port
  {1466eaac-d9c9-4562-af5c-72dadb3c7a15}; !- Outlet Port

OS:Connection,
  {c36a06c5-2cfb-41b5-b904-ec3570126305}, !- Handle
  {7e052f61-bd48-495c-8609-c8556f284ffe}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  8,                                      !- Outlet Port
  {ba3af4bc-1e10-4319-9333-faf4b52cbd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1466eaac-d9c9-4562-af5c-72dadb3c7a15}, !- Handle
  {aad23998-ac67-4e52-aac6-4f249beb073a}, !- Name
  {ba3af4bc-1e10-4319-9333-faf4b52cbd45}, !- Source Object
  3,                                      !- Outlet Port
  {8319db8a-8792-49f6-ba43-d51982b64b85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40ea9668-d8d1-49e3-9e15-aeafc64aba0b}, !- Handle
  {16437fa0-2977-4ae8-bef7-bd763703f7d0}, !- Name
  {8319db8a-8792-49f6-ba43-d51982b64b85}, !- Source Object
  4,                                      !- Outlet Port
  {b766b815-f404-4a6c-a434-9914a094d38e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a078013-6700-4829-b218-c2702d028bbe}, !- Handle
  TZ_Perimeter_mid_ZN_4 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {a42d1222-dd54-495c-a6e3-f9c47b4133f7}, !- Air Inlet Node Name
  {a4a04d3d-372c-4338-8963-6be47a838f12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d460fee-ff44-4d39-a019-c80434891951}, !- Handle
  TZ_Perimeter_mid_ZN_4 Air Terminal Outlet Air Node, !- Name
  {a4a04d3d-372c-4338-8963-6be47a838f12}, !- Inlet Port
  {d53223ca-a463-4356-9928-488a9bbc6b01}; !- Outlet Port

OS:Node,
  {9b85c429-c68a-4db3-9d40-712c71d25fea}, !- Handle
  TZ_Perimeter_mid_ZN_4 Return Air Node,  !- Name
  {9c0f1894-14fa-4e61-bf5a-a31a5e53b93a}, !- Inlet Port
  {1a80c905-fbb9-467a-a7c0-7ce3af3b78df}; !- Outlet Port

OS:Connection,
  {d53223ca-a463-4356-9928-488a9bbc6b01}, !- Handle
  {5eb6bbb6-004a-4b1e-92ea-746c296c21e8}, !- Name
  {0d460fee-ff44-4d39-a019-c80434891951}, !- Source Object
  3,                                      !- Outlet Port
  {df4af098-adf9-44d6-93ca-7472880718e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c0f1894-14fa-4e61-bf5a-a31a5e53b93a}, !- Handle
  {48e8e6f8-7983-47e9-b18a-e64efb9483c1}, !- Name
  {bb96910c-3fc8-43f1-bb67-d9780291a695}, !- Source Object
  3,                                      !- Outlet Port
  {9b85c429-c68a-4db3-9d40-712c71d25fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a80c905-fbb9-467a-a7c0-7ce3af3b78df}, !- Handle
  {083d515c-3d5f-49e1-8df2-216a62bc1cb1}, !- Name
  {9b85c429-c68a-4db3-9d40-712c71d25fea}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8c4f61da-d826-4e7f-a66f-d3ebae629f5c}, !- Handle
  TZ_Perimeter_mid_ZN_4 Air Terminal Inlet Air Node, !- Name
  {4b1772a5-e6c9-4581-918d-fd325901ce28}, !- Inlet Port
  {a42d1222-dd54-495c-a6e3-f9c47b4133f7}; !- Outlet Port

OS:Connection,
  {4b1772a5-e6c9-4581-918d-fd325901ce28}, !- Handle
  {7e657114-badc-43e1-bada-e1ebebabd6e8}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  9,                                      !- Outlet Port
  {8c4f61da-d826-4e7f-a66f-d3ebae629f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42d1222-dd54-495c-a6e3-f9c47b4133f7}, !- Handle
  {e5ffe194-b0d3-4961-b34f-d6263d128a87}, !- Name
  {8c4f61da-d826-4e7f-a66f-d3ebae629f5c}, !- Source Object
  3,                                      !- Outlet Port
  {4a078013-6700-4829-b218-c2702d028bbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4a04d3d-372c-4338-8963-6be47a838f12}, !- Handle
  {7958b67c-82b9-43c8-8c10-c9af348783b9}, !- Name
  {4a078013-6700-4829-b218-c2702d028bbe}, !- Source Object
  4,                                      !- Outlet Port
  {0d460fee-ff44-4d39-a019-c80434891951}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7c9656e-3281-4ce9-a548-aa62f57408ec}, !- Handle
  TZ_Perimeter_ground_ZN_4 Air Terminal,  !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {34640e0d-e846-48ff-b2b2-c199347105ab}, !- Air Inlet Node Name
  {80e1380d-a6ae-47cc-8576-bbf6a4e775d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e524a6a2-71e4-4a96-8f71-4399a6dec091}, !- Handle
  TZ_Perimeter_ground_ZN_4 Air Terminal Outlet Air Node, !- Name
  {80e1380d-a6ae-47cc-8576-bbf6a4e775d7}, !- Inlet Port
  {856542f6-c579-4413-8c2b-8339f4f5f9ea}; !- Outlet Port

OS:Node,
  {12ec5e36-0b3b-4526-a28c-5c6da76a473f}, !- Handle
  TZ_Perimeter_ground_ZN_4 Return Air Node, !- Name
  {f039ce07-a89c-4ed9-b814-a334a50bcc45}, !- Inlet Port
  {79f53d6f-5a37-4e8a-8533-46995109c83c}; !- Outlet Port

OS:Connection,
  {856542f6-c579-4413-8c2b-8339f4f5f9ea}, !- Handle
  {befa40cb-9a3a-42c8-bb9f-935b1d4fe73a}, !- Name
  {e524a6a2-71e4-4a96-8f71-4399a6dec091}, !- Source Object
  3,                                      !- Outlet Port
  {d205d51c-3a7a-47bb-b9ad-d2c871637667}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f039ce07-a89c-4ed9-b814-a334a50bcc45}, !- Handle
  {f53baff6-ab55-4036-bdad-b1591925aef8}, !- Name
  {ad007351-4e82-4e02-9500-7a53001c7a3c}, !- Source Object
  3,                                      !- Outlet Port
  {12ec5e36-0b3b-4526-a28c-5c6da76a473f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f53d6f-5a37-4e8a-8533-46995109c83c}, !- Handle
  {b78d966e-9fd9-4fe3-9e16-a50ac7b08163}, !- Name
  {12ec5e36-0b3b-4526-a28c-5c6da76a473f}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {82947e24-0016-4d25-9571-fafd9405843e}, !- Handle
  TZ_Perimeter_ground_ZN_4 Air Terminal Inlet Air Node, !- Name
  {6498345c-cd7c-4f9e-ac87-d60e12b6c558}, !- Inlet Port
  {34640e0d-e846-48ff-b2b2-c199347105ab}; !- Outlet Port

OS:Connection,
  {6498345c-cd7c-4f9e-ac87-d60e12b6c558}, !- Handle
  {e548523f-7394-4365-b2ab-9c4e33cb7653}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  10,                                     !- Outlet Port
  {82947e24-0016-4d25-9571-fafd9405843e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34640e0d-e846-48ff-b2b2-c199347105ab}, !- Handle
  {1408b7db-14af-498e-b62a-72570f66542f}, !- Name
  {82947e24-0016-4d25-9571-fafd9405843e}, !- Source Object
  3,                                      !- Outlet Port
  {a7c9656e-3281-4ce9-a548-aa62f57408ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80e1380d-a6ae-47cc-8576-bbf6a4e775d7}, !- Handle
  {bae8436e-fff7-470c-a4cb-04524b23b122}, !- Name
  {a7c9656e-3281-4ce9-a548-aa62f57408ec}, !- Source Object
  4,                                      !- Outlet Port
  {e524a6a2-71e4-4a96-8f71-4399a6dec091}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24d64f0b-500a-4d90-b778-7c01fbcffa53}, !- Handle
  TZ_Perimeter_mid_ZN_1 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {bcf3ffef-5da8-4b13-b3ba-ae8b344ac899}, !- Air Inlet Node Name
  {57cd31c7-f6c0-4d0e-b028-e3c19c0ecc0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2824b796-3203-4bfa-a245-36a09e2d2c5b}, !- Handle
  TZ_Perimeter_mid_ZN_1 Air Terminal Outlet Air Node, !- Name
  {57cd31c7-f6c0-4d0e-b028-e3c19c0ecc0e}, !- Inlet Port
  {7900263e-8d1b-4712-a286-2207cb9c2643}; !- Outlet Port

OS:Node,
  {1ad31e47-4cef-4bfd-ae69-4d724ba44837}, !- Handle
  TZ_Perimeter_mid_ZN_1 Return Air Node,  !- Name
  {66d4ae8d-6b4b-4f37-9343-89d85f9abdb6}, !- Inlet Port
  {0a849141-c0db-43be-a2d1-300ff8cd6b29}; !- Outlet Port

OS:Connection,
  {7900263e-8d1b-4712-a286-2207cb9c2643}, !- Handle
  {b2752010-3bc8-415e-9cec-c4b8ee9e99f5}, !- Name
  {2824b796-3203-4bfa-a245-36a09e2d2c5b}, !- Source Object
  3,                                      !- Outlet Port
  {3337c6f3-7591-4bb0-8972-554e6290ace3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66d4ae8d-6b4b-4f37-9343-89d85f9abdb6}, !- Handle
  {d7ee0cc5-f3ea-4583-96db-ebd61946ba7c}, !- Name
  {3e381e34-becc-47dd-b44f-a9fd138da00f}, !- Source Object
  3,                                      !- Outlet Port
  {1ad31e47-4cef-4bfd-ae69-4d724ba44837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a849141-c0db-43be-a2d1-300ff8cd6b29}, !- Handle
  {22d60a08-22bc-4cab-91ee-667588a2365e}, !- Name
  {1ad31e47-4cef-4bfd-ae69-4d724ba44837}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a18c47fd-f7ad-4440-a9ee-8a46cce4a791}, !- Handle
  TZ_Perimeter_mid_ZN_1 Air Terminal Inlet Air Node, !- Name
  {fcb0f6d0-3d43-4fa0-8df5-1e32dc282345}, !- Inlet Port
  {bcf3ffef-5da8-4b13-b3ba-ae8b344ac899}; !- Outlet Port

OS:Connection,
  {fcb0f6d0-3d43-4fa0-8df5-1e32dc282345}, !- Handle
  {c2dd2833-1234-453a-80f2-fafb31184153}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  11,                                     !- Outlet Port
  {a18c47fd-f7ad-4440-a9ee-8a46cce4a791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf3ffef-5da8-4b13-b3ba-ae8b344ac899}, !- Handle
  {f397eb45-bd6e-45f7-8390-4bef208c5078}, !- Name
  {a18c47fd-f7ad-4440-a9ee-8a46cce4a791}, !- Source Object
  3,                                      !- Outlet Port
  {24d64f0b-500a-4d90-b778-7c01fbcffa53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57cd31c7-f6c0-4d0e-b028-e3c19c0ecc0e}, !- Handle
  {0a8d41db-3aea-4c0f-b80d-371c7758f457}, !- Name
  {24d64f0b-500a-4d90-b778-7c01fbcffa53}, !- Source Object
  4,                                      !- Outlet Port
  {2824b796-3203-4bfa-a245-36a09e2d2c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf817822-f283-4d6f-ae96-f30c9f302317}, !- Handle
  TZ_Perimeter_bot_ZN_3 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {f84dc11c-ae41-4324-a53a-fcf31cbbe677}, !- Air Inlet Node Name
  {10a92fb8-31e3-4144-83b6-0c063ef2eec8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a339702d-99d1-4b8d-b72e-d1dc475dacca}, !- Handle
  TZ_Perimeter_bot_ZN_3 Air Terminal Outlet Air Node, !- Name
  {10a92fb8-31e3-4144-83b6-0c063ef2eec8}, !- Inlet Port
  {1b244b3e-de89-423e-9774-05b14444f02d}; !- Outlet Port

OS:Node,
  {97c4b685-4998-4c1b-80d8-d4f2edbdb4b6}, !- Handle
  TZ_Perimeter_bot_ZN_3 Return Air Node,  !- Name
  {b04bab68-16bc-4a0e-9fe6-8b9b9ea7d9da}, !- Inlet Port
  {ee06a791-be75-4fe7-a318-aee583c331bd}; !- Outlet Port

OS:Connection,
  {1b244b3e-de89-423e-9774-05b14444f02d}, !- Handle
  {f0c79073-ccad-41a7-959e-4b8c03778ae2}, !- Name
  {a339702d-99d1-4b8d-b72e-d1dc475dacca}, !- Source Object
  3,                                      !- Outlet Port
  {88454367-7f0b-49a4-adb9-4b8866d77f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b04bab68-16bc-4a0e-9fe6-8b9b9ea7d9da}, !- Handle
  {c227e50d-071d-4c45-868a-4adaabe1cbe6}, !- Name
  {3d976446-8d81-4a44-a5f3-492cba7bb929}, !- Source Object
  3,                                      !- Outlet Port
  {97c4b685-4998-4c1b-80d8-d4f2edbdb4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee06a791-be75-4fe7-a318-aee583c331bd}, !- Handle
  {9c9d3c04-0239-4635-94e8-f3cca816e257}, !- Name
  {97c4b685-4998-4c1b-80d8-d4f2edbdb4b6}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c64cedf4-475a-40fd-b802-2b504fe5cdfb}, !- Handle
  TZ_Perimeter_bot_ZN_3 Air Terminal Inlet Air Node, !- Name
  {d960bd46-8e5b-4c5c-8c6d-7897c328081e}, !- Inlet Port
  {f84dc11c-ae41-4324-a53a-fcf31cbbe677}; !- Outlet Port

OS:Connection,
  {d960bd46-8e5b-4c5c-8c6d-7897c328081e}, !- Handle
  {58921e77-8c77-4309-83c0-e766eb08c04f}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  12,                                     !- Outlet Port
  {c64cedf4-475a-40fd-b802-2b504fe5cdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84dc11c-ae41-4324-a53a-fcf31cbbe677}, !- Handle
  {0f397682-4707-44af-a318-2b29e150f7db}, !- Name
  {c64cedf4-475a-40fd-b802-2b504fe5cdfb}, !- Source Object
  3,                                      !- Outlet Port
  {cf817822-f283-4d6f-ae96-f30c9f302317}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10a92fb8-31e3-4144-83b6-0c063ef2eec8}, !- Handle
  {6629e31b-2817-46e5-a7b3-53273faff422}, !- Name
  {cf817822-f283-4d6f-ae96-f30c9f302317}, !- Source Object
  4,                                      !- Outlet Port
  {a339702d-99d1-4b8d-b72e-d1dc475dacca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a492b4b4-1269-47f3-92d2-462e708b421c}, !- Handle
  TZ_Perimeter_mid_ZN_2 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {f39419b2-0426-43b6-8668-17a8ef624e9b}, !- Air Inlet Node Name
  {7c6b9efd-53a6-444a-92e4-af3620f58a40}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b97dc451-d8bb-41e7-bb3d-a3ccd350a3f8}, !- Handle
  TZ_Perimeter_mid_ZN_2 Air Terminal Outlet Air Node, !- Name
  {7c6b9efd-53a6-444a-92e4-af3620f58a40}, !- Inlet Port
  {160f2d8e-ef9e-4829-b967-6dbe1173eb7f}; !- Outlet Port

OS:Node,
  {4a8a01e7-55c3-45ca-9dcd-e6aa677b4179}, !- Handle
  TZ_Perimeter_mid_ZN_2 Return Air Node,  !- Name
  {ba9daaae-1601-4cda-957a-cb71551e7a13}, !- Inlet Port
  {9075e946-439f-409c-b86f-ca2fe78f962b}; !- Outlet Port

OS:Connection,
  {160f2d8e-ef9e-4829-b967-6dbe1173eb7f}, !- Handle
  {a6817189-b760-46eb-9c90-057bd81d208b}, !- Name
  {b97dc451-d8bb-41e7-bb3d-a3ccd350a3f8}, !- Source Object
  3,                                      !- Outlet Port
  {c96ebf73-9e6d-405d-8937-d827963487d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba9daaae-1601-4cda-957a-cb71551e7a13}, !- Handle
  {2d9b7eae-2f8a-4654-9717-5f20bc71349a}, !- Name
  {63a2c5be-c799-439e-9ac9-6236701d605c}, !- Source Object
  3,                                      !- Outlet Port
  {4a8a01e7-55c3-45ca-9dcd-e6aa677b4179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9075e946-439f-409c-b86f-ca2fe78f962b}, !- Handle
  {11f5c56e-5614-4943-a41c-199a2941eb91}, !- Name
  {4a8a01e7-55c3-45ca-9dcd-e6aa677b4179}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {aa96cdbc-c6a8-4f18-9a14-61fc33a5cb63}, !- Handle
  TZ_Perimeter_mid_ZN_2 Air Terminal Inlet Air Node, !- Name
  {26363de4-4633-445f-b1f2-0c7b0a805a27}, !- Inlet Port
  {f39419b2-0426-43b6-8668-17a8ef624e9b}; !- Outlet Port

OS:Connection,
  {26363de4-4633-445f-b1f2-0c7b0a805a27}, !- Handle
  {f89d79e9-ba0e-4cfd-9b4b-da6d8f4d52d3}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  13,                                     !- Outlet Port
  {aa96cdbc-c6a8-4f18-9a14-61fc33a5cb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39419b2-0426-43b6-8668-17a8ef624e9b}, !- Handle
  {9ec9261c-3a10-4ab3-9237-40d6750e6d84}, !- Name
  {aa96cdbc-c6a8-4f18-9a14-61fc33a5cb63}, !- Source Object
  3,                                      !- Outlet Port
  {a492b4b4-1269-47f3-92d2-462e708b421c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c6b9efd-53a6-444a-92e4-af3620f58a40}, !- Handle
  {1f060188-f3c9-4fd5-abd2-4d69991bf5d5}, !- Name
  {a492b4b4-1269-47f3-92d2-462e708b421c}, !- Source Object
  4,                                      !- Outlet Port
  {b97dc451-d8bb-41e7-bb3d-a3ccd350a3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41a0b0b3-804d-4c03-b48d-44635213c4cd}, !- Handle
  TZ_Perimeter_bot_ZN_4 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {bef5a3ab-99a1-4f59-9bae-66572f8e19f4}, !- Air Inlet Node Name
  {887eb8de-c30f-4307-8f0f-a8ac465df408}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0613789-d140-4405-a73d-c6b1bc5196b9}, !- Handle
  TZ_Perimeter_bot_ZN_4 Air Terminal Outlet Air Node, !- Name
  {887eb8de-c30f-4307-8f0f-a8ac465df408}, !- Inlet Port
  {02323e94-93e7-4fea-bff3-96a2c3e0c204}; !- Outlet Port

OS:Node,
  {a90e3770-d2e9-4ec9-a3ef-789713c7e333}, !- Handle
  TZ_Perimeter_bot_ZN_4 Return Air Node,  !- Name
  {a0838eed-a39e-4ebc-a3da-6a535a899a06}, !- Inlet Port
  {68e58408-ec2d-446a-a17a-498706af3029}; !- Outlet Port

OS:Connection,
  {02323e94-93e7-4fea-bff3-96a2c3e0c204}, !- Handle
  {23da523f-ef4b-4753-a51d-4b8d61fc772a}, !- Name
  {d0613789-d140-4405-a73d-c6b1bc5196b9}, !- Source Object
  3,                                      !- Outlet Port
  {ea207fd9-c428-4e3e-8a48-87f5b873826d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0838eed-a39e-4ebc-a3da-6a535a899a06}, !- Handle
  {a46b9175-1630-4dc5-b0f5-f9c5896a4091}, !- Name
  {9e015c66-76b1-41e3-b99e-6a502d33b593}, !- Source Object
  3,                                      !- Outlet Port
  {a90e3770-d2e9-4ec9-a3ef-789713c7e333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e58408-ec2d-446a-a17a-498706af3029}, !- Handle
  {ea076133-47ef-48f1-8535-c0c348698934}, !- Name
  {a90e3770-d2e9-4ec9-a3ef-789713c7e333}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {41f6ce98-6c54-44a8-ab1e-c489d1e584c9}, !- Handle
  TZ_Perimeter_bot_ZN_4 Air Terminal Inlet Air Node, !- Name
  {8ab431c4-1403-4fdf-b035-12277dd57a71}, !- Inlet Port
  {bef5a3ab-99a1-4f59-9bae-66572f8e19f4}; !- Outlet Port

OS:Connection,
  {8ab431c4-1403-4fdf-b035-12277dd57a71}, !- Handle
  {6df592ac-33a8-4b9d-90a6-1f0268b6a6b3}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  14,                                     !- Outlet Port
  {41f6ce98-6c54-44a8-ab1e-c489d1e584c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef5a3ab-99a1-4f59-9bae-66572f8e19f4}, !- Handle
  {37e3bd05-e651-4654-b5b1-f9a8c7dec35b}, !- Name
  {41f6ce98-6c54-44a8-ab1e-c489d1e584c9}, !- Source Object
  3,                                      !- Outlet Port
  {41a0b0b3-804d-4c03-b48d-44635213c4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {887eb8de-c30f-4307-8f0f-a8ac465df408}, !- Handle
  {82328d3d-74ca-4934-b5a4-af139eab0ff4}, !- Name
  {41a0b0b3-804d-4c03-b48d-44635213c4cd}, !- Source Object
  4,                                      !- Outlet Port
  {d0613789-d140-4405-a73d-c6b1bc5196b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8083922-4449-4806-8791-6cafc5617506}, !- Handle
  TZ_Perimeter_bot_ZN_2 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {71db77d5-99b1-46a7-b5c9-35465c83407f}, !- Air Inlet Node Name
  {39b273ce-5061-437c-a4b5-ed70ec1d8386}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {127fb476-050f-468e-b7a6-113e6aef7c4c}, !- Handle
  TZ_Perimeter_bot_ZN_2 Air Terminal Outlet Air Node, !- Name
  {39b273ce-5061-437c-a4b5-ed70ec1d8386}, !- Inlet Port
  {402e3e31-5cc2-4f5e-b288-416788f4620a}; !- Outlet Port

OS:Node,
  {2bc47590-1483-474b-99a9-c8b95a6f575d}, !- Handle
  TZ_Perimeter_bot_ZN_2 Return Air Node,  !- Name
  {82e3214d-6189-48ad-a8b1-4077c6118555}, !- Inlet Port
  {bc9f4c20-e68a-4e11-b2e6-8a2a4f8a3937}; !- Outlet Port

OS:Connection,
  {402e3e31-5cc2-4f5e-b288-416788f4620a}, !- Handle
  {c91f3add-09bd-4dc4-8676-9879d3ba7441}, !- Name
  {127fb476-050f-468e-b7a6-113e6aef7c4c}, !- Source Object
  3,                                      !- Outlet Port
  {f638c731-96be-4e83-8359-6e85e4074f12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82e3214d-6189-48ad-a8b1-4077c6118555}, !- Handle
  {43378e27-2890-4551-9595-a3f7b0b2e834}, !- Name
  {64dda544-d4f8-496f-b0c0-c927da987dcd}, !- Source Object
  3,                                      !- Outlet Port
  {2bc47590-1483-474b-99a9-c8b95a6f575d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9f4c20-e68a-4e11-b2e6-8a2a4f8a3937}, !- Handle
  {bfcaae12-6830-4eb0-b781-c2df8fa903a3}, !- Name
  {2bc47590-1483-474b-99a9-c8b95a6f575d}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {64a97621-8479-4d18-af02-33245241e3cc}, !- Handle
  TZ_Perimeter_bot_ZN_2 Air Terminal Inlet Air Node, !- Name
  {2093a116-d0a1-4558-baed-fc110efdfe57}, !- Inlet Port
  {71db77d5-99b1-46a7-b5c9-35465c83407f}; !- Outlet Port

OS:Connection,
  {2093a116-d0a1-4558-baed-fc110efdfe57}, !- Handle
  {72db1f5a-bff1-485e-9be1-a8855e0cd071}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  15,                                     !- Outlet Port
  {64a97621-8479-4d18-af02-33245241e3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71db77d5-99b1-46a7-b5c9-35465c83407f}, !- Handle
  {675b3198-ac3c-41a1-8db0-77242dd248f6}, !- Name
  {64a97621-8479-4d18-af02-33245241e3cc}, !- Source Object
  3,                                      !- Outlet Port
  {b8083922-4449-4806-8791-6cafc5617506}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39b273ce-5061-437c-a4b5-ed70ec1d8386}, !- Handle
  {efa70626-71cf-4dc5-a3c2-e01a56042ea9}, !- Name
  {b8083922-4449-4806-8791-6cafc5617506}, !- Source Object
  4,                                      !- Outlet Port
  {127fb476-050f-468e-b7a6-113e6aef7c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad050ef2-c330-4d5b-94d3-2a5c15a58c1e}, !- Handle
  TZ_Perimeter_ground_ZN_2 Air Terminal,  !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {fe4c71d9-2072-4b25-b113-72013d9e0d22}, !- Air Inlet Node Name
  {627d2438-7a6f-461f-bc82-7110e802ae1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0f36e2f-c7ce-438e-8fb0-2da1f1a7185f}, !- Handle
  TZ_Perimeter_ground_ZN_2 Air Terminal Outlet Air Node, !- Name
  {627d2438-7a6f-461f-bc82-7110e802ae1f}, !- Inlet Port
  {222b08dd-6fb2-4ca1-bfa4-74bafe91738e}; !- Outlet Port

OS:Node,
  {c01d1145-e9d0-4a7a-8da2-d91e021ce877}, !- Handle
  TZ_Perimeter_ground_ZN_2 Return Air Node, !- Name
  {7108eddc-4c7c-4765-a649-08f43f260619}, !- Inlet Port
  {da02f52b-48c6-439b-9759-413d0c45cf74}; !- Outlet Port

OS:Connection,
  {222b08dd-6fb2-4ca1-bfa4-74bafe91738e}, !- Handle
  {72897fe5-8772-46a9-80f8-edbdf8e81d42}, !- Name
  {f0f36e2f-c7ce-438e-8fb0-2da1f1a7185f}, !- Source Object
  3,                                      !- Outlet Port
  {73fd8994-3104-4659-b952-1859597787a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7108eddc-4c7c-4765-a649-08f43f260619}, !- Handle
  {a5b3cac5-b566-4a22-ae4e-d36365ffd815}, !- Name
  {e8f6ddef-0aaa-4ead-b810-527556efb96e}, !- Source Object
  3,                                      !- Outlet Port
  {c01d1145-e9d0-4a7a-8da2-d91e021ce877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da02f52b-48c6-439b-9759-413d0c45cf74}, !- Handle
  {f88890e2-3c48-4e05-8d1a-6e1d98e011a9}, !- Name
  {c01d1145-e9d0-4a7a-8da2-d91e021ce877}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {431d8b61-d05d-4602-a426-475937036fa2}, !- Handle
  TZ_Perimeter_ground_ZN_2 Air Terminal Inlet Air Node, !- Name
  {92897692-ee08-41db-b1fe-2e5e46785011}, !- Inlet Port
  {fe4c71d9-2072-4b25-b113-72013d9e0d22}; !- Outlet Port

OS:Connection,
  {92897692-ee08-41db-b1fe-2e5e46785011}, !- Handle
  {dde8dcc1-f3bc-4e14-8a69-4b47ab4c833e}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  16,                                     !- Outlet Port
  {431d8b61-d05d-4602-a426-475937036fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4c71d9-2072-4b25-b113-72013d9e0d22}, !- Handle
  {097b4d65-8eed-4fcd-bc64-de438be665e1}, !- Name
  {431d8b61-d05d-4602-a426-475937036fa2}, !- Source Object
  3,                                      !- Outlet Port
  {ad050ef2-c330-4d5b-94d3-2a5c15a58c1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {627d2438-7a6f-461f-bc82-7110e802ae1f}, !- Handle
  {8f13ead8-61ef-478a-ac8a-6e596ea1c8ce}, !- Name
  {ad050ef2-c330-4d5b-94d3-2a5c15a58c1e}, !- Source Object
  4,                                      !- Outlet Port
  {f0f36e2f-c7ce-438e-8fb0-2da1f1a7185f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e85db10-afcb-448f-8f33-427fd5df7301}, !- Handle
  TZ_Perimeter_bot_ZN_1 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {dd04b553-a09c-490d-9910-a495a6bde966}, !- Air Inlet Node Name
  {ecaeed95-a07b-40af-9033-1cb9ddd5b6c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f164ceb3-d32c-4994-9e22-ae63448194d7}, !- Handle
  TZ_Perimeter_bot_ZN_1 Air Terminal Outlet Air Node, !- Name
  {ecaeed95-a07b-40af-9033-1cb9ddd5b6c7}, !- Inlet Port
  {5e581288-d215-4135-9010-e56c153cb10b}; !- Outlet Port

OS:Node,
  {974ff9d3-d841-4b15-9ab3-365f698ca726}, !- Handle
  TZ_Perimeter_bot_ZN_1 Return Air Node,  !- Name
  {038e8128-b211-41cf-b2f8-39f7e0bf7d66}, !- Inlet Port
  {43ee4cd1-d3da-4dda-a174-699fca2b7483}; !- Outlet Port

OS:Connection,
  {5e581288-d215-4135-9010-e56c153cb10b}, !- Handle
  {0a9e0dad-7a38-42e4-a6c7-ea5708aeb834}, !- Name
  {f164ceb3-d32c-4994-9e22-ae63448194d7}, !- Source Object
  3,                                      !- Outlet Port
  {31bf7742-a606-423a-9180-d45e216048ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {038e8128-b211-41cf-b2f8-39f7e0bf7d66}, !- Handle
  {b1f2d4b9-3801-4635-82f9-1712262861ba}, !- Name
  {fd44d2a2-e2e1-4378-9b62-cbb59c801b64}, !- Source Object
  3,                                      !- Outlet Port
  {974ff9d3-d841-4b15-9ab3-365f698ca726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ee4cd1-d3da-4dda-a174-699fca2b7483}, !- Handle
  {617702f5-939d-47ba-8349-bc5914a0e628}, !- Name
  {974ff9d3-d841-4b15-9ab3-365f698ca726}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {786ffd5f-ca09-42a6-8268-2a6c392d5cf9}, !- Handle
  TZ_Perimeter_bot_ZN_1 Air Terminal Inlet Air Node, !- Name
  {922ba8e4-4445-454f-b07c-880bcd14972b}, !- Inlet Port
  {dd04b553-a09c-490d-9910-a495a6bde966}; !- Outlet Port

OS:Connection,
  {922ba8e4-4445-454f-b07c-880bcd14972b}, !- Handle
  {fdf8492d-eb9e-4701-aea3-66008add7d9f}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  17,                                     !- Outlet Port
  {786ffd5f-ca09-42a6-8268-2a6c392d5cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd04b553-a09c-490d-9910-a495a6bde966}, !- Handle
  {8ac4681b-e4fc-43e1-8469-1ea8f1bea852}, !- Name
  {786ffd5f-ca09-42a6-8268-2a6c392d5cf9}, !- Source Object
  3,                                      !- Outlet Port
  {2e85db10-afcb-448f-8f33-427fd5df7301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecaeed95-a07b-40af-9033-1cb9ddd5b6c7}, !- Handle
  {f62184ac-e534-44fb-bf4e-bd56569c6eb4}, !- Name
  {2e85db10-afcb-448f-8f33-427fd5df7301}, !- Source Object
  4,                                      !- Outlet Port
  {f164ceb3-d32c-4994-9e22-ae63448194d7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b7d4ee1-3d22-41c0-878e-d05019505dc3}, !- Handle
  TZ_Perimeter_ground_ZN_1 Air Terminal,  !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {b4398acc-ff0c-49c9-9d51-5eaad2c386b0}, !- Air Inlet Node Name
  {4d3f89a0-4069-4495-8b4c-542e13a0a433}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b34b5565-ca06-4000-99ef-c879f33f3ff7}, !- Handle
  TZ_Perimeter_ground_ZN_1 Air Terminal Outlet Air Node, !- Name
  {4d3f89a0-4069-4495-8b4c-542e13a0a433}, !- Inlet Port
  {baafce58-e7ed-424a-8d84-3016a53274f6}; !- Outlet Port

OS:Node,
  {cf647d48-f64d-447f-b911-4d4d99fa73f8}, !- Handle
  TZ_Perimeter_ground_ZN_1 Return Air Node, !- Name
  {67df6db3-766c-4eb0-92b3-6e43440c1ee7}, !- Inlet Port
  {daba7d82-13a6-4d98-9356-9556e9867d4e}; !- Outlet Port

OS:Connection,
  {baafce58-e7ed-424a-8d84-3016a53274f6}, !- Handle
  {a54e2ba7-2f20-4a67-9e5a-903d64270258}, !- Name
  {b34b5565-ca06-4000-99ef-c879f33f3ff7}, !- Source Object
  3,                                      !- Outlet Port
  {7e25b1a5-c55d-4b8d-8540-0f29699b03cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67df6db3-766c-4eb0-92b3-6e43440c1ee7}, !- Handle
  {ca8901e5-0d0c-4824-8970-19e92085edcc}, !- Name
  {ac5ff740-9fce-4c88-acaf-7739ec569c98}, !- Source Object
  3,                                      !- Outlet Port
  {cf647d48-f64d-447f-b911-4d4d99fa73f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daba7d82-13a6-4d98-9356-9556e9867d4e}, !- Handle
  {6913af67-5389-474d-830e-126a63c7a87d}, !- Name
  {cf647d48-f64d-447f-b911-4d4d99fa73f8}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {822314c2-1d95-4180-9ada-0681d9a8b9ea}, !- Handle
  TZ_Perimeter_ground_ZN_1 Air Terminal Inlet Air Node, !- Name
  {73e36ad3-07c8-4b21-ba43-80e9d8ca19a5}, !- Inlet Port
  {b4398acc-ff0c-49c9-9d51-5eaad2c386b0}; !- Outlet Port

OS:Connection,
  {73e36ad3-07c8-4b21-ba43-80e9d8ca19a5}, !- Handle
  {3b6b26dc-e3d8-4d2b-96c5-0bea82d54663}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  18,                                     !- Outlet Port
  {822314c2-1d95-4180-9ada-0681d9a8b9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4398acc-ff0c-49c9-9d51-5eaad2c386b0}, !- Handle
  {3c4b4a12-4948-4e22-8128-fc5ba6d1d52d}, !- Name
  {822314c2-1d95-4180-9ada-0681d9a8b9ea}, !- Source Object
  3,                                      !- Outlet Port
  {5b7d4ee1-3d22-41c0-878e-d05019505dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d3f89a0-4069-4495-8b4c-542e13a0a433}, !- Handle
  {6cae72f6-b14c-41c5-a8c6-b55a9c023d5d}, !- Name
  {5b7d4ee1-3d22-41c0-878e-d05019505dc3}, !- Source Object
  4,                                      !- Outlet Port
  {b34b5565-ca06-4000-99ef-c879f33f3ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e47cb51b-4bc2-44dc-a3a5-fe56c88af69b}, !- Handle
  TZ_Core_mid Air Terminal,               !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {43700279-f017-4cc0-8a92-0cbdbf03db3d}, !- Air Inlet Node Name
  {879dbe6d-28c4-4272-affb-c177a5a115cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d13cb663-a459-4da2-9670-fcb3cac2404c}, !- Handle
  TZ_Core_mid Air Terminal Outlet Air Node, !- Name
  {879dbe6d-28c4-4272-affb-c177a5a115cd}, !- Inlet Port
  {ab399ddb-8e8b-4778-9712-c8fb5c8d0bf3}; !- Outlet Port

OS:Node,
  {b71f790c-d457-4552-b576-5c0cd53875b3}, !- Handle
  TZ_Core_mid Return Air Node,            !- Name
  {d350e95d-81d7-4ea0-b3cd-eb91a395ac9b}, !- Inlet Port
  {bf8c22ae-5fbb-4cf8-891b-6ea7e25863fb}; !- Outlet Port

OS:Connection,
  {ab399ddb-8e8b-4778-9712-c8fb5c8d0bf3}, !- Handle
  {08101c43-15ee-4d8e-8064-a65a1b71abf7}, !- Name
  {d13cb663-a459-4da2-9670-fcb3cac2404c}, !- Source Object
  3,                                      !- Outlet Port
  {70697360-7265-4d46-9788-39b9158ad20a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d350e95d-81d7-4ea0-b3cd-eb91a395ac9b}, !- Handle
  {e4ff4833-4250-4264-baf6-5ed7a37ee185}, !- Name
  {70690149-8cb1-493e-b2dc-2db2ad3b950f}, !- Source Object
  3,                                      !- Outlet Port
  {b71f790c-d457-4552-b576-5c0cd53875b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8c22ae-5fbb-4cf8-891b-6ea7e25863fb}, !- Handle
  {1fd58303-d7a1-4b32-bdbc-739ad6998b13}, !- Name
  {b71f790c-d457-4552-b576-5c0cd53875b3}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {89d4d74f-63cd-4b88-97d1-e58e62c066be}, !- Handle
  TZ_Core_mid Air Terminal Inlet Air Node, !- Name
  {0300aefa-f3ae-44fe-8db3-015d3e7a3db3}, !- Inlet Port
  {43700279-f017-4cc0-8a92-0cbdbf03db3d}; !- Outlet Port

OS:Connection,
  {0300aefa-f3ae-44fe-8db3-015d3e7a3db3}, !- Handle
  {77209c08-c52b-4dac-a88b-152c0295e586}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  19,                                     !- Outlet Port
  {89d4d74f-63cd-4b88-97d1-e58e62c066be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43700279-f017-4cc0-8a92-0cbdbf03db3d}, !- Handle
  {388b498b-d1f6-4d4e-b675-bf00a99942ed}, !- Name
  {89d4d74f-63cd-4b88-97d1-e58e62c066be}, !- Source Object
  3,                                      !- Outlet Port
  {e47cb51b-4bc2-44dc-a3a5-fe56c88af69b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {879dbe6d-28c4-4272-affb-c177a5a115cd}, !- Handle
  {642368db-cdd0-4aa0-bf81-d4aef6b2e41b}, !- Name
  {e47cb51b-4bc2-44dc-a3a5-fe56c88af69b}, !- Source Object
  4,                                      !- Outlet Port
  {d13cb663-a459-4da2-9670-fcb3cac2404c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29456001-8ae2-46c1-b5ba-ba93ca1ca699}, !- Handle
  TZ_Perimeter_top_ZN_3 Air Terminal,     !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {a9a95975-66a3-4ebe-8f36-5c7e039c723e}, !- Air Inlet Node Name
  {2039740a-4f4c-4504-819e-49c6ff30758b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd6bc289-49aa-482e-bae5-b5b57ce4514f}, !- Handle
  TZ_Perimeter_top_ZN_3 Air Terminal Outlet Air Node, !- Name
  {2039740a-4f4c-4504-819e-49c6ff30758b}, !- Inlet Port
  {ab6321e1-2b38-41b8-8213-f5b51cbd6365}; !- Outlet Port

OS:Node,
  {0a47f5a5-a20f-4033-9c80-27706406daee}, !- Handle
  TZ_Perimeter_top_ZN_3 Return Air Node,  !- Name
  {79e19842-a886-4afb-9f52-8d15ace5653b}, !- Inlet Port
  {31e849ab-8b46-4413-b731-e2fa0e3f552e}; !- Outlet Port

OS:Connection,
  {ab6321e1-2b38-41b8-8213-f5b51cbd6365}, !- Handle
  {7ed18d92-ac15-4b31-9202-de73cc01fe96}, !- Name
  {bd6bc289-49aa-482e-bae5-b5b57ce4514f}, !- Source Object
  3,                                      !- Outlet Port
  {6bd6b2fd-1038-4d82-87e5-390b289d1122}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79e19842-a886-4afb-9f52-8d15ace5653b}, !- Handle
  {a439ec1a-7ccb-4983-b103-8349f5b7d449}, !- Name
  {d54214c9-1dad-480d-8626-e339453187d5}, !- Source Object
  3,                                      !- Outlet Port
  {0a47f5a5-a20f-4033-9c80-27706406daee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e849ab-8b46-4413-b731-e2fa0e3f552e}, !- Handle
  {4aef7e34-cba8-4482-a2d7-d09b8e0b4dab}, !- Name
  {0a47f5a5-a20f-4033-9c80-27706406daee}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {01dc4524-da4e-4f12-be78-e5520d56200e}, !- Handle
  TZ_Perimeter_top_ZN_3 Air Terminal Inlet Air Node, !- Name
  {4cf7af27-36cb-4521-9f70-67f585cdcab1}, !- Inlet Port
  {a9a95975-66a3-4ebe-8f36-5c7e039c723e}; !- Outlet Port

OS:Connection,
  {4cf7af27-36cb-4521-9f70-67f585cdcab1}, !- Handle
  {89f5fff7-b27a-4720-971b-8834180f56a0}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  20,                                     !- Outlet Port
  {01dc4524-da4e-4f12-be78-e5520d56200e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a95975-66a3-4ebe-8f36-5c7e039c723e}, !- Handle
  {8bc6dc0d-799e-48df-b382-0a730bf11ba1}, !- Name
  {01dc4524-da4e-4f12-be78-e5520d56200e}, !- Source Object
  3,                                      !- Outlet Port
  {29456001-8ae2-46c1-b5ba-ba93ca1ca699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2039740a-4f4c-4504-819e-49c6ff30758b}, !- Handle
  {ac131a66-096a-4a6e-98a5-ecbb77b5b507}, !- Name
  {29456001-8ae2-46c1-b5ba-ba93ca1ca699}, !- Source Object
  4,                                      !- Outlet Port
  {bd6bc289-49aa-482e-bae5-b5b57ce4514f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {867d3ade-617e-48a4-8014-cf2b2347ef30}, !- Handle
  TZ_Core_top Air Terminal,               !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {0ee00e09-50da-4f48-967f-282ff1606fa7}, !- Air Inlet Node Name
  {9f71756e-a304-4b44-bed7-d451090ab1e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66a5f2ac-525e-4a10-b54d-ec7a97fefa9f}, !- Handle
  TZ_Core_top Air Terminal Outlet Air Node, !- Name
  {9f71756e-a304-4b44-bed7-d451090ab1e8}, !- Inlet Port
  {7fbd80e7-bb9f-4a2e-8155-e222be95b27f}; !- Outlet Port

OS:Node,
  {a9972652-b71d-4c85-a441-13d3d2603cd3}, !- Handle
  TZ_Core_top Return Air Node,            !- Name
  {9167f641-aed2-4feb-aecb-9b5828146454}, !- Inlet Port
  {e012cf18-b41b-43cf-a0b9-543dd8b155f7}; !- Outlet Port

OS:Connection,
  {7fbd80e7-bb9f-4a2e-8155-e222be95b27f}, !- Handle
  {b5a15989-5cfd-4465-8c56-25f781469bd0}, !- Name
  {66a5f2ac-525e-4a10-b54d-ec7a97fefa9f}, !- Source Object
  3,                                      !- Outlet Port
  {864475f2-8b08-4728-bc49-b2fe82121f7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9167f641-aed2-4feb-aecb-9b5828146454}, !- Handle
  {50e85859-9b18-4efe-bb90-6382216fa5f5}, !- Name
  {8bf1846f-39a3-44a9-bc8f-517be8c2fcec}, !- Source Object
  3,                                      !- Outlet Port
  {a9972652-b71d-4c85-a441-13d3d2603cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e012cf18-b41b-43cf-a0b9-543dd8b155f7}, !- Handle
  {4b99a2c7-b3be-47dd-b2f2-42e7e8397a06}, !- Name
  {a9972652-b71d-4c85-a441-13d3d2603cd3}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {30d1b704-e6bc-49e4-89b8-3e9f9b600517}, !- Handle
  TZ_Core_top Air Terminal Inlet Air Node, !- Name
  {e2a8fe8a-7896-417e-b8ea-870ce9c02f3d}, !- Inlet Port
  {0ee00e09-50da-4f48-967f-282ff1606fa7}; !- Outlet Port

OS:Connection,
  {e2a8fe8a-7896-417e-b8ea-870ce9c02f3d}, !- Handle
  {a2f2fa69-9358-4eac-809d-d9f236c8ab26}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  21,                                     !- Outlet Port
  {30d1b704-e6bc-49e4-89b8-3e9f9b600517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee00e09-50da-4f48-967f-282ff1606fa7}, !- Handle
  {3c07fad6-9d31-491c-8d5f-123b94b483e3}, !- Name
  {30d1b704-e6bc-49e4-89b8-3e9f9b600517}, !- Source Object
  3,                                      !- Outlet Port
  {867d3ade-617e-48a4-8014-cf2b2347ef30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f71756e-a304-4b44-bed7-d451090ab1e8}, !- Handle
  {6d1b76b8-a86a-4309-afcb-015453d068c1}, !- Name
  {867d3ade-617e-48a4-8014-cf2b2347ef30}, !- Source Object
  4,                                      !- Outlet Port
  {66a5f2ac-525e-4a10-b54d-ec7a97fefa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73e97906-e214-4867-a7ff-9c267644c828}, !- Handle
  TZ_Core_bottom Air Terminal,            !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {9e4052f8-277a-43b1-b48c-df04d6c92f99}, !- Air Inlet Node Name
  {0f0e572c-12c8-44b7-9d30-3451ac3dd3ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d71efb27-bc1a-4d2c-8d04-81cca2071904}, !- Handle
  TZ_Core_bottom Air Terminal Outlet Air Node, !- Name
  {0f0e572c-12c8-44b7-9d30-3451ac3dd3ce}, !- Inlet Port
  {6410ade5-8445-4740-8eb2-afc011fa4689}; !- Outlet Port

OS:Node,
  {dfee7c80-5b77-4366-a26e-84707c5a08c8}, !- Handle
  TZ_Core_bottom Return Air Node,         !- Name
  {06a4169a-e70d-40fe-a4b1-60662c562254}, !- Inlet Port
  {d586fa67-99b0-4c4a-a9d0-1d52c37ea6e8}; !- Outlet Port

OS:Connection,
  {6410ade5-8445-4740-8eb2-afc011fa4689}, !- Handle
  {81c2e131-21ae-437a-a3e9-1ecf04b3fe69}, !- Name
  {d71efb27-bc1a-4d2c-8d04-81cca2071904}, !- Source Object
  3,                                      !- Outlet Port
  {57cf24e4-89e9-41ce-be41-4a077dcfc1fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06a4169a-e70d-40fe-a4b1-60662c562254}, !- Handle
  {40ab3d53-9c38-419c-856f-fbcc771d6e37}, !- Name
  {e4481c37-6a98-4828-8e1e-3233db0a47fd}, !- Source Object
  3,                                      !- Outlet Port
  {dfee7c80-5b77-4366-a26e-84707c5a08c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d586fa67-99b0-4c4a-a9d0-1d52c37ea6e8}, !- Handle
  {c5294d70-8570-4f73-86c1-43ec0db7be5e}, !- Name
  {dfee7c80-5b77-4366-a26e-84707c5a08c8}, !- Source Object
  3,                                      !- Outlet Port
  {05d81e1e-3fb3-4d9d-87bf-e3e55218a081}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {71400773-7160-464b-a252-13840abc0559}, !- Handle
  TZ_Core_bottom Air Terminal Inlet Air Node, !- Name
  {afe7eb1d-36c3-49c3-ab3d-a53ec8b488ec}, !- Inlet Port
  {9e4052f8-277a-43b1-b48c-df04d6c92f99}; !- Outlet Port

OS:Connection,
  {afe7eb1d-36c3-49c3-ab3d-a53ec8b488ec}, !- Handle
  {e427c812-2c2c-48c1-8b37-bb9faa182690}, !- Name
  {deddad79-b39a-45a5-814d-5ad625ca1428}, !- Source Object
  22,                                     !- Outlet Port
  {71400773-7160-464b-a252-13840abc0559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4052f8-277a-43b1-b48c-df04d6c92f99}, !- Handle
  {915e947f-7e06-43fe-b802-f3985286da6e}, !- Name
  {71400773-7160-464b-a252-13840abc0559}, !- Source Object
  3,                                      !- Outlet Port
  {73e97906-e214-4867-a7ff-9c267644c828}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f0e572c-12c8-44b7-9d30-3451ac3dd3ce}, !- Handle
  {9ac29d80-cfb7-4969-b390-1ab50ff4120b}, !- Name
  {73e97906-e214-4867-a7ff-9c267644c828}, !- Source Object
  4,                                      !- Outlet Port
  {d71efb27-bc1a-4d2c-8d04-81cca2071904}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d9956bf8-77a4-4693-b5a6-a07f6354e7f3}, !- Handle
  Ground HX Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {824750f5-98b9-469b-954e-23bb62a6211c}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {09f27529-2804-41cb-b591-1a0fba7d9a21}, !- Plant Side Inlet Node Name
  {996b8222-64a6-406a-8dd7-89390c6c2b3a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {10a54271-854e-4870-9921-ed288f251a72}, !- Demand Side Inlet Node Name
  {6dbe472f-1690-476b-8da4-269eb4d1a274}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {05b65243-5b5f-4a3f-957f-dd4218792652}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Demand Mixer Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Demand Splitter Name
  {65745c6b-2102-4885-b33d-25b96c5b13c0}, !- Supply Mixer Name
  {e47d210b-e879-4284-a49e-b5a61690e554}; !- Supply Splitter Name

OS:Node,
  {c1539766-e5c5-47e2-9f11-b95074fff0ba}, !- Handle
  Ground HX Loop Supply Inlet Node,       !- Name
  {09f27529-2804-41cb-b591-1a0fba7d9a21}, !- Inlet Port
  {3b22d784-0992-4eec-8266-127b674eb6f9}; !- Outlet Port

OS:Node,
  {824750f5-98b9-469b-954e-23bb62a6211c}, !- Handle
  Ground HX Loop Supply Outlet Node,      !- Name
  {1b14809f-d7c3-40a6-a1af-32fd96072367}, !- Inlet Port
  {996b8222-64a6-406a-8dd7-89390c6c2b3a}; !- Outlet Port

OS:Node,
  {7f73b2fb-413a-43ee-b8b6-8529a1cbc704}, !- Handle
  Ground HX Inlet Water Node,             !- Name
  {62e127db-251e-4fc3-827b-59c2ff0ebc69}, !- Inlet Port
  {2422c0e0-4c00-498e-9192-cd13ebfab674}; !- Outlet Port

OS:Connector:Mixer,
  {65745c6b-2102-4885-b33d-25b96c5b13c0}, !- Handle
  Connector Mixer 3,                      !- Name
  {1b14809f-d7c3-40a6-a1af-32fd96072367}, !- Outlet Branch Name
  {f8662d09-b20d-4911-b176-b2c7c3401837}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e47d210b-e879-4284-a49e-b5a61690e554}, !- Handle
  Connector Splitter 3,                   !- Name
  {17c4b60a-6b3d-4127-913a-b56e2c0d925a}, !- Inlet Branch Name
  {62e127db-251e-4fc3-827b-59c2ff0ebc69}; !- Outlet Branch Name 1

OS:Connection,
  {09f27529-2804-41cb-b591-1a0fba7d9a21}, !- Handle
  {42f47670-0750-4c88-80d9-323d1cafa781}, !- Name
  {d9956bf8-77a4-4693-b5a6-a07f6354e7f3}, !- Source Object
  14,                                     !- Outlet Port
  {c1539766-e5c5-47e2-9f11-b95074fff0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e127db-251e-4fc3-827b-59c2ff0ebc69}, !- Handle
  {893dadd8-8b03-489a-be3a-7c627ad0a054}, !- Name
  {e47d210b-e879-4284-a49e-b5a61690e554}, !- Source Object
  3,                                      !- Outlet Port
  {7f73b2fb-413a-43ee-b8b6-8529a1cbc704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b14809f-d7c3-40a6-a1af-32fd96072367}, !- Handle
  {383ccd10-7d1f-4d42-9159-f02de0c9d453}, !- Name
  {65745c6b-2102-4885-b33d-25b96c5b13c0}, !- Source Object
  2,                                      !- Outlet Port
  {824750f5-98b9-469b-954e-23bb62a6211c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996b8222-64a6-406a-8dd7-89390c6c2b3a}, !- Handle
  {56319421-620c-46bd-80fc-2db4cf7d09f4}, !- Name
  {824750f5-98b9-469b-954e-23bb62a6211c}, !- Source Object
  3,                                      !- Outlet Port
  {d9956bf8-77a4-4693-b5a6-a07f6354e7f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {beee58a8-2ecf-4409-ba64-24cf5041d810}, !- Handle
  Ground HX Loop Demand Inlet Node,       !- Name
  {10a54271-854e-4870-9921-ed288f251a72}, !- Inlet Port
  {847bb35a-7684-4546-9a5d-5041ffe753d6}; !- Outlet Port

OS:Node,
  {4bbb48ba-08fd-4e2e-bb9f-7061ec680b25}, !- Handle
  Ground HX Loop Demand Outlet Node,      !- Name
  {025ee981-7f93-44a3-9935-9f267ebdfc9b}, !- Inlet Port
  {6dbe472f-1690-476b-8da4-269eb4d1a274}; !- Outlet Port

OS:Node,
  {2c0d18f9-7d41-4b67-ae11-2840bda33b79}, !- Handle
  TZ_Perimeter_ground_ZN_3 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8f3ac23e-a90a-4b5c-a5ff-50aaf53de5cc}, !- Inlet Port
  {94aca8bf-4ecd-469a-909f-52d079f76503}; !- Outlet Port

OS:Connector:Mixer,
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Handle
  Connector Mixer 4,                      !- Name
  {025ee981-7f93-44a3-9935-9f267ebdfc9b}, !- Outlet Branch Name
  {1579575a-0e0b-41d6-b4a7-48fcb74b5d83}, !- Inlet Branch Name 1
  {8987dbb1-9b9e-45fb-a352-d1668ea93ba9}, !- Inlet Branch Name 2
  {97539cf9-b4bb-44f9-b4a9-d92002670648}, !- Inlet Branch Name 3
  {a195784a-f625-4218-ad3f-3f59de73c7a7}, !- Inlet Branch Name 4
  {c454ef88-bdb1-4a7c-b73d-e97480c02f2a}, !- Inlet Branch Name 5
  {96437a52-0701-43e0-b9df-f8e1fff71fb9}, !- Inlet Branch Name 6
  {f6e94256-6f1b-4a8b-9853-d82020e53dec}, !- Inlet Branch Name 7
  {64620a24-d30b-4a9f-889f-74906517805b}, !- Inlet Branch Name 8
  {b9586174-4217-43fc-b18d-222c98f8eab6}, !- Inlet Branch Name 9
  {88a16b8c-6599-43d9-9881-21035af3a5ef}, !- Inlet Branch Name 10
  {5f507c80-2366-42b0-b90b-6a2726b3da65}, !- Inlet Branch Name 11
  {1d20be05-e657-4042-b28f-6bc9f1cba1b8}, !- Inlet Branch Name 12
  {116b3e1e-3863-4fc9-bf3d-63db9e632906}, !- Inlet Branch Name 13
  {5d1de5de-c1ea-474d-8798-9caf6c478bc6}, !- Inlet Branch Name 14
  {9a98c8b6-da6e-4e93-b633-cf13cebc6ee5}, !- Inlet Branch Name 15
  {acbb6eab-f7ad-4f34-a62e-b6fb514799f3}, !- Inlet Branch Name 16
  {3fe2a5e2-f9ae-47cb-805c-f3b5f4d8ecca}, !- Inlet Branch Name 17
  {4526f10f-9666-49b9-ab7d-d6543323ff9e}, !- Inlet Branch Name 18
  {2d6cd039-642e-444a-a3a0-607350b3ac1f}, !- Inlet Branch Name 19
  {c055515f-4e39-4a96-957f-b7c1910fd227}, !- Inlet Branch Name 20
  {c1c935ae-09d0-47b2-b900-86672b557666}, !- Inlet Branch Name 21
  {084ce5ad-7dfe-4f00-97a5-d35943b4b38a}, !- Inlet Branch Name 22
  {8c75fc69-bde0-470a-be22-7fb906d7654b}, !- Inlet Branch Name 23
  {a0dbdc62-8a52-49b5-b76c-0f81f58ae74f}, !- Inlet Branch Name 24
  {4b1f50e7-e037-419a-9ecb-b6a27ef58295}, !- Inlet Branch Name 25
  {bacaf120-60ea-461d-9502-1d5064975e5c}, !- Inlet Branch Name 26
  {cfa748e2-40f5-42c5-b500-08554c447341}, !- Inlet Branch Name 27
  {df2dc216-d776-4a4f-9c9c-9bf58637cea8}, !- Inlet Branch Name 28
  {b7871287-06fb-4f80-8d75-daf736ad74c7}, !- Inlet Branch Name 29
  {26e624ae-5e15-409e-b4c9-c015cd7b4bb1}, !- Inlet Branch Name 30
  {429512db-2b48-42bb-a338-3bbab648d84e}, !- Inlet Branch Name 31
  {cf97a131-776c-4b69-8b38-dbc05eb251a3}, !- Inlet Branch Name 32
  {c754d44e-9815-40e1-8683-7b81975ab474}, !- Inlet Branch Name 33
  {46a7c1b5-891c-47da-8a18-ad6dd3a5001f}, !- Inlet Branch Name 34
  {a715bb8f-8444-4e66-bffd-8405e87ac9b7}, !- Inlet Branch Name 35
  {6cb46e29-2627-4a9f-a00a-895dbe04865e}, !- Inlet Branch Name 36
  {428630be-62f9-49c0-8985-8edae7005a82}, !- Inlet Branch Name 37
  {133ba6b0-e336-4596-a6da-7865884427c3}, !- Inlet Branch Name 38
  {640a82a5-ed2a-4220-bba5-0003742ebde7}, !- Inlet Branch Name 39
  {0b0e13fa-34ba-4678-afa9-a3b826140021}; !- Inlet Branch Name 40

OS:Connector:Splitter,
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Handle
  Connector Splitter 4,                   !- Name
  {847bb35a-7684-4546-9a5d-5041ffe753d6}, !- Inlet Branch Name
  {8f3ac23e-a90a-4b5c-a5ff-50aaf53de5cc}, !- Outlet Branch Name 1
  {89d05e6a-759a-4125-9176-25747886bd97}, !- Outlet Branch Name 2
  {67bc4e00-8ca3-4db7-a815-d18adbbd1a74}, !- Outlet Branch Name 3
  {691353d0-5796-4886-85a3-f36a10725838}, !- Outlet Branch Name 4
  {4eef5f6a-7a11-4ea8-a7a8-6bffb3b7cef1}, !- Outlet Branch Name 5
  {e05cde54-12bb-4944-ba16-0f9832c67c47}, !- Outlet Branch Name 6
  {6b07e300-98df-4130-aa76-1c7efc1d1b5f}, !- Outlet Branch Name 7
  {abcb0ac6-fb37-49ba-ab21-a74482b40461}, !- Outlet Branch Name 8
  {a55a59f9-6b92-4fa6-83ca-1b7d88129839}, !- Outlet Branch Name 9
  {315dd431-04a1-409d-bab1-e1496b0acbb9}, !- Outlet Branch Name 10
  {8a1eeca8-dba9-417f-afdb-bc4ead0c51a1}, !- Outlet Branch Name 11
  {a359fa73-d56d-422d-835a-3318ec7652ed}, !- Outlet Branch Name 12
  {25a083ef-0181-41e7-88f6-640545e7ee00}, !- Outlet Branch Name 13
  {3d2bc3e0-96ac-4570-b5b4-e125a720d7cc}, !- Outlet Branch Name 14
  {80315d27-81ea-4900-923e-6d82786951bf}, !- Outlet Branch Name 15
  {660d3fb7-61f2-4239-8147-92080c2a7582}, !- Outlet Branch Name 16
  {d3a0c434-5049-4bd6-9030-054487703134}, !- Outlet Branch Name 17
  {337c8d64-aa28-42fb-ae63-81e24b36caef}, !- Outlet Branch Name 18
  {9fbd39b9-0513-4f30-9f2f-34fafb20aaed}, !- Outlet Branch Name 19
  {405e69a8-6bac-4b81-bff5-3d7b27290982}, !- Outlet Branch Name 20
  {9256ed92-3218-43b9-9fa7-ec65bb82d16e}, !- Outlet Branch Name 21
  {e4c3666c-28e2-4517-9eb9-1aececaceebd}, !- Outlet Branch Name 22
  {be18ef3d-0f56-46e3-8602-f9facc100ff1}, !- Outlet Branch Name 23
  {78581ba7-98b5-4c7c-a068-b421e4986629}, !- Outlet Branch Name 24
  {86e9888f-1013-4a20-a756-98a662a3eccb}, !- Outlet Branch Name 25
  {7b425f8d-29e5-44ad-b621-7849df0aa308}, !- Outlet Branch Name 26
  {fb760969-9289-450e-9435-106266c3aeb8}, !- Outlet Branch Name 27
  {41a3ac98-ce63-4234-aa55-b08d190aa5ab}, !- Outlet Branch Name 28
  {0bf152c2-66f0-4165-851b-8ec79011f408}, !- Outlet Branch Name 29
  {b694fcb3-4347-4166-91d2-2fdf999e0763}, !- Outlet Branch Name 30
  {cd061c1e-31ba-49b9-9c22-173d2f5fa899}, !- Outlet Branch Name 31
  {aba5adcd-03bc-4fca-ade8-323c7ae0a7d1}, !- Outlet Branch Name 32
  {5c187943-e4a8-43dd-9c54-bb504dcced62}, !- Outlet Branch Name 33
  {d04093a4-ddea-4c0f-b485-2b2f77aec1eb}, !- Outlet Branch Name 34
  {f52434f0-d4c1-4ba3-861e-8c79db173eaf}, !- Outlet Branch Name 35
  {bde44fc8-b50e-43d1-9346-8691a7d3b024}, !- Outlet Branch Name 36
  {c2d680f3-4ab6-4d63-88b5-a3d94df47c63}, !- Outlet Branch Name 37
  {41bdb585-3db9-4b7d-b4ae-dd1943b05ead}, !- Outlet Branch Name 38
  {f2c8dcb8-d65f-4c00-9d2f-ca29f18cc2bf}, !- Outlet Branch Name 39
  {ea3210a1-0477-400f-964f-2faf96eae04b}; !- Outlet Branch Name 40

OS:Connection,
  {10a54271-854e-4870-9921-ed288f251a72}, !- Handle
  {a860bb94-a99b-4f4f-bb70-9a3dfda844a6}, !- Name
  {d9956bf8-77a4-4693-b5a6-a07f6354e7f3}, !- Source Object
  17,                                     !- Outlet Port
  {beee58a8-2ecf-4409-ba64-24cf5041d810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847bb35a-7684-4546-9a5d-5041ffe753d6}, !- Handle
  {7cd55b41-7334-4acd-8363-30e05eb0a146}, !- Name
  {beee58a8-2ecf-4409-ba64-24cf5041d810}, !- Source Object
  3,                                      !- Outlet Port
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3ac23e-a90a-4b5c-a5ff-50aaf53de5cc}, !- Handle
  {581fb659-1c59-4f2a-a4ce-f0cbd44ecd4c}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  3,                                      !- Outlet Port
  {2c0d18f9-7d41-4b67-ae11-2840bda33b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025ee981-7f93-44a3-9935-9f267ebdfc9b}, !- Handle
  {aab9568a-b040-463b-867a-8d8963278f56}, !- Name
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Source Object
  2,                                      !- Outlet Port
  {4bbb48ba-08fd-4e2e-bb9f-7061ec680b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbe472f-1690-476b-8da4-269eb4d1a274}, !- Handle
  {de592589-7623-48e6-99bf-949ec67fb63a}, !- Name
  {4bbb48ba-08fd-4e2e-bb9f-7061ec680b25}, !- Source Object
  3,                                      !- Outlet Port
  {d9956bf8-77a4-4693-b5a6-a07f6354e7f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b160f630-361b-48b5-996f-3727a2e40fb0}, !- Handle
  {d9956bf8-77a4-4693-b5a6-a07f6354e7f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  25.5555555555556,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {05b65243-5b5f-4a3f-957f-dd4218792652}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {a37ba54f-803a-4970-ad8b-3a4e3b275aa9}, !- Handle
  Ground HX Loop Pump,                    !- Name
  {3b22d784-0992-4eec-8266-127b674eb6f9}, !- Inlet Node Name
  {868b9ad4-5499-4115-99c9-960fe98f48c3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  215404.940475161,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6ff68bb9-29df-413a-b203-993aeaa17234}, !- Handle
  Ground HX Loop Pump Outlet Water Node,  !- Name
  {868b9ad4-5499-4115-99c9-960fe98f48c3}, !- Inlet Port
  {17c4b60a-6b3d-4127-913a-b56e2c0d925a}; !- Outlet Port

OS:Connection,
  {3b22d784-0992-4eec-8266-127b674eb6f9}, !- Handle
  {b18e4ece-0645-4752-9306-f8be3282f03d}, !- Name
  {c1539766-e5c5-47e2-9f11-b95074fff0ba}, !- Source Object
  3,                                      !- Outlet Port
  {a37ba54f-803a-4970-ad8b-3a4e3b275aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868b9ad4-5499-4115-99c9-960fe98f48c3}, !- Handle
  {bbe298c0-37db-4ac9-92c6-8f86b1865f85}, !- Name
  {a37ba54f-803a-4970-ad8b-3a4e3b275aa9}, !- Source Object
  3,                                      !- Outlet Port
  {6ff68bb9-29df-413a-b203-993aeaa17234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c4b60a-6b3d-4127-913a-b56e2c0d925a}, !- Handle
  {38534053-6eae-4bf1-8025-783996a00240}, !- Name
  {6ff68bb9-29df-413a-b203-993aeaa17234}, !- Source Object
  3,                                      !- Outlet Port
  {e47d210b-e879-4284-a49e-b5a61690e554}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cb42d99f-2dc2-41b2-86d1-5299c9dc3699}, !- Handle
  Ground HX Temp Sch,                     !- Name
  {82035d42-8ca9-4b8e-9cfc-c69ca64befa2}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:PlantComponent:TemperatureSource,
  {054394bd-eeb7-4eb3-bdfe-a12eb3ea1019}, !- Handle
  Ground HX,                              !- Name
  {2422c0e0-4c00-498e-9192-cd13ebfab674}, !- Inlet Node
  {6f749eb5-7d78-4b1d-b797-7259214fff61}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {cb42d99f-2dc2-41b2-86d1-5299c9dc3699}; !- Source Temperature Schedule Name {C}

OS:Node,
  {efc273b8-94b4-4978-882f-16b830a14f5f}, !- Handle
  Ground HX Outlet Water Node,            !- Name
  {6f749eb5-7d78-4b1d-b797-7259214fff61}, !- Inlet Port
  {f8662d09-b20d-4911-b176-b2c7c3401837}; !- Outlet Port

OS:Connection,
  {2422c0e0-4c00-498e-9192-cd13ebfab674}, !- Handle
  {1c603fbf-121f-467e-a88a-fdf225781fcc}, !- Name
  {7f73b2fb-413a-43ee-b8b6-8529a1cbc704}, !- Source Object
  3,                                      !- Outlet Port
  {054394bd-eeb7-4eb3-bdfe-a12eb3ea1019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f749eb5-7d78-4b1d-b797-7259214fff61}, !- Handle
  {23b3ad01-39e2-4284-94a0-ae60b80877bb}, !- Name
  {054394bd-eeb7-4eb3-bdfe-a12eb3ea1019}, !- Source Object
  3,                                      !- Outlet Port
  {efc273b8-94b4-4978-882f-16b830a14f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8662d09-b20d-4911-b176-b2c7c3401837}, !- Handle
  {fea955da-7ec9-43af-8e89-bb54f7f004e7}, !- Name
  {efc273b8-94b4-4978-882f-16b830a14f5f}, !- Source Object
  3,                                      !- Outlet Port
  {65745c6b-2102-4885-b33d-25b96c5b13c0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {b9f24af1-9f5a-478d-9353-0111aa4fd24b}, !- Handle
  Ground HX Supply Outlet Setpoint,       !- Name
  Temperature,                            !- Control Variable
  {cb42d99f-2dc2-41b2-86d1-5299c9dc3699}, !- Schedule Name
  {efc273b8-94b4-4978-882f-16b830a14f5f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {c495bb77-a756-4d7e-858c-d2f29eeff03f}, !- Handle
  Ground HX Loop Supply Outlet Setpoint,  !- Name
  Temperature,                            !- Control Variable
  {cb42d99f-2dc2-41b2-86d1-5299c9dc3699}, !- Schedule Name
  {824750f5-98b9-469b-954e-23bb62a6211c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {90372d4a-7278-45bd-ba41-73be520cc5f4}, !- Handle
  Ground_HX_Inlet_Temp_Sensor,            !- Name
  {c1539766-e5c5-47e2-9f11-b95074fff0ba}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {48fdaa1b-66a3-45a3-8690-ada8051258f7}, !- Handle
  Ground_HX_Outlet_Temp_Actuator,         !- Name
  {cb42d99f-2dc2-41b2-86d1-5299c9dc3699}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {018e3b0d-afa1-42d2-bad3-57d287a90d47}, !- Handle
  Ground_HX_Temperature_Control,          !- Name
  SET Tin = {90372d4a-7278-45bd-ba41-73be520cc5f4}, !- Program Line 1
  SET Tout = 0.6 * Tin + 6.2,             !- Program Line 2
  SET {48fdaa1b-66a3-45a3-8690-ada8051258f7} = Tout; !- Program Line 3

OS:EnergyManagementSystem:ProgramCallingManager,
  {3e524813-05c0-4423-acc4-c94fc1edbead}, !- Handle
  Ground_HX_Temperature_Control Calling Manager, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {018e3b0d-afa1-42d2-bad3-57d287a90d47}; !- Program Name 1

OS:Coil:Heating:Electric,
  {f25d5f10-d29c-4665-8f37-1f182e9f1bd0}, !- Handle
  TZ_Perimeter_ground_ZN_3 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cf7eb1e4-61e5-4e47-8b84-51ea31de77d3}, !- Handle
  TZ_Perimeter_ground_ZN_3 Water-to-Air HP Htg Coil, !- Name
  {94aca8bf-4ecd-469a-909f-52d079f76503}, !- Water Inlet Node Name
  {051fbc62-7e1b-4a21-853f-cb46728c2687}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {08d72ce9-1060-4679-8350-7c7f4a30d4e1}, !- Handle
  TZ_Perimeter_ground_ZN_3 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {051fbc62-7e1b-4a21-853f-cb46728c2687}, !- Inlet Port
  {1579575a-0e0b-41d6-b4a7-48fcb74b5d83}; !- Outlet Port

OS:Connection,
  {94aca8bf-4ecd-469a-909f-52d079f76503}, !- Handle
  {3cfd3713-b937-44dd-a235-914109c3b204}, !- Name
  {2c0d18f9-7d41-4b67-ae11-2840bda33b79}, !- Source Object
  3,                                      !- Outlet Port
  {cf7eb1e4-61e5-4e47-8b84-51ea31de77d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051fbc62-7e1b-4a21-853f-cb46728c2687}, !- Handle
  {d2e3d764-abc5-48e1-9037-125dbeed6f46}, !- Name
  {cf7eb1e4-61e5-4e47-8b84-51ea31de77d3}, !- Source Object
  3,                                      !- Outlet Port
  {08d72ce9-1060-4679-8350-7c7f4a30d4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1579575a-0e0b-41d6-b4a7-48fcb74b5d83}, !- Handle
  {67c307cf-fd23-4bc5-80d8-2c652dc31bee}, !- Name
  {08d72ce9-1060-4679-8350-7c7f4a30d4e1}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4c9b0201-891f-405e-a25c-8cd0d092b668}, !- Handle
  TZ_Perimeter_ground_ZN_3 Water-to-Air HP Clg Coil, !- Name
  {0a6b8cf3-a69e-431c-961a-3f10fdc554b2}, !- Water Inlet Node Name
  {59c70d54-a99e-4d71-8223-62e004c9379d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {bc366b66-a185-43ca-b7d6-3fdfd8e9a844}, !- Handle
  TZ_Perimeter_ground_ZN_3 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {89d05e6a-759a-4125-9176-25747886bd97}, !- Inlet Port
  {0a6b8cf3-a69e-431c-961a-3f10fdc554b2}; !- Outlet Port

OS:Connection,
  {89d05e6a-759a-4125-9176-25747886bd97}, !- Handle
  {9742d379-3f07-45a6-8bea-e65b6d56018c}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  4,                                      !- Outlet Port
  {bc366b66-a185-43ca-b7d6-3fdfd8e9a844}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03ca54de-0787-4f08-97dc-c8d508d5d9d6}, !- Handle
  TZ_Perimeter_ground_ZN_3 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {59c70d54-a99e-4d71-8223-62e004c9379d}, !- Inlet Port
  {8987dbb1-9b9e-45fb-a352-d1668ea93ba9}; !- Outlet Port

OS:Connection,
  {0a6b8cf3-a69e-431c-961a-3f10fdc554b2}, !- Handle
  {f98fc627-2795-4892-a6f1-7dc6716f840d}, !- Name
  {bc366b66-a185-43ca-b7d6-3fdfd8e9a844}, !- Source Object
  3,                                      !- Outlet Port
  {4c9b0201-891f-405e-a25c-8cd0d092b668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c70d54-a99e-4d71-8223-62e004c9379d}, !- Handle
  {44537f25-625f-44cb-b565-97812e0a24b5}, !- Name
  {4c9b0201-891f-405e-a25c-8cd0d092b668}, !- Source Object
  3,                                      !- Outlet Port
  {03ca54de-0787-4f08-97dc-c8d508d5d9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8987dbb1-9b9e-45fb-a352-d1668ea93ba9}, !- Handle
  {f671a7c4-d271-4e74-ac6e-f2c0ea18953c}, !- Name
  {03ca54de-0787-4f08-97dc-c8d508d5d9d6}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:OnOff,
  {9df86ff1-958b-4bca-a5b8-4da8fa6282ce}, !- Handle
  TZ_Perimeter_ground_ZN_3 WSHP Fan,      !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e557f1c5-6ea9-49aa-9a44-87da7ca90f5c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88c5e364-49ad-43c4-bdc1-efed4b2a2abc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e557f1c5-6ea9-49aa-9a44-87da7ca90f5c}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88c5e364-49ad-43c4-bdc1-efed4b2a2abc}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5cc5486a-467b-4a89-a66a-c1ac6bda00f2}, !- Handle
  TZ_Perimeter_ground_ZN_3 WSHP,          !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {50e0440f-c6bd-40bb-9f7b-d1e7c023f191}, !- Air Inlet Node Name
  {4d72a112-233d-4bc0-82d1-c18188939dc6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9df86ff1-958b-4bca-a5b8-4da8fa6282ce}, !- Supply Air Fan Name
  {cf7eb1e4-61e5-4e47-8b84-51ea31de77d3}, !- Heating Coil Name
  {4c9b0201-891f-405e-a25c-8cd0d092b668}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f25d5f10-d29c-4665-8f37-1f182e9f1bd0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {765b0731-1105-4734-8a89-55213452f436}, !- Handle
  TZ_Perimeter_ground_ZN_3 WSHP Inlet Air Node, !- Name
  {bf59a934-ec06-4bea-ae15-f51a9055ab79}, !- Inlet Port
  {50e0440f-c6bd-40bb-9f7b-d1e7c023f191}; !- Outlet Port

OS:Connection,
  {bf59a934-ec06-4bea-ae15-f51a9055ab79}, !- Handle
  {0cc82e96-0585-4a21-b1c2-62db43b622d3}, !- Name
  {bbcdc267-b3ac-4323-aebc-9143eae69d1b}, !- Source Object
  3,                                      !- Outlet Port
  {765b0731-1105-4734-8a89-55213452f436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e0440f-c6bd-40bb-9f7b-d1e7c023f191}, !- Handle
  {90e368ad-9212-417c-b26d-5aef78d799df}, !- Name
  {765b0731-1105-4734-8a89-55213452f436}, !- Source Object
  3,                                      !- Outlet Port
  {5cc5486a-467b-4a89-a66a-c1ac6bda00f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99afdee1-0526-4dc6-99fb-11d58aa8d634}, !- Handle
  TZ_Perimeter_ground_ZN_3 WSHP Outlet Air Node, !- Name
  {4d72a112-233d-4bc0-82d1-c18188939dc6}, !- Inlet Port
  {577b961e-a9e0-454f-9ee3-1a75fedacc55}; !- Outlet Port

OS:Connection,
  {577b961e-a9e0-454f-9ee3-1a75fedacc55}, !- Handle
  {cbc1f35d-a7f4-47c2-97b8-f51fb604e485}, !- Name
  {99afdee1-0526-4dc6-99fb-11d58aa8d634}, !- Source Object
  3,                                      !- Outlet Port
  {4cef298e-267a-474e-80b4-d23b3438f2e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4d72a112-233d-4bc0-82d1-c18188939dc6}, !- Handle
  {eb668520-b0e0-4152-a6c0-6b14cde5d920}, !- Name
  {5cc5486a-467b-4a89-a66a-c1ac6bda00f2}, !- Source Object
  4,                                      !- Outlet Port
  {99afdee1-0526-4dc6-99fb-11d58aa8d634}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2366b18b-53da-46bf-a26b-de27d4fd860a}, !- Handle
  TZ_Core_ground Supplemental Htg Coil,   !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1bff48f2-d5ec-45c6-9fc1-a6ddae9d980c}, !- Handle
  TZ_Core_ground Water-to-Air HP Htg Coil, !- Name
  {14107469-484a-4577-906b-48ecb0c8f74f}, !- Water Inlet Node Name
  {ede2c38f-913a-4a6e-9119-aaa46d9b21d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {10d3b496-800e-40f9-ac5a-6e1b86c85df3}, !- Handle
  TZ_Core_ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {67bc4e00-8ca3-4db7-a815-d18adbbd1a74}, !- Inlet Port
  {14107469-484a-4577-906b-48ecb0c8f74f}; !- Outlet Port

OS:Connection,
  {67bc4e00-8ca3-4db7-a815-d18adbbd1a74}, !- Handle
  {43186d17-dc7e-4ad0-9d6c-0baa0cc231b2}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  5,                                      !- Outlet Port
  {10d3b496-800e-40f9-ac5a-6e1b86c85df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b7d782d-fb5e-4a3c-b291-9abcdf29d97a}, !- Handle
  TZ_Core_ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ede2c38f-913a-4a6e-9119-aaa46d9b21d3}, !- Inlet Port
  {97539cf9-b4bb-44f9-b4a9-d92002670648}; !- Outlet Port

OS:Connection,
  {14107469-484a-4577-906b-48ecb0c8f74f}, !- Handle
  {69c8860a-0bb4-4334-840b-fcde109e01ec}, !- Name
  {10d3b496-800e-40f9-ac5a-6e1b86c85df3}, !- Source Object
  3,                                      !- Outlet Port
  {1bff48f2-d5ec-45c6-9fc1-a6ddae9d980c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede2c38f-913a-4a6e-9119-aaa46d9b21d3}, !- Handle
  {44e979b8-47ae-475c-a939-267f77355093}, !- Name
  {1bff48f2-d5ec-45c6-9fc1-a6ddae9d980c}, !- Source Object
  3,                                      !- Outlet Port
  {8b7d782d-fb5e-4a3c-b291-9abcdf29d97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97539cf9-b4bb-44f9-b4a9-d92002670648}, !- Handle
  {802e8cef-a48b-46c0-850c-1c9c8e60ccd6}, !- Name
  {8b7d782d-fb5e-4a3c-b291-9abcdf29d97a}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2dfc03ab-dc72-4240-af23-20b8e6f5eae6}, !- Handle
  TZ_Core_ground Water-to-Air HP Clg Coil, !- Name
  {25501542-a9d2-4944-beb2-5a6b2684299f}, !- Water Inlet Node Name
  {5924dc21-ba4b-4111-9794-c94eeb503fa2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {0d0bbfad-18d1-40da-af9b-f3e611c6d917}, !- Handle
  TZ_Core_ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {691353d0-5796-4886-85a3-f36a10725838}, !- Inlet Port
  {25501542-a9d2-4944-beb2-5a6b2684299f}; !- Outlet Port

OS:Connection,
  {691353d0-5796-4886-85a3-f36a10725838}, !- Handle
  {1952af45-74b9-4755-9348-c6389f81c14b}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  6,                                      !- Outlet Port
  {0d0bbfad-18d1-40da-af9b-f3e611c6d917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54dc380c-5464-44a7-9e37-41e48dc62462}, !- Handle
  TZ_Core_ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5924dc21-ba4b-4111-9794-c94eeb503fa2}, !- Inlet Port
  {a195784a-f625-4218-ad3f-3f59de73c7a7}; !- Outlet Port

OS:Connection,
  {25501542-a9d2-4944-beb2-5a6b2684299f}, !- Handle
  {f0af9c12-c483-4bb2-9fd0-904982a70ded}, !- Name
  {0d0bbfad-18d1-40da-af9b-f3e611c6d917}, !- Source Object
  3,                                      !- Outlet Port
  {2dfc03ab-dc72-4240-af23-20b8e6f5eae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5924dc21-ba4b-4111-9794-c94eeb503fa2}, !- Handle
  {a0e91321-bb56-49e1-8b8f-777ae1d58b44}, !- Name
  {2dfc03ab-dc72-4240-af23-20b8e6f5eae6}, !- Source Object
  3,                                      !- Outlet Port
  {54dc380c-5464-44a7-9e37-41e48dc62462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a195784a-f625-4218-ad3f-3f59de73c7a7}, !- Handle
  {fef5f5fb-3181-495a-ac04-2ae328626a8c}, !- Name
  {54dc380c-5464-44a7-9e37-41e48dc62462}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  6;                                      !- Inlet Port

OS:Fan:OnOff,
  {35656aa2-bea3-4488-ac85-c6b04d5318ed}, !- Handle
  TZ_Core_ground WSHP Fan,                !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  468.410207927152,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6e2ce91-3112-48d3-898b-f95f5463a68f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d5e4a86a-a579-429c-a420-c88e4787acf7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6e2ce91-3112-48d3-898b-f95f5463a68f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5e4a86a-a579-429c-a420-c88e4787acf7}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c8981883-3772-46b3-be08-65b843bc07ee}, !- Handle
  TZ_Core_ground WSHP,                    !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {82a60c09-dca6-4152-a3fc-79edc33ef190}, !- Air Inlet Node Name
  {0c3e5db5-42b4-434a-aa2f-7e6583d222fb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35656aa2-bea3-4488-ac85-c6b04d5318ed}, !- Supply Air Fan Name
  {1bff48f2-d5ec-45c6-9fc1-a6ddae9d980c}, !- Heating Coil Name
  {2dfc03ab-dc72-4240-af23-20b8e6f5eae6}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {2366b18b-53da-46bf-a26b-de27d4fd860a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {de22de3f-558b-4b9b-a7fb-ce377277e087}, !- Handle
  TZ_Core_ground WSHP Inlet Air Node,     !- Name
  {3d97960e-de06-4673-af1c-7d224f149022}, !- Inlet Port
  {82a60c09-dca6-4152-a3fc-79edc33ef190}; !- Outlet Port

OS:Connection,
  {3d97960e-de06-4673-af1c-7d224f149022}, !- Handle
  {1d19aa65-582f-4715-805c-eb595dc4999c}, !- Name
  {7cb96175-918f-41c1-b9be-11bc61142e51}, !- Source Object
  3,                                      !- Outlet Port
  {de22de3f-558b-4b9b-a7fb-ce377277e087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a60c09-dca6-4152-a3fc-79edc33ef190}, !- Handle
  {cc836e18-9b0b-4c6d-92d1-c94908bba916}, !- Name
  {de22de3f-558b-4b9b-a7fb-ce377277e087}, !- Source Object
  3,                                      !- Outlet Port
  {c8981883-3772-46b3-be08-65b843bc07ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {213f9f19-8260-443f-8f81-27da53e4811e}, !- Handle
  TZ_Core_ground WSHP Outlet Air Node,    !- Name
  {0c3e5db5-42b4-434a-aa2f-7e6583d222fb}, !- Inlet Port
  {c388bb6a-7334-47a0-a251-475540c79131}; !- Outlet Port

OS:Connection,
  {c388bb6a-7334-47a0-a251-475540c79131}, !- Handle
  {2e2263aa-86f8-4f98-86bb-ad4e9b4c34f4}, !- Name
  {213f9f19-8260-443f-8f81-27da53e4811e}, !- Source Object
  3,                                      !- Outlet Port
  {39ad5587-853f-478e-9748-00656c6b9cf4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0c3e5db5-42b4-434a-aa2f-7e6583d222fb}, !- Handle
  {5b71bd36-01c1-4d02-8189-e64823f16993}, !- Name
  {c8981883-3772-46b3-be08-65b843bc07ee}, !- Source Object
  4,                                      !- Outlet Port
  {213f9f19-8260-443f-8f81-27da53e4811e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b03f40c8-42d7-40fe-8e54-21316d9a99cd}, !- Handle
  TZ_Perimeter_mid_ZN_3 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f398b969-c974-40fb-8840-e481833fc938}, !- Handle
  TZ_Perimeter_mid_ZN_3 Water-to-Air HP Htg Coil, !- Name
  {1366d9b2-8e3a-49c3-be30-8fcab124d861}, !- Water Inlet Node Name
  {088f546a-437f-4a8b-bac3-48229b9b2fac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {952681fe-8b1d-4421-8634-435ce25d43da}, !- Handle
  TZ_Perimeter_mid_ZN_3 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4eef5f6a-7a11-4ea8-a7a8-6bffb3b7cef1}, !- Inlet Port
  {1366d9b2-8e3a-49c3-be30-8fcab124d861}; !- Outlet Port

OS:Connection,
  {4eef5f6a-7a11-4ea8-a7a8-6bffb3b7cef1}, !- Handle
  {b4486a66-4ff8-4cde-a269-92a7f0c73582}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  7,                                      !- Outlet Port
  {952681fe-8b1d-4421-8634-435ce25d43da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {573f223b-39e8-4c8e-93b1-800ce5f427c4}, !- Handle
  TZ_Perimeter_mid_ZN_3 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {088f546a-437f-4a8b-bac3-48229b9b2fac}, !- Inlet Port
  {c454ef88-bdb1-4a7c-b73d-e97480c02f2a}; !- Outlet Port

OS:Connection,
  {1366d9b2-8e3a-49c3-be30-8fcab124d861}, !- Handle
  {4c34f2ac-18ee-47ea-b2ba-5efb6a5783be}, !- Name
  {952681fe-8b1d-4421-8634-435ce25d43da}, !- Source Object
  3,                                      !- Outlet Port
  {f398b969-c974-40fb-8840-e481833fc938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088f546a-437f-4a8b-bac3-48229b9b2fac}, !- Handle
  {6ea0d271-3201-4840-9dae-721d7255443f}, !- Name
  {f398b969-c974-40fb-8840-e481833fc938}, !- Source Object
  3,                                      !- Outlet Port
  {573f223b-39e8-4c8e-93b1-800ce5f427c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c454ef88-bdb1-4a7c-b73d-e97480c02f2a}, !- Handle
  {5483f54b-c178-490f-9938-236171e8032e}, !- Name
  {573f223b-39e8-4c8e-93b1-800ce5f427c4}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {20295d57-b6a2-43b8-bcd7-90e88e32faba}, !- Handle
  TZ_Perimeter_mid_ZN_3 Water-to-Air HP Clg Coil, !- Name
  {0124993b-949f-4305-9a56-1749ca19180c}, !- Water Inlet Node Name
  {8f139c17-010a-49d4-99d6-cf57625e5fa6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {cea8cbe2-70e9-4d15-8051-6d5903ece307}, !- Handle
  TZ_Perimeter_mid_ZN_3 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e05cde54-12bb-4944-ba16-0f9832c67c47}, !- Inlet Port
  {0124993b-949f-4305-9a56-1749ca19180c}; !- Outlet Port

OS:Connection,
  {e05cde54-12bb-4944-ba16-0f9832c67c47}, !- Handle
  {901c5fef-a28c-466a-ac21-ab7a4ecd4853}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  8,                                      !- Outlet Port
  {cea8cbe2-70e9-4d15-8051-6d5903ece307}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c50c9e98-714b-4554-84c2-8c21b6dc10f7}, !- Handle
  TZ_Perimeter_mid_ZN_3 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8f139c17-010a-49d4-99d6-cf57625e5fa6}, !- Inlet Port
  {96437a52-0701-43e0-b9df-f8e1fff71fb9}; !- Outlet Port

OS:Connection,
  {0124993b-949f-4305-9a56-1749ca19180c}, !- Handle
  {a33dc5e9-8998-4302-a8ee-14f75128100b}, !- Name
  {cea8cbe2-70e9-4d15-8051-6d5903ece307}, !- Source Object
  3,                                      !- Outlet Port
  {20295d57-b6a2-43b8-bcd7-90e88e32faba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f139c17-010a-49d4-99d6-cf57625e5fa6}, !- Handle
  {ae12ab10-ec9a-4083-9f0a-9e39825dab1a}, !- Name
  {20295d57-b6a2-43b8-bcd7-90e88e32faba}, !- Source Object
  3,                                      !- Outlet Port
  {c50c9e98-714b-4554-84c2-8c21b6dc10f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96437a52-0701-43e0-b9df-f8e1fff71fb9}, !- Handle
  {0e119829-e594-499e-afa3-5462ff2e406f}, !- Name
  {c50c9e98-714b-4554-84c2-8c21b6dc10f7}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:OnOff,
  {181b96c2-97c5-4024-9522-31e796b1c9b9}, !- Handle
  TZ_Perimeter_mid_ZN_3 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cadf45c-7836-48c0-8a75-5b4e77091f6c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f748e969-09a8-4381-a5b3-6e543644baf7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6cadf45c-7836-48c0-8a75-5b4e77091f6c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f748e969-09a8-4381-a5b3-6e543644baf7}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {552ccb34-668d-4dff-aa60-1b51af3aba7f}, !- Handle
  TZ_Perimeter_mid_ZN_3 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {0ee77bd2-e441-49e5-b70d-7df24279cb19}, !- Air Inlet Node Name
  {6765bbf5-0e68-4ab7-8f1b-92765d9d012d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {181b96c2-97c5-4024-9522-31e796b1c9b9}, !- Supply Air Fan Name
  {f398b969-c974-40fb-8840-e481833fc938}, !- Heating Coil Name
  {20295d57-b6a2-43b8-bcd7-90e88e32faba}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b03f40c8-42d7-40fe-8e54-21316d9a99cd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {3ff59ac2-e682-4edc-8213-f530fd65e6eb}, !- Handle
  TZ_Perimeter_mid_ZN_3 WSHP Inlet Air Node, !- Name
  {7e73c451-1205-4b2a-922c-619d513b3171}, !- Inlet Port
  {0ee77bd2-e441-49e5-b70d-7df24279cb19}; !- Outlet Port

OS:Connection,
  {7e73c451-1205-4b2a-922c-619d513b3171}, !- Handle
  {57f39003-5186-4429-9aae-1f5536b681cc}, !- Name
  {0a8531f7-4756-4399-bcde-2d6c41892683}, !- Source Object
  3,                                      !- Outlet Port
  {3ff59ac2-e682-4edc-8213-f530fd65e6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee77bd2-e441-49e5-b70d-7df24279cb19}, !- Handle
  {3dfa6b84-b6d0-4886-8ce6-1145b819c1fa}, !- Name
  {3ff59ac2-e682-4edc-8213-f530fd65e6eb}, !- Source Object
  3,                                      !- Outlet Port
  {552ccb34-668d-4dff-aa60-1b51af3aba7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24b55800-8e32-4304-9974-ad9f13892796}, !- Handle
  TZ_Perimeter_mid_ZN_3 WSHP Outlet Air Node, !- Name
  {6765bbf5-0e68-4ab7-8f1b-92765d9d012d}, !- Inlet Port
  {602453b4-0d66-4d53-b3a4-c012701429c9}; !- Outlet Port

OS:Connection,
  {602453b4-0d66-4d53-b3a4-c012701429c9}, !- Handle
  {8691eea3-a7b6-4e0e-a28e-495fa305c090}, !- Name
  {24b55800-8e32-4304-9974-ad9f13892796}, !- Source Object
  3,                                      !- Outlet Port
  {3d7e8660-e50b-4b80-a8de-724fb11cfab3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6765bbf5-0e68-4ab7-8f1b-92765d9d012d}, !- Handle
  {622b93fd-7d75-4ea9-9913-cecde16f2308}, !- Name
  {552ccb34-668d-4dff-aa60-1b51af3aba7f}, !- Source Object
  4,                                      !- Outlet Port
  {24b55800-8e32-4304-9974-ad9f13892796}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {97bcefaa-5a99-405d-9f91-f2ed44a709db}, !- Handle
  TZ_Perimeter_top_ZN_4 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4b7ad64a-f886-4e39-8de3-0d58a0e53e7e}, !- Handle
  TZ_Perimeter_top_ZN_4 Water-to-Air HP Htg Coil, !- Name
  {e05ef311-8950-4a14-a9d1-e5b57cd41b78}, !- Water Inlet Node Name
  {5cc034f6-5287-476c-b131-75b29224aeca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {097723a0-e4be-4824-a751-900960218742}, !- Handle
  TZ_Perimeter_top_ZN_4 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {6b07e300-98df-4130-aa76-1c7efc1d1b5f}, !- Inlet Port
  {e05ef311-8950-4a14-a9d1-e5b57cd41b78}; !- Outlet Port

OS:Connection,
  {6b07e300-98df-4130-aa76-1c7efc1d1b5f}, !- Handle
  {4e218f38-0d09-445f-a10b-1d431a363532}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  9,                                      !- Outlet Port
  {097723a0-e4be-4824-a751-900960218742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44aeca53-f909-4fd8-96fb-c3b68f6f72e4}, !- Handle
  TZ_Perimeter_top_ZN_4 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {5cc034f6-5287-476c-b131-75b29224aeca}, !- Inlet Port
  {f6e94256-6f1b-4a8b-9853-d82020e53dec}; !- Outlet Port

OS:Connection,
  {e05ef311-8950-4a14-a9d1-e5b57cd41b78}, !- Handle
  {f2cda548-3116-4a8d-ae5d-ef9b33fa84fd}, !- Name
  {097723a0-e4be-4824-a751-900960218742}, !- Source Object
  3,                                      !- Outlet Port
  {4b7ad64a-f886-4e39-8de3-0d58a0e53e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc034f6-5287-476c-b131-75b29224aeca}, !- Handle
  {e89b7f5e-aa69-408f-8345-4ee12805e818}, !- Name
  {4b7ad64a-f886-4e39-8de3-0d58a0e53e7e}, !- Source Object
  3,                                      !- Outlet Port
  {44aeca53-f909-4fd8-96fb-c3b68f6f72e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e94256-6f1b-4a8b-9853-d82020e53dec}, !- Handle
  {7a78faf6-f779-4226-b353-3752030050b2}, !- Name
  {44aeca53-f909-4fd8-96fb-c3b68f6f72e4}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3d7e1e18-70ed-4a57-92a3-2186ec7a822c}, !- Handle
  TZ_Perimeter_top_ZN_4 Water-to-Air HP Clg Coil, !- Name
  {48a7c1a7-5f43-4d7d-9356-22de64383622}, !- Water Inlet Node Name
  {b8f6eb43-aa15-44da-85f1-17a21b35fec0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {24dfcbf4-c664-45e6-983f-d088dab265a4}, !- Handle
  TZ_Perimeter_top_ZN_4 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {abcb0ac6-fb37-49ba-ab21-a74482b40461}, !- Inlet Port
  {48a7c1a7-5f43-4d7d-9356-22de64383622}; !- Outlet Port

OS:Connection,
  {abcb0ac6-fb37-49ba-ab21-a74482b40461}, !- Handle
  {7459bd56-6610-447f-8c12-2b313a155a1f}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  10,                                     !- Outlet Port
  {24dfcbf4-c664-45e6-983f-d088dab265a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2143b17-4573-4f9c-8f2b-a863a10817c4}, !- Handle
  TZ_Perimeter_top_ZN_4 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b8f6eb43-aa15-44da-85f1-17a21b35fec0}, !- Inlet Port
  {64620a24-d30b-4a9f-889f-74906517805b}; !- Outlet Port

OS:Connection,
  {48a7c1a7-5f43-4d7d-9356-22de64383622}, !- Handle
  {3f29a176-3aaa-48c6-ab5c-d01eb3d92845}, !- Name
  {24dfcbf4-c664-45e6-983f-d088dab265a4}, !- Source Object
  3,                                      !- Outlet Port
  {3d7e1e18-70ed-4a57-92a3-2186ec7a822c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f6eb43-aa15-44da-85f1-17a21b35fec0}, !- Handle
  {27ea0d75-4ea8-4290-9ab2-18271e7254dd}, !- Name
  {3d7e1e18-70ed-4a57-92a3-2186ec7a822c}, !- Source Object
  3,                                      !- Outlet Port
  {e2143b17-4573-4f9c-8f2b-a863a10817c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64620a24-d30b-4a9f-889f-74906517805b}, !- Handle
  {3dbc205d-2c72-4ea0-a2c2-ba4acaac66b2}, !- Name
  {e2143b17-4573-4f9c-8f2b-a863a10817c4}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:OnOff,
  {8d38e558-3c41-4ece-8abd-40ac9935c572}, !- Handle
  TZ_Perimeter_top_ZN_4 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c069ec2a-ed35-477d-a94c-8dc2772d780f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9fdae8d6-eab7-4892-8324-dcb017fd6b51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c069ec2a-ed35-477d-a94c-8dc2772d780f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9fdae8d6-eab7-4892-8324-dcb017fd6b51}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9e3a9e83-8651-4829-947c-6ffda3a46def}, !- Handle
  TZ_Perimeter_top_ZN_4 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {2e403882-6fb8-4175-926f-da14b5667347}, !- Air Inlet Node Name
  {0b03debe-c727-4e1c-83bc-ac0f3f085629}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d38e558-3c41-4ece-8abd-40ac9935c572}, !- Supply Air Fan Name
  {4b7ad64a-f886-4e39-8de3-0d58a0e53e7e}, !- Heating Coil Name
  {3d7e1e18-70ed-4a57-92a3-2186ec7a822c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {97bcefaa-5a99-405d-9f91-f2ed44a709db}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8bca9cff-25b5-46a0-a6ca-b33d544400a4}, !- Handle
  TZ_Perimeter_top_ZN_4 WSHP Inlet Air Node, !- Name
  {ba32cab4-f57e-4e57-b293-1a39809a42af}, !- Inlet Port
  {2e403882-6fb8-4175-926f-da14b5667347}; !- Outlet Port

OS:Connection,
  {ba32cab4-f57e-4e57-b293-1a39809a42af}, !- Handle
  {115b6440-aa52-434c-ad96-47df404f8adc}, !- Name
  {cada1731-1b20-4a1b-a214-343b53759488}, !- Source Object
  3,                                      !- Outlet Port
  {8bca9cff-25b5-46a0-a6ca-b33d544400a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e403882-6fb8-4175-926f-da14b5667347}, !- Handle
  {399a9a02-82e4-4030-9842-a7cef3f4d356}, !- Name
  {8bca9cff-25b5-46a0-a6ca-b33d544400a4}, !- Source Object
  3,                                      !- Outlet Port
  {9e3a9e83-8651-4829-947c-6ffda3a46def}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fec342d1-040f-4ad7-94ca-5d6ec03e24c7}, !- Handle
  TZ_Perimeter_top_ZN_4 WSHP Outlet Air Node, !- Name
  {0b03debe-c727-4e1c-83bc-ac0f3f085629}, !- Inlet Port
  {2eb678b9-0668-46f2-b983-9b1d0d712565}; !- Outlet Port

OS:Connection,
  {2eb678b9-0668-46f2-b983-9b1d0d712565}, !- Handle
  {b6261460-1b49-498b-813e-3ec6f4e6adc4}, !- Name
  {fec342d1-040f-4ad7-94ca-5d6ec03e24c7}, !- Source Object
  3,                                      !- Outlet Port
  {855484a4-b253-4cc8-bdbc-666603b17280}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b03debe-c727-4e1c-83bc-ac0f3f085629}, !- Handle
  {a0f81659-5701-4fad-86ec-b65dd2d1608e}, !- Name
  {9e3a9e83-8651-4829-947c-6ffda3a46def}, !- Source Object
  4,                                      !- Outlet Port
  {fec342d1-040f-4ad7-94ca-5d6ec03e24c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4aeb07ee-c3e1-4ab2-bf40-a6e93d0f881c}, !- Handle
  TZ_Perimeter_top_ZN_2 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3718619a-6f66-41db-89f1-3cd04b44ba3a}, !- Handle
  TZ_Perimeter_top_ZN_2 Water-to-Air HP Htg Coil, !- Name
  {c4a4aff5-470f-4d88-b609-4f95ec50d254}, !- Water Inlet Node Name
  {2e322193-8337-4ce6-a062-0b45ecd3aee3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {bc1c1e19-d99d-4fbd-9fda-836cea92b4c5}, !- Handle
  TZ_Perimeter_top_ZN_2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a55a59f9-6b92-4fa6-83ca-1b7d88129839}, !- Inlet Port
  {c4a4aff5-470f-4d88-b609-4f95ec50d254}; !- Outlet Port

OS:Connection,
  {a55a59f9-6b92-4fa6-83ca-1b7d88129839}, !- Handle
  {cc33b762-94c7-454f-b37d-579b0b717cdf}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  11,                                     !- Outlet Port
  {bc1c1e19-d99d-4fbd-9fda-836cea92b4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e18193fc-0ff6-4c6e-90fc-9683c0c443d2}, !- Handle
  TZ_Perimeter_top_ZN_2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2e322193-8337-4ce6-a062-0b45ecd3aee3}, !- Inlet Port
  {b9586174-4217-43fc-b18d-222c98f8eab6}; !- Outlet Port

OS:Connection,
  {c4a4aff5-470f-4d88-b609-4f95ec50d254}, !- Handle
  {4d72df55-d504-4a04-a021-85c99bece3ad}, !- Name
  {bc1c1e19-d99d-4fbd-9fda-836cea92b4c5}, !- Source Object
  3,                                      !- Outlet Port
  {3718619a-6f66-41db-89f1-3cd04b44ba3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e322193-8337-4ce6-a062-0b45ecd3aee3}, !- Handle
  {8564f0a3-20db-4d7d-b8f4-3bef9c2d0e75}, !- Name
  {3718619a-6f66-41db-89f1-3cd04b44ba3a}, !- Source Object
  3,                                      !- Outlet Port
  {e18193fc-0ff6-4c6e-90fc-9683c0c443d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9586174-4217-43fc-b18d-222c98f8eab6}, !- Handle
  {f33035ad-c752-4ae2-9673-eccca90ed116}, !- Name
  {e18193fc-0ff6-4c6e-90fc-9683c0c443d2}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dd129f5a-f045-404f-938f-8795f2dffe2a}, !- Handle
  TZ_Perimeter_top_ZN_2 Water-to-Air HP Clg Coil, !- Name
  {dad7be91-402b-4f00-9767-23c91199e7b2}, !- Water Inlet Node Name
  {83da8924-c6a5-45ef-90a3-9a7f99bf777d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {cdf72880-6b4b-48f3-97ae-49d1d3b0c533}, !- Handle
  TZ_Perimeter_top_ZN_2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {315dd431-04a1-409d-bab1-e1496b0acbb9}, !- Inlet Port
  {dad7be91-402b-4f00-9767-23c91199e7b2}; !- Outlet Port

OS:Connection,
  {315dd431-04a1-409d-bab1-e1496b0acbb9}, !- Handle
  {d6e46325-46cb-47cf-8f89-b6b180ca53fd}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  12,                                     !- Outlet Port
  {cdf72880-6b4b-48f3-97ae-49d1d3b0c533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {166dc16f-aa4e-4a0c-bce0-a56a2fe4b8fa}, !- Handle
  TZ_Perimeter_top_ZN_2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {83da8924-c6a5-45ef-90a3-9a7f99bf777d}, !- Inlet Port
  {88a16b8c-6599-43d9-9881-21035af3a5ef}; !- Outlet Port

OS:Connection,
  {dad7be91-402b-4f00-9767-23c91199e7b2}, !- Handle
  {8450afed-dfe5-4f77-b73f-f77a7b6c9077}, !- Name
  {cdf72880-6b4b-48f3-97ae-49d1d3b0c533}, !- Source Object
  3,                                      !- Outlet Port
  {dd129f5a-f045-404f-938f-8795f2dffe2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83da8924-c6a5-45ef-90a3-9a7f99bf777d}, !- Handle
  {7066a805-eb0a-4612-b7c6-8789a17bbc45}, !- Name
  {dd129f5a-f045-404f-938f-8795f2dffe2a}, !- Source Object
  3,                                      !- Outlet Port
  {166dc16f-aa4e-4a0c-bce0-a56a2fe4b8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a16b8c-6599-43d9-9881-21035af3a5ef}, !- Handle
  {89de0854-3952-4698-ae91-fde6e3278267}, !- Name
  {166dc16f-aa4e-4a0c-bce0-a56a2fe4b8fa}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:OnOff,
  {8ca71732-b980-4689-82b3-d1a770599aa9}, !- Handle
  TZ_Perimeter_top_ZN_2 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f26ed9cb-0c1d-469b-a94c-330352a24682}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b70a91f-a92b-46d7-87b8-2e245452aaf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f26ed9cb-0c1d-469b-a94c-330352a24682}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b70a91f-a92b-46d7-87b8-2e245452aaf5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {bce49453-dec9-4365-b75f-b9a46a8acbc9}, !- Handle
  TZ_Perimeter_top_ZN_2 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {8771d7ec-527e-4c69-848c-3179721ba7db}, !- Air Inlet Node Name
  {5ae4de20-bfb7-497e-af25-473a7c5af99b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8ca71732-b980-4689-82b3-d1a770599aa9}, !- Supply Air Fan Name
  {3718619a-6f66-41db-89f1-3cd04b44ba3a}, !- Heating Coil Name
  {dd129f5a-f045-404f-938f-8795f2dffe2a}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4aeb07ee-c3e1-4ab2-bf40-a6e93d0f881c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9022d7ce-477c-4f74-8694-aea3cadd7a9e}, !- Handle
  TZ_Perimeter_top_ZN_2 WSHP Inlet Air Node, !- Name
  {4011bf36-3156-48b2-b2f4-6ecdac13a4a7}, !- Inlet Port
  {8771d7ec-527e-4c69-848c-3179721ba7db}; !- Outlet Port

OS:Connection,
  {4011bf36-3156-48b2-b2f4-6ecdac13a4a7}, !- Handle
  {f425e797-7346-4aa5-a7cf-869585d24025}, !- Name
  {e95344e0-c732-474a-8d34-2e94670872e0}, !- Source Object
  3,                                      !- Outlet Port
  {9022d7ce-477c-4f74-8694-aea3cadd7a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8771d7ec-527e-4c69-848c-3179721ba7db}, !- Handle
  {bf6fc2d8-ed69-455f-9abb-ae3aa1df67cb}, !- Name
  {9022d7ce-477c-4f74-8694-aea3cadd7a9e}, !- Source Object
  3,                                      !- Outlet Port
  {bce49453-dec9-4365-b75f-b9a46a8acbc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50711dee-f89e-41f9-ae46-d87455bc4f99}, !- Handle
  TZ_Perimeter_top_ZN_2 WSHP Outlet Air Node, !- Name
  {5ae4de20-bfb7-497e-af25-473a7c5af99b}, !- Inlet Port
  {12ff9b08-2a11-49f2-b556-c862ecde22df}; !- Outlet Port

OS:Connection,
  {12ff9b08-2a11-49f2-b556-c862ecde22df}, !- Handle
  {2b05894f-03fa-4916-a1ed-e125dba658be}, !- Name
  {50711dee-f89e-41f9-ae46-d87455bc4f99}, !- Source Object
  3,                                      !- Outlet Port
  {30664a9b-6c43-4d99-b636-adb96bbe0c0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ae4de20-bfb7-497e-af25-473a7c5af99b}, !- Handle
  {427c0e2e-1ee9-428f-82a9-cd9ace21d432}, !- Name
  {bce49453-dec9-4365-b75f-b9a46a8acbc9}, !- Source Object
  4,                                      !- Outlet Port
  {50711dee-f89e-41f9-ae46-d87455bc4f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d1f2648-cd93-4aaa-810d-f697b5e4bc21}, !- Handle
  TZ_Perimeter_top_ZN_1 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6485fbfa-2a19-4029-bf07-48b95b7e9a60}, !- Handle
  TZ_Perimeter_top_ZN_1 Water-to-Air HP Htg Coil, !- Name
  {e1b2d87c-2d43-4b9e-a03a-f1a7b6bba63b}, !- Water Inlet Node Name
  {8e9b5403-8606-44c0-9f55-d4accf09fe9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {54227b12-6e18-454c-b62b-b20349eeda57}, !- Handle
  TZ_Perimeter_top_ZN_1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8a1eeca8-dba9-417f-afdb-bc4ead0c51a1}, !- Inlet Port
  {e1b2d87c-2d43-4b9e-a03a-f1a7b6bba63b}; !- Outlet Port

OS:Connection,
  {8a1eeca8-dba9-417f-afdb-bc4ead0c51a1}, !- Handle
  {82b415fb-fa90-4c08-9eab-2b7143708ad3}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  13,                                     !- Outlet Port
  {54227b12-6e18-454c-b62b-b20349eeda57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e760ce4b-2899-4acd-8e18-3bfe7a07fa1f}, !- Handle
  TZ_Perimeter_top_ZN_1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8e9b5403-8606-44c0-9f55-d4accf09fe9c}, !- Inlet Port
  {5f507c80-2366-42b0-b90b-6a2726b3da65}; !- Outlet Port

OS:Connection,
  {e1b2d87c-2d43-4b9e-a03a-f1a7b6bba63b}, !- Handle
  {925256da-0f0a-4b03-b707-56eb08ba7422}, !- Name
  {54227b12-6e18-454c-b62b-b20349eeda57}, !- Source Object
  3,                                      !- Outlet Port
  {6485fbfa-2a19-4029-bf07-48b95b7e9a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9b5403-8606-44c0-9f55-d4accf09fe9c}, !- Handle
  {a1318606-aaa2-46e7-9b07-ff611512ce33}, !- Name
  {6485fbfa-2a19-4029-bf07-48b95b7e9a60}, !- Source Object
  3,                                      !- Outlet Port
  {e760ce4b-2899-4acd-8e18-3bfe7a07fa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f507c80-2366-42b0-b90b-6a2726b3da65}, !- Handle
  {774cdf4e-513a-4181-9f92-3bd9cac01d3a}, !- Name
  {e760ce4b-2899-4acd-8e18-3bfe7a07fa1f}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bc38c8e5-88dc-4459-8e48-d7cca29634ca}, !- Handle
  TZ_Perimeter_top_ZN_1 Water-to-Air HP Clg Coil, !- Name
  {6436fdb2-2778-4605-a84a-082b0c7cfe94}, !- Water Inlet Node Name
  {e1a85fea-06c4-4792-a091-01fcced5645c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {93a6f36c-a966-4046-80cb-2640313a2c2c}, !- Handle
  TZ_Perimeter_top_ZN_1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a359fa73-d56d-422d-835a-3318ec7652ed}, !- Inlet Port
  {6436fdb2-2778-4605-a84a-082b0c7cfe94}; !- Outlet Port

OS:Connection,
  {a359fa73-d56d-422d-835a-3318ec7652ed}, !- Handle
  {65815e3b-2246-4d69-8013-6896a626cfe3}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  14,                                     !- Outlet Port
  {93a6f36c-a966-4046-80cb-2640313a2c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fc572c7-ddf1-4e08-be56-ff74ee6e2dbc}, !- Handle
  TZ_Perimeter_top_ZN_1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e1a85fea-06c4-4792-a091-01fcced5645c}, !- Inlet Port
  {1d20be05-e657-4042-b28f-6bc9f1cba1b8}; !- Outlet Port

OS:Connection,
  {6436fdb2-2778-4605-a84a-082b0c7cfe94}, !- Handle
  {7644a272-505f-4033-bd99-2ade05fdb93d}, !- Name
  {93a6f36c-a966-4046-80cb-2640313a2c2c}, !- Source Object
  3,                                      !- Outlet Port
  {bc38c8e5-88dc-4459-8e48-d7cca29634ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a85fea-06c4-4792-a091-01fcced5645c}, !- Handle
  {8819ccb2-2559-4f95-a506-97a1a01f6b7c}, !- Name
  {bc38c8e5-88dc-4459-8e48-d7cca29634ca}, !- Source Object
  3,                                      !- Outlet Port
  {5fc572c7-ddf1-4e08-be56-ff74ee6e2dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d20be05-e657-4042-b28f-6bc9f1cba1b8}, !- Handle
  {36e48636-3e13-46fb-8203-07ff19caa710}, !- Name
  {5fc572c7-ddf1-4e08-be56-ff74ee6e2dbc}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  14;                                     !- Inlet Port

OS:Fan:OnOff,
  {c21bfb92-1bbd-4254-973c-1f525c75873c}, !- Handle
  TZ_Perimeter_top_ZN_1 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08f80014-3338-412e-aec3-00f04e306074}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d4eb759-de3f-43ed-9194-eab14ba632ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {08f80014-3338-412e-aec3-00f04e306074}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d4eb759-de3f-43ed-9194-eab14ba632ce}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fe7a463d-b776-4411-a355-0708d984b0ea}, !- Handle
  TZ_Perimeter_top_ZN_1 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {235f6333-5e51-4815-ba47-f5f8eab461e7}, !- Air Inlet Node Name
  {e68f9395-b76d-4d2e-accf-4660bbd54d02}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c21bfb92-1bbd-4254-973c-1f525c75873c}, !- Supply Air Fan Name
  {6485fbfa-2a19-4029-bf07-48b95b7e9a60}, !- Heating Coil Name
  {bc38c8e5-88dc-4459-8e48-d7cca29634ca}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1d1f2648-cd93-4aaa-810d-f697b5e4bc21}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4b78603b-fc79-4bcf-94d0-94a288f5b3e4}, !- Handle
  TZ_Perimeter_top_ZN_1 WSHP Inlet Air Node, !- Name
  {659a3a6a-0541-4049-8ec2-e44d62866345}, !- Inlet Port
  {235f6333-5e51-4815-ba47-f5f8eab461e7}; !- Outlet Port

OS:Connection,
  {659a3a6a-0541-4049-8ec2-e44d62866345}, !- Handle
  {31f00861-eb1b-4289-aca3-a6f91e43e3c3}, !- Name
  {c567328d-485f-4358-b4a3-43e084ecab07}, !- Source Object
  3,                                      !- Outlet Port
  {4b78603b-fc79-4bcf-94d0-94a288f5b3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235f6333-5e51-4815-ba47-f5f8eab461e7}, !- Handle
  {bfc9c84b-701a-45c7-99a5-eca2a227ec3f}, !- Name
  {4b78603b-fc79-4bcf-94d0-94a288f5b3e4}, !- Source Object
  3,                                      !- Outlet Port
  {fe7a463d-b776-4411-a355-0708d984b0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c45b770-e125-47d1-8173-6e9a4729dc9d}, !- Handle
  TZ_Perimeter_top_ZN_1 WSHP Outlet Air Node, !- Name
  {e68f9395-b76d-4d2e-accf-4660bbd54d02}, !- Inlet Port
  {a2a0a7d8-6a8a-4d7f-b97a-af1d2f463676}; !- Outlet Port

OS:Connection,
  {a2a0a7d8-6a8a-4d7f-b97a-af1d2f463676}, !- Handle
  {2652d153-ce2f-4aea-833c-8511231b3a1b}, !- Name
  {1c45b770-e125-47d1-8173-6e9a4729dc9d}, !- Source Object
  3,                                      !- Outlet Port
  {876ef94f-bb7e-4c39-8c09-460a607058ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e68f9395-b76d-4d2e-accf-4660bbd54d02}, !- Handle
  {4b6b636a-13d9-4ed0-b347-e54b6239d8ab}, !- Name
  {fe7a463d-b776-4411-a355-0708d984b0ea}, !- Source Object
  4,                                      !- Outlet Port
  {1c45b770-e125-47d1-8173-6e9a4729dc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86aec2d0-ed42-474c-b5bc-c1ac6e7cafeb}, !- Handle
  TZ_Perimeter_mid_ZN_4 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fb85ca11-b7f2-4ac2-9594-6790188168ba}, !- Handle
  TZ_Perimeter_mid_ZN_4 Water-to-Air HP Htg Coil, !- Name
  {6c1ab0f4-232d-4c16-9ee9-1b2724cd37d5}, !- Water Inlet Node Name
  {0e901074-6bf7-498b-92f0-a646c216a493}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {bb9aec93-0f81-4880-b52b-26a0b1b5ee1a}, !- Handle
  TZ_Perimeter_mid_ZN_4 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {25a083ef-0181-41e7-88f6-640545e7ee00}, !- Inlet Port
  {6c1ab0f4-232d-4c16-9ee9-1b2724cd37d5}; !- Outlet Port

OS:Connection,
  {25a083ef-0181-41e7-88f6-640545e7ee00}, !- Handle
  {044b3b70-a899-49ae-ade3-ce3011111cc3}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  15,                                     !- Outlet Port
  {bb9aec93-0f81-4880-b52b-26a0b1b5ee1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db0478ca-7e3a-46f0-86e1-b488556cd5f8}, !- Handle
  TZ_Perimeter_mid_ZN_4 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0e901074-6bf7-498b-92f0-a646c216a493}, !- Inlet Port
  {116b3e1e-3863-4fc9-bf3d-63db9e632906}; !- Outlet Port

OS:Connection,
  {6c1ab0f4-232d-4c16-9ee9-1b2724cd37d5}, !- Handle
  {076ca49b-9eaa-421c-9e96-2f64f4b83f4c}, !- Name
  {bb9aec93-0f81-4880-b52b-26a0b1b5ee1a}, !- Source Object
  3,                                      !- Outlet Port
  {fb85ca11-b7f2-4ac2-9594-6790188168ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e901074-6bf7-498b-92f0-a646c216a493}, !- Handle
  {33297c0f-daa7-452d-b5c5-85d323137984}, !- Name
  {fb85ca11-b7f2-4ac2-9594-6790188168ba}, !- Source Object
  3,                                      !- Outlet Port
  {db0478ca-7e3a-46f0-86e1-b488556cd5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116b3e1e-3863-4fc9-bf3d-63db9e632906}, !- Handle
  {37a21aec-50bb-4524-99e0-89785be7805a}, !- Name
  {db0478ca-7e3a-46f0-86e1-b488556cd5f8}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {59b5d141-ee37-4bfe-817e-2fcb7f9a5419}, !- Handle
  TZ_Perimeter_mid_ZN_4 Water-to-Air HP Clg Coil, !- Name
  {6c7c6fc4-a871-4896-b320-ca7f80a8d6fe}, !- Water Inlet Node Name
  {257c72a5-d4e8-46be-b87f-d296b9aa1cdb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {257f832b-0a4c-4d0c-93ab-2c1284130b27}, !- Handle
  TZ_Perimeter_mid_ZN_4 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3d2bc3e0-96ac-4570-b5b4-e125a720d7cc}, !- Inlet Port
  {6c7c6fc4-a871-4896-b320-ca7f80a8d6fe}; !- Outlet Port

OS:Connection,
  {3d2bc3e0-96ac-4570-b5b4-e125a720d7cc}, !- Handle
  {db3eb8dc-c299-4333-b828-d47e4b950b7b}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  16,                                     !- Outlet Port
  {257f832b-0a4c-4d0c-93ab-2c1284130b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5f95200-4bfa-4e20-a914-5900169abce9}, !- Handle
  TZ_Perimeter_mid_ZN_4 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {257c72a5-d4e8-46be-b87f-d296b9aa1cdb}, !- Inlet Port
  {5d1de5de-c1ea-474d-8798-9caf6c478bc6}; !- Outlet Port

OS:Connection,
  {6c7c6fc4-a871-4896-b320-ca7f80a8d6fe}, !- Handle
  {3e15fbf1-7fa1-4b90-9172-ad257304fcd0}, !- Name
  {257f832b-0a4c-4d0c-93ab-2c1284130b27}, !- Source Object
  3,                                      !- Outlet Port
  {59b5d141-ee37-4bfe-817e-2fcb7f9a5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257c72a5-d4e8-46be-b87f-d296b9aa1cdb}, !- Handle
  {d02ee1d5-0bcf-48e9-9f8c-863498e7a6b6}, !- Name
  {59b5d141-ee37-4bfe-817e-2fcb7f9a5419}, !- Source Object
  3,                                      !- Outlet Port
  {a5f95200-4bfa-4e20-a914-5900169abce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1de5de-c1ea-474d-8798-9caf6c478bc6}, !- Handle
  {0118060b-ad43-4647-9412-a1a71de75010}, !- Name
  {a5f95200-4bfa-4e20-a914-5900169abce9}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  16;                                     !- Inlet Port

OS:Fan:OnOff,
  {985e4dfc-b81a-4fae-91c3-eb922d5eb36e}, !- Handle
  TZ_Perimeter_mid_ZN_4 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff207e5f-eb76-4cbd-8b26-6d7414098663}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ae27486-3349-4303-8e61-5faa0750b8f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ff207e5f-eb76-4cbd-8b26-6d7414098663}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ae27486-3349-4303-8e61-5faa0750b8f6}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {cc9c8f5c-6bc0-4ded-b9a4-6e49bf649f0c}, !- Handle
  TZ_Perimeter_mid_ZN_4 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {8c016f69-5f47-4ecc-84f7-250f7c289621}, !- Air Inlet Node Name
  {de13cdbb-3d37-4009-9929-a34137cb44f9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {985e4dfc-b81a-4fae-91c3-eb922d5eb36e}, !- Supply Air Fan Name
  {fb85ca11-b7f2-4ac2-9594-6790188168ba}, !- Heating Coil Name
  {59b5d141-ee37-4bfe-817e-2fcb7f9a5419}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {86aec2d0-ed42-474c-b5bc-c1ac6e7cafeb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8fee1ddf-2e0e-44d5-b420-2d6ca91c8a73}, !- Handle
  TZ_Perimeter_mid_ZN_4 WSHP Inlet Air Node, !- Name
  {76aca1dd-e9e4-42db-99ac-f81030d7fcba}, !- Inlet Port
  {8c016f69-5f47-4ecc-84f7-250f7c289621}; !- Outlet Port

OS:Connection,
  {76aca1dd-e9e4-42db-99ac-f81030d7fcba}, !- Handle
  {5111046e-335e-417b-ab9c-2f42f48c207c}, !- Name
  {104df225-58fd-4bfb-86f9-111404051b9c}, !- Source Object
  3,                                      !- Outlet Port
  {8fee1ddf-2e0e-44d5-b420-2d6ca91c8a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c016f69-5f47-4ecc-84f7-250f7c289621}, !- Handle
  {ab0ad0f5-ad76-4bc9-88f8-da8d36dcee88}, !- Name
  {8fee1ddf-2e0e-44d5-b420-2d6ca91c8a73}, !- Source Object
  3,                                      !- Outlet Port
  {cc9c8f5c-6bc0-4ded-b9a4-6e49bf649f0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb8300ed-6208-4c00-ac89-24d445562561}, !- Handle
  TZ_Perimeter_mid_ZN_4 WSHP Outlet Air Node, !- Name
  {de13cdbb-3d37-4009-9929-a34137cb44f9}, !- Inlet Port
  {9b076580-8a40-4438-9083-1c8acf083a9b}; !- Outlet Port

OS:Connection,
  {9b076580-8a40-4438-9083-1c8acf083a9b}, !- Handle
  {b34b40b7-ed40-4edc-bb7b-bd4eca176884}, !- Name
  {bb8300ed-6208-4c00-ac89-24d445562561}, !- Source Object
  3,                                      !- Outlet Port
  {df4af098-adf9-44d6-93ca-7472880718e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {de13cdbb-3d37-4009-9929-a34137cb44f9}, !- Handle
  {c6327a92-22e3-4b10-b7bf-d315d2161799}, !- Name
  {cc9c8f5c-6bc0-4ded-b9a4-6e49bf649f0c}, !- Source Object
  4,                                      !- Outlet Port
  {bb8300ed-6208-4c00-ac89-24d445562561}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {346cb0b5-a08e-4b9b-82af-354e5e15e906}, !- Handle
  TZ_Perimeter_ground_ZN_4 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c448d6a5-53ec-45c9-a183-4b828b89dacf}, !- Handle
  TZ_Perimeter_ground_ZN_4 Water-to-Air HP Htg Coil, !- Name
  {2bd35bda-97c8-4a03-9f95-3ecc8b0eba60}, !- Water Inlet Node Name
  {d6c2944d-12ef-407c-aeb0-3bb1b448c7ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {c93519b6-9154-489b-ae86-b559d67f94d4}, !- Handle
  TZ_Perimeter_ground_ZN_4 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {80315d27-81ea-4900-923e-6d82786951bf}, !- Inlet Port
  {2bd35bda-97c8-4a03-9f95-3ecc8b0eba60}; !- Outlet Port

OS:Connection,
  {80315d27-81ea-4900-923e-6d82786951bf}, !- Handle
  {af0555ae-d682-45dd-a411-ce6f7aec3b8e}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  17,                                     !- Outlet Port
  {c93519b6-9154-489b-ae86-b559d67f94d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3918c9e1-71de-4a39-af50-18012adec8bb}, !- Handle
  TZ_Perimeter_ground_ZN_4 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d6c2944d-12ef-407c-aeb0-3bb1b448c7ef}, !- Inlet Port
  {9a98c8b6-da6e-4e93-b633-cf13cebc6ee5}; !- Outlet Port

OS:Connection,
  {2bd35bda-97c8-4a03-9f95-3ecc8b0eba60}, !- Handle
  {21398d57-ea5a-488f-89c5-83fc498f4672}, !- Name
  {c93519b6-9154-489b-ae86-b559d67f94d4}, !- Source Object
  3,                                      !- Outlet Port
  {c448d6a5-53ec-45c9-a183-4b828b89dacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c2944d-12ef-407c-aeb0-3bb1b448c7ef}, !- Handle
  {2ade6bf9-f535-410e-b9ba-7c5a96052186}, !- Name
  {c448d6a5-53ec-45c9-a183-4b828b89dacf}, !- Source Object
  3,                                      !- Outlet Port
  {3918c9e1-71de-4a39-af50-18012adec8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a98c8b6-da6e-4e93-b633-cf13cebc6ee5}, !- Handle
  {ff8de169-eda0-4c34-a2bd-fe2d32de1179}, !- Name
  {3918c9e1-71de-4a39-af50-18012adec8bb}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ce5749a2-db8b-4c5c-9a50-517f6a943e7b}, !- Handle
  TZ_Perimeter_ground_ZN_4 Water-to-Air HP Clg Coil, !- Name
  {efa75de0-2e04-46f4-b877-c1670af9b78a}, !- Water Inlet Node Name
  {116c4164-c846-413a-b6bc-2c1047d40ee9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {244e9f13-6bd1-4647-b9dd-f2b84a1cf1ef}, !- Handle
  TZ_Perimeter_ground_ZN_4 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {660d3fb7-61f2-4239-8147-92080c2a7582}, !- Inlet Port
  {efa75de0-2e04-46f4-b877-c1670af9b78a}; !- Outlet Port

OS:Connection,
  {660d3fb7-61f2-4239-8147-92080c2a7582}, !- Handle
  {3a14514e-48e1-4a91-abb7-bd99706e77e5}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  18,                                     !- Outlet Port
  {244e9f13-6bd1-4647-b9dd-f2b84a1cf1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {470916db-7288-4cc0-846f-d3c8a2dfb65e}, !- Handle
  TZ_Perimeter_ground_ZN_4 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {116c4164-c846-413a-b6bc-2c1047d40ee9}, !- Inlet Port
  {acbb6eab-f7ad-4f34-a62e-b6fb514799f3}; !- Outlet Port

OS:Connection,
  {efa75de0-2e04-46f4-b877-c1670af9b78a}, !- Handle
  {41c538bd-d419-4fec-9cd3-3fe0898ac993}, !- Name
  {244e9f13-6bd1-4647-b9dd-f2b84a1cf1ef}, !- Source Object
  3,                                      !- Outlet Port
  {ce5749a2-db8b-4c5c-9a50-517f6a943e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116c4164-c846-413a-b6bc-2c1047d40ee9}, !- Handle
  {bb608a83-d45b-4ea6-8dbb-6a14f8756566}, !- Name
  {ce5749a2-db8b-4c5c-9a50-517f6a943e7b}, !- Source Object
  3,                                      !- Outlet Port
  {470916db-7288-4cc0-846f-d3c8a2dfb65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbb6eab-f7ad-4f34-a62e-b6fb514799f3}, !- Handle
  {4f30b71b-1cd6-4fc5-9165-c99097514df1}, !- Name
  {470916db-7288-4cc0-846f-d3c8a2dfb65e}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  18;                                     !- Inlet Port

OS:Fan:OnOff,
  {fcfb70df-38fd-45c4-84fc-3810ef896e5c}, !- Handle
  TZ_Perimeter_ground_ZN_4 WSHP Fan,      !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3b3b95-66f9-4ff3-9ff6-8ba4e5ef8928}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4fe71969-430b-47bd-a3e2-2bc678377ef1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {af3b3b95-66f9-4ff3-9ff6-8ba4e5ef8928}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4fe71969-430b-47bd-a3e2-2bc678377ef1}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {47eb29e4-2c68-4390-a73a-1490b907273d}, !- Handle
  TZ_Perimeter_ground_ZN_4 WSHP,          !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {a2da1a17-be21-42be-93a4-07aaa34d83b7}, !- Air Inlet Node Name
  {d50227b8-23b3-496c-b361-5b4b92033d1d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fcfb70df-38fd-45c4-84fc-3810ef896e5c}, !- Supply Air Fan Name
  {c448d6a5-53ec-45c9-a183-4b828b89dacf}, !- Heating Coil Name
  {ce5749a2-db8b-4c5c-9a50-517f6a943e7b}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {346cb0b5-a08e-4b9b-82af-354e5e15e906}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a1f72e8a-7481-4ce2-a57f-7ce1cc77a426}, !- Handle
  TZ_Perimeter_ground_ZN_4 WSHP Inlet Air Node, !- Name
  {1f74a126-3a4a-4125-81f3-6f4a4baea7d4}, !- Inlet Port
  {a2da1a17-be21-42be-93a4-07aaa34d83b7}; !- Outlet Port

OS:Connection,
  {1f74a126-3a4a-4125-81f3-6f4a4baea7d4}, !- Handle
  {119f2e81-de00-4693-8889-5c315e37734e}, !- Name
  {d029a9c9-d7fb-4b69-ae88-da1cae1f4d18}, !- Source Object
  3,                                      !- Outlet Port
  {a1f72e8a-7481-4ce2-a57f-7ce1cc77a426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2da1a17-be21-42be-93a4-07aaa34d83b7}, !- Handle
  {47ba8cf1-2dc5-433a-9344-bc03f0f9f56e}, !- Name
  {a1f72e8a-7481-4ce2-a57f-7ce1cc77a426}, !- Source Object
  3,                                      !- Outlet Port
  {47eb29e4-2c68-4390-a73a-1490b907273d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef07b03d-ed81-4bd9-bda5-b6a349c212f9}, !- Handle
  TZ_Perimeter_ground_ZN_4 WSHP Outlet Air Node, !- Name
  {d50227b8-23b3-496c-b361-5b4b92033d1d}, !- Inlet Port
  {8353556e-2ad4-4186-ae05-187540eda75e}; !- Outlet Port

OS:Connection,
  {8353556e-2ad4-4186-ae05-187540eda75e}, !- Handle
  {899db07f-90bc-41dd-9026-5a2f9c6289ab}, !- Name
  {ef07b03d-ed81-4bd9-bda5-b6a349c212f9}, !- Source Object
  3,                                      !- Outlet Port
  {d205d51c-3a7a-47bb-b9ad-d2c871637667}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d50227b8-23b3-496c-b361-5b4b92033d1d}, !- Handle
  {c4a5bf48-95eb-4ab8-b1aa-4c48a83bfe25}, !- Name
  {47eb29e4-2c68-4390-a73a-1490b907273d}, !- Source Object
  4,                                      !- Outlet Port
  {ef07b03d-ed81-4bd9-bda5-b6a349c212f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3c8e4da-7a36-4d1f-95fc-e79dbb5f15ab}, !- Handle
  TZ_Perimeter_mid_ZN_1 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4dddf5cf-2e67-4f16-9bb5-00e780416cb9}, !- Handle
  TZ_Perimeter_mid_ZN_1 Water-to-Air HP Htg Coil, !- Name
  {4d5f19d8-412a-4ec1-9fb7-dda9ef24536d}, !- Water Inlet Node Name
  {5973a255-00e3-44d6-b9a0-a75f930a199a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {dd5c4ce0-bcf5-424f-aded-68d18b71c4c6}, !- Handle
  TZ_Perimeter_mid_ZN_1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d3a0c434-5049-4bd6-9030-054487703134}, !- Inlet Port
  {4d5f19d8-412a-4ec1-9fb7-dda9ef24536d}; !- Outlet Port

OS:Connection,
  {d3a0c434-5049-4bd6-9030-054487703134}, !- Handle
  {16b57d08-41b1-4488-a3f0-395356914161}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  19,                                     !- Outlet Port
  {dd5c4ce0-bcf5-424f-aded-68d18b71c4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {699f89fc-2120-4a84-8ab8-dee708175070}, !- Handle
  TZ_Perimeter_mid_ZN_1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {5973a255-00e3-44d6-b9a0-a75f930a199a}, !- Inlet Port
  {3fe2a5e2-f9ae-47cb-805c-f3b5f4d8ecca}; !- Outlet Port

OS:Connection,
  {4d5f19d8-412a-4ec1-9fb7-dda9ef24536d}, !- Handle
  {2c94a21c-647f-42a0-9dac-5026a15ad62e}, !- Name
  {dd5c4ce0-bcf5-424f-aded-68d18b71c4c6}, !- Source Object
  3,                                      !- Outlet Port
  {4dddf5cf-2e67-4f16-9bb5-00e780416cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5973a255-00e3-44d6-b9a0-a75f930a199a}, !- Handle
  {290edd53-e289-481b-b04b-acb5b5b7ee7c}, !- Name
  {4dddf5cf-2e67-4f16-9bb5-00e780416cb9}, !- Source Object
  3,                                      !- Outlet Port
  {699f89fc-2120-4a84-8ab8-dee708175070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe2a5e2-f9ae-47cb-805c-f3b5f4d8ecca}, !- Handle
  {8665ee58-b4d0-461f-98a0-f7b53523a1db}, !- Name
  {699f89fc-2120-4a84-8ab8-dee708175070}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {74c43dd2-636f-4b28-a4c6-7c36169ce4e4}, !- Handle
  TZ_Perimeter_mid_ZN_1 Water-to-Air HP Clg Coil, !- Name
  {98152a95-eb42-4490-b669-58f176200391}, !- Water Inlet Node Name
  {cbb407ed-f791-4ce4-bdae-32f4e9ba089a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {de4e155f-efa6-4fe2-b848-52340140053f}, !- Handle
  TZ_Perimeter_mid_ZN_1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {337c8d64-aa28-42fb-ae63-81e24b36caef}, !- Inlet Port
  {98152a95-eb42-4490-b669-58f176200391}; !- Outlet Port

OS:Connection,
  {337c8d64-aa28-42fb-ae63-81e24b36caef}, !- Handle
  {15ae2851-209f-4cfb-8b99-703ae19aac41}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  20,                                     !- Outlet Port
  {de4e155f-efa6-4fe2-b848-52340140053f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f30f644a-bbb0-41b9-82e3-25f4af43d7f0}, !- Handle
  TZ_Perimeter_mid_ZN_1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cbb407ed-f791-4ce4-bdae-32f4e9ba089a}, !- Inlet Port
  {4526f10f-9666-49b9-ab7d-d6543323ff9e}; !- Outlet Port

OS:Connection,
  {98152a95-eb42-4490-b669-58f176200391}, !- Handle
  {b9e00365-1d11-42ea-9f05-b0934b2f6b2a}, !- Name
  {de4e155f-efa6-4fe2-b848-52340140053f}, !- Source Object
  3,                                      !- Outlet Port
  {74c43dd2-636f-4b28-a4c6-7c36169ce4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb407ed-f791-4ce4-bdae-32f4e9ba089a}, !- Handle
  {86bb1398-88fe-4ffa-b1d5-2306546d91e9}, !- Name
  {74c43dd2-636f-4b28-a4c6-7c36169ce4e4}, !- Source Object
  3,                                      !- Outlet Port
  {f30f644a-bbb0-41b9-82e3-25f4af43d7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4526f10f-9666-49b9-ab7d-d6543323ff9e}, !- Handle
  {7580b8c2-e281-4e2b-86d4-a579a94b2f61}, !- Name
  {f30f644a-bbb0-41b9-82e3-25f4af43d7f0}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  20;                                     !- Inlet Port

OS:Fan:OnOff,
  {39231ea7-dd92-4e68-9427-b0dc0e7f2ad5}, !- Handle
  TZ_Perimeter_mid_ZN_1 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bedee1d2-c8b3-44d2-9592-d149aa4df678}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fb10ec3-0db9-41b4-a2d1-df64939024e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bedee1d2-c8b3-44d2-9592-d149aa4df678}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fb10ec3-0db9-41b4-a2d1-df64939024e8}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3e5a646f-6e4d-4141-8510-89692ebb5db2}, !- Handle
  TZ_Perimeter_mid_ZN_1 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {65cc1200-150d-4549-b513-29fefe94c8b2}, !- Air Inlet Node Name
  {a936a1dd-8eee-4609-b9f8-7ce0e5ffef15}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39231ea7-dd92-4e68-9427-b0dc0e7f2ad5}, !- Supply Air Fan Name
  {4dddf5cf-2e67-4f16-9bb5-00e780416cb9}, !- Heating Coil Name
  {74c43dd2-636f-4b28-a4c6-7c36169ce4e4}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f3c8e4da-7a36-4d1f-95fc-e79dbb5f15ab}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1bf5d741-8c93-40e2-ac67-98e0448de09a}, !- Handle
  TZ_Perimeter_mid_ZN_1 WSHP Inlet Air Node, !- Name
  {1dd61e72-42ae-4b30-87df-d51f3f3b19da}, !- Inlet Port
  {65cc1200-150d-4549-b513-29fefe94c8b2}; !- Outlet Port

OS:Connection,
  {1dd61e72-42ae-4b30-87df-d51f3f3b19da}, !- Handle
  {f3c8e190-f42e-4e92-a456-47cbaae55837}, !- Name
  {78e18bfe-b86f-4431-a5aa-b109f3190cc1}, !- Source Object
  3,                                      !- Outlet Port
  {1bf5d741-8c93-40e2-ac67-98e0448de09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65cc1200-150d-4549-b513-29fefe94c8b2}, !- Handle
  {22b84e98-e182-4534-b364-966cc3efafcb}, !- Name
  {1bf5d741-8c93-40e2-ac67-98e0448de09a}, !- Source Object
  3,                                      !- Outlet Port
  {3e5a646f-6e4d-4141-8510-89692ebb5db2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f3f7753-4215-4023-92d0-29ac71767dbf}, !- Handle
  TZ_Perimeter_mid_ZN_1 WSHP Outlet Air Node, !- Name
  {a936a1dd-8eee-4609-b9f8-7ce0e5ffef15}, !- Inlet Port
  {3b91973f-0d8e-462c-9596-03722fba05ca}; !- Outlet Port

OS:Connection,
  {3b91973f-0d8e-462c-9596-03722fba05ca}, !- Handle
  {48fdcce0-658f-4b00-89e7-ba4248d3cef8}, !- Name
  {0f3f7753-4215-4023-92d0-29ac71767dbf}, !- Source Object
  3,                                      !- Outlet Port
  {3337c6f3-7591-4bb0-8972-554e6290ace3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a936a1dd-8eee-4609-b9f8-7ce0e5ffef15}, !- Handle
  {6ec99d39-703e-4dd0-91d5-43580109b6bf}, !- Name
  {3e5a646f-6e4d-4141-8510-89692ebb5db2}, !- Source Object
  4,                                      !- Outlet Port
  {0f3f7753-4215-4023-92d0-29ac71767dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e0951c4c-d313-4f0d-8234-6d8158657477}, !- Handle
  TZ_Perimeter_bot_ZN_3 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e5fe3925-4a90-46fb-b6e3-67f0591a0a9c}, !- Handle
  TZ_Perimeter_bot_ZN_3 Water-to-Air HP Htg Coil, !- Name
  {43651c8e-c135-415d-a622-5073236d8f8e}, !- Water Inlet Node Name
  {b2453db1-355b-4215-a398-00a86ee9ca5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {ef963ce7-f0be-4b98-a1e3-d9e55fdc851e}, !- Handle
  TZ_Perimeter_bot_ZN_3 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9fbd39b9-0513-4f30-9f2f-34fafb20aaed}, !- Inlet Port
  {43651c8e-c135-415d-a622-5073236d8f8e}; !- Outlet Port

OS:Connection,
  {9fbd39b9-0513-4f30-9f2f-34fafb20aaed}, !- Handle
  {e631a52d-8355-46e2-a649-7c0315238a61}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  21,                                     !- Outlet Port
  {ef963ce7-f0be-4b98-a1e3-d9e55fdc851e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6599f23-bc64-42f6-9cc8-f27b8932c10f}, !- Handle
  TZ_Perimeter_bot_ZN_3 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b2453db1-355b-4215-a398-00a86ee9ca5d}, !- Inlet Port
  {2d6cd039-642e-444a-a3a0-607350b3ac1f}; !- Outlet Port

OS:Connection,
  {43651c8e-c135-415d-a622-5073236d8f8e}, !- Handle
  {22f79cb8-2c0f-4cf9-ab4f-0dbf71865955}, !- Name
  {ef963ce7-f0be-4b98-a1e3-d9e55fdc851e}, !- Source Object
  3,                                      !- Outlet Port
  {e5fe3925-4a90-46fb-b6e3-67f0591a0a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2453db1-355b-4215-a398-00a86ee9ca5d}, !- Handle
  {fa5dbda1-2752-45c5-9bbf-a4bed4b30e43}, !- Name
  {e5fe3925-4a90-46fb-b6e3-67f0591a0a9c}, !- Source Object
  3,                                      !- Outlet Port
  {d6599f23-bc64-42f6-9cc8-f27b8932c10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6cd039-642e-444a-a3a0-607350b3ac1f}, !- Handle
  {883b7625-df08-4b90-9547-8edb22459df2}, !- Name
  {d6599f23-bc64-42f6-9cc8-f27b8932c10f}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4b89a229-97b7-4337-aa39-8a8c8b485432}, !- Handle
  TZ_Perimeter_bot_ZN_3 Water-to-Air HP Clg Coil, !- Name
  {ada3b9a8-3528-4be7-a70f-1db33b989883}, !- Water Inlet Node Name
  {0e9b0785-489a-4560-9a5e-791d34fac72b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {b14b7c17-fae6-4ec3-953a-da4e978150c7}, !- Handle
  TZ_Perimeter_bot_ZN_3 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {405e69a8-6bac-4b81-bff5-3d7b27290982}, !- Inlet Port
  {ada3b9a8-3528-4be7-a70f-1db33b989883}; !- Outlet Port

OS:Connection,
  {405e69a8-6bac-4b81-bff5-3d7b27290982}, !- Handle
  {f2cb5f88-b086-40e0-a0c5-1861621aa7d9}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  22,                                     !- Outlet Port
  {b14b7c17-fae6-4ec3-953a-da4e978150c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {606b1da7-f71e-478c-b487-038995fbf098}, !- Handle
  TZ_Perimeter_bot_ZN_3 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0e9b0785-489a-4560-9a5e-791d34fac72b}, !- Inlet Port
  {c055515f-4e39-4a96-957f-b7c1910fd227}; !- Outlet Port

OS:Connection,
  {ada3b9a8-3528-4be7-a70f-1db33b989883}, !- Handle
  {eae55fcb-33cf-4a62-8776-0a9e9e755bd6}, !- Name
  {b14b7c17-fae6-4ec3-953a-da4e978150c7}, !- Source Object
  3,                                      !- Outlet Port
  {4b89a229-97b7-4337-aa39-8a8c8b485432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9b0785-489a-4560-9a5e-791d34fac72b}, !- Handle
  {09333c8a-c63b-4c08-b664-0ddc0a1bb4d2}, !- Name
  {4b89a229-97b7-4337-aa39-8a8c8b485432}, !- Source Object
  3,                                      !- Outlet Port
  {606b1da7-f71e-478c-b487-038995fbf098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c055515f-4e39-4a96-957f-b7c1910fd227}, !- Handle
  {428c69b8-7380-4e94-ac55-4db3375431c9}, !- Name
  {606b1da7-f71e-478c-b487-038995fbf098}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  22;                                     !- Inlet Port

OS:Fan:OnOff,
  {782abe29-23ed-4205-aba6-95acb41cc1c1}, !- Handle
  TZ_Perimeter_bot_ZN_3 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47d7cdb3-9cc4-4983-9348-38c124064b80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {943f3b44-455f-4de3-87bb-2f5228245117}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {47d7cdb3-9cc4-4983-9348-38c124064b80}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {943f3b44-455f-4de3-87bb-2f5228245117}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0976d2fe-8d27-49ac-9540-c8feb2845e8e}, !- Handle
  TZ_Perimeter_bot_ZN_3 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {aed26736-de82-4e3f-b331-34b72f0211bd}, !- Air Inlet Node Name
  {14f94468-2cc0-47a4-a483-e88a7bcf5415}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {782abe29-23ed-4205-aba6-95acb41cc1c1}, !- Supply Air Fan Name
  {e5fe3925-4a90-46fb-b6e3-67f0591a0a9c}, !- Heating Coil Name
  {4b89a229-97b7-4337-aa39-8a8c8b485432}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e0951c4c-d313-4f0d-8234-6d8158657477}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {abd20897-e327-44ee-b2c2-b3234a3b6f43}, !- Handle
  TZ_Perimeter_bot_ZN_3 WSHP Inlet Air Node, !- Name
  {dd72b46a-0e96-428a-92e9-e2b426b00f1d}, !- Inlet Port
  {aed26736-de82-4e3f-b331-34b72f0211bd}; !- Outlet Port

OS:Connection,
  {dd72b46a-0e96-428a-92e9-e2b426b00f1d}, !- Handle
  {ac7af923-6e73-4f64-989d-c40751525e1d}, !- Name
  {c1b266f1-d91c-4715-b4d8-188f469900de}, !- Source Object
  3,                                      !- Outlet Port
  {abd20897-e327-44ee-b2c2-b3234a3b6f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed26736-de82-4e3f-b331-34b72f0211bd}, !- Handle
  {c83557e6-52fd-4a2b-9c6b-17d286ebb7aa}, !- Name
  {abd20897-e327-44ee-b2c2-b3234a3b6f43}, !- Source Object
  3,                                      !- Outlet Port
  {0976d2fe-8d27-49ac-9540-c8feb2845e8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d33f0cf8-0886-4d96-87c2-e3b7dafb88c9}, !- Handle
  TZ_Perimeter_bot_ZN_3 WSHP Outlet Air Node, !- Name
  {14f94468-2cc0-47a4-a483-e88a7bcf5415}, !- Inlet Port
  {7d5ab0ec-ff37-4ce3-b8d0-fe5dafc8bbd5}; !- Outlet Port

OS:Connection,
  {7d5ab0ec-ff37-4ce3-b8d0-fe5dafc8bbd5}, !- Handle
  {f3ba54d6-4696-41d7-950a-c51094bc063a}, !- Name
  {d33f0cf8-0886-4d96-87c2-e3b7dafb88c9}, !- Source Object
  3,                                      !- Outlet Port
  {88454367-7f0b-49a4-adb9-4b8866d77f05}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {14f94468-2cc0-47a4-a483-e88a7bcf5415}, !- Handle
  {c3b75411-3a69-44b9-b838-e0e8cd08639d}, !- Name
  {0976d2fe-8d27-49ac-9540-c8feb2845e8e}, !- Source Object
  4,                                      !- Outlet Port
  {d33f0cf8-0886-4d96-87c2-e3b7dafb88c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d95a81a5-5c70-48ca-b2f3-9fbef6301e7a}, !- Handle
  TZ_Perimeter_mid_ZN_2 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f3c6f820-f3f3-4ef0-a4ca-d88093c1187d}, !- Handle
  TZ_Perimeter_mid_ZN_2 Water-to-Air HP Htg Coil, !- Name
  {8efa8009-438b-48ac-97fd-2bb3c25c5786}, !- Water Inlet Node Name
  {3809518e-9a0d-4908-935b-05807c34445f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {04df0fa7-6f83-451f-855b-de4d9450c767}, !- Handle
  TZ_Perimeter_mid_ZN_2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9256ed92-3218-43b9-9fa7-ec65bb82d16e}, !- Inlet Port
  {8efa8009-438b-48ac-97fd-2bb3c25c5786}; !- Outlet Port

OS:Connection,
  {9256ed92-3218-43b9-9fa7-ec65bb82d16e}, !- Handle
  {d1afcdbc-404d-403c-8528-cfa44e6385b3}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  23,                                     !- Outlet Port
  {04df0fa7-6f83-451f-855b-de4d9450c767}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cea644d-13fc-48c5-872f-7ed0b133e12e}, !- Handle
  TZ_Perimeter_mid_ZN_2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {3809518e-9a0d-4908-935b-05807c34445f}, !- Inlet Port
  {c1c935ae-09d0-47b2-b900-86672b557666}; !- Outlet Port

OS:Connection,
  {8efa8009-438b-48ac-97fd-2bb3c25c5786}, !- Handle
  {b77a5151-cf76-4c22-a2d1-5c36d8772efe}, !- Name
  {04df0fa7-6f83-451f-855b-de4d9450c767}, !- Source Object
  3,                                      !- Outlet Port
  {f3c6f820-f3f3-4ef0-a4ca-d88093c1187d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3809518e-9a0d-4908-935b-05807c34445f}, !- Handle
  {16942af8-1dbd-4149-a4cb-8c6d8e20db62}, !- Name
  {f3c6f820-f3f3-4ef0-a4ca-d88093c1187d}, !- Source Object
  3,                                      !- Outlet Port
  {7cea644d-13fc-48c5-872f-7ed0b133e12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c935ae-09d0-47b2-b900-86672b557666}, !- Handle
  {d9d97478-e1aa-4679-88df-9fb4115a5bac}, !- Name
  {7cea644d-13fc-48c5-872f-7ed0b133e12e}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {79da5234-fa62-4d65-b9eb-59469cff18ad}, !- Handle
  TZ_Perimeter_mid_ZN_2 Water-to-Air HP Clg Coil, !- Name
  {c7860d54-eac1-46a8-baec-282333643d9c}, !- Water Inlet Node Name
  {d746289b-5099-4dec-9f85-93ae6403100e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {fe2dd570-2a70-477d-8382-4dee9b491575}, !- Handle
  TZ_Perimeter_mid_ZN_2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e4c3666c-28e2-4517-9eb9-1aececaceebd}, !- Inlet Port
  {c7860d54-eac1-46a8-baec-282333643d9c}; !- Outlet Port

OS:Connection,
  {e4c3666c-28e2-4517-9eb9-1aececaceebd}, !- Handle
  {178adfe4-5578-442b-bb23-419c6f00ee3e}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  24,                                     !- Outlet Port
  {fe2dd570-2a70-477d-8382-4dee9b491575}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {605aa9b2-a9d6-4ce0-b349-ad5b04a62100}, !- Handle
  TZ_Perimeter_mid_ZN_2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d746289b-5099-4dec-9f85-93ae6403100e}, !- Inlet Port
  {084ce5ad-7dfe-4f00-97a5-d35943b4b38a}; !- Outlet Port

OS:Connection,
  {c7860d54-eac1-46a8-baec-282333643d9c}, !- Handle
  {8de1c831-d639-4bc8-aad2-049cecef87eb}, !- Name
  {fe2dd570-2a70-477d-8382-4dee9b491575}, !- Source Object
  3,                                      !- Outlet Port
  {79da5234-fa62-4d65-b9eb-59469cff18ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d746289b-5099-4dec-9f85-93ae6403100e}, !- Handle
  {2c000863-a28a-48f6-99b7-da628ae3bad2}, !- Name
  {79da5234-fa62-4d65-b9eb-59469cff18ad}, !- Source Object
  3,                                      !- Outlet Port
  {605aa9b2-a9d6-4ce0-b349-ad5b04a62100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084ce5ad-7dfe-4f00-97a5-d35943b4b38a}, !- Handle
  {581ed771-39c2-40e0-868c-e5db90947c68}, !- Name
  {605aa9b2-a9d6-4ce0-b349-ad5b04a62100}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  24;                                     !- Inlet Port

OS:Fan:OnOff,
  {0897b06e-c25d-4f14-af6d-5726342a6393}, !- Handle
  TZ_Perimeter_mid_ZN_2 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4edb678a-b1fc-4107-a6cf-75cef9918498}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08914a04-9566-4a93-b9c7-f32efe24aa17}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4edb678a-b1fc-4107-a6cf-75cef9918498}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08914a04-9566-4a93-b9c7-f32efe24aa17}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ef54d539-dec7-4c69-af34-26bf8c3530d3}, !- Handle
  TZ_Perimeter_mid_ZN_2 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {8333c244-4b2a-4564-bfa9-5a576071a163}, !- Air Inlet Node Name
  {72a1ecf4-d4a3-491d-b828-6040ea2f3b8c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0897b06e-c25d-4f14-af6d-5726342a6393}, !- Supply Air Fan Name
  {f3c6f820-f3f3-4ef0-a4ca-d88093c1187d}, !- Heating Coil Name
  {79da5234-fa62-4d65-b9eb-59469cff18ad}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d95a81a5-5c70-48ca-b2f3-9fbef6301e7a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {190feadf-14bc-4c24-a091-3fdffba5739a}, !- Handle
  TZ_Perimeter_mid_ZN_2 WSHP Inlet Air Node, !- Name
  {6561c712-52e3-447b-99de-5a1eecb96ec0}, !- Inlet Port
  {8333c244-4b2a-4564-bfa9-5a576071a163}; !- Outlet Port

OS:Connection,
  {6561c712-52e3-447b-99de-5a1eecb96ec0}, !- Handle
  {c0755143-d2e2-4ce4-8f0e-cfa94396cc02}, !- Name
  {15720fd8-778c-4ab0-b9f1-b3f928391f55}, !- Source Object
  3,                                      !- Outlet Port
  {190feadf-14bc-4c24-a091-3fdffba5739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8333c244-4b2a-4564-bfa9-5a576071a163}, !- Handle
  {b95888d7-0483-41a6-8d3c-4f030c7cb722}, !- Name
  {190feadf-14bc-4c24-a091-3fdffba5739a}, !- Source Object
  3,                                      !- Outlet Port
  {ef54d539-dec7-4c69-af34-26bf8c3530d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {376485e0-0771-4d20-8edd-92582fbe1711}, !- Handle
  TZ_Perimeter_mid_ZN_2 WSHP Outlet Air Node, !- Name
  {72a1ecf4-d4a3-491d-b828-6040ea2f3b8c}, !- Inlet Port
  {dbb908ba-0778-4ca1-9fb6-096c735d955e}; !- Outlet Port

OS:Connection,
  {dbb908ba-0778-4ca1-9fb6-096c735d955e}, !- Handle
  {ad8b0b24-18c7-4a78-9004-9d315990869d}, !- Name
  {376485e0-0771-4d20-8edd-92582fbe1711}, !- Source Object
  3,                                      !- Outlet Port
  {c96ebf73-9e6d-405d-8937-d827963487d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {72a1ecf4-d4a3-491d-b828-6040ea2f3b8c}, !- Handle
  {7e84cbbe-c70f-41bc-974a-1078ad479fd9}, !- Name
  {ef54d539-dec7-4c69-af34-26bf8c3530d3}, !- Source Object
  4,                                      !- Outlet Port
  {376485e0-0771-4d20-8edd-92582fbe1711}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3e97279a-b8b6-4fd4-941f-cbf32f39efa4}, !- Handle
  TZ_Perimeter_bot_ZN_4 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c504e1d4-72db-49a0-afa7-bf5bdfceeed8}, !- Handle
  TZ_Perimeter_bot_ZN_4 Water-to-Air HP Htg Coil, !- Name
  {501da1d7-21df-4b60-9939-c2fafb67eb7f}, !- Water Inlet Node Name
  {42e72900-597e-4f6a-8b85-3487342539b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {2172ec4e-db87-4d67-8995-a755df836852}, !- Handle
  TZ_Perimeter_bot_ZN_4 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {be18ef3d-0f56-46e3-8602-f9facc100ff1}, !- Inlet Port
  {501da1d7-21df-4b60-9939-c2fafb67eb7f}; !- Outlet Port

OS:Connection,
  {be18ef3d-0f56-46e3-8602-f9facc100ff1}, !- Handle
  {fd6753a0-d590-45ab-965f-403bc74698b6}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  25,                                     !- Outlet Port
  {2172ec4e-db87-4d67-8995-a755df836852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68ef74af-f3a1-449c-92db-5a7fd9f385c3}, !- Handle
  TZ_Perimeter_bot_ZN_4 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {42e72900-597e-4f6a-8b85-3487342539b5}, !- Inlet Port
  {8c75fc69-bde0-470a-be22-7fb906d7654b}; !- Outlet Port

OS:Connection,
  {501da1d7-21df-4b60-9939-c2fafb67eb7f}, !- Handle
  {0b0eba39-537c-460b-aabe-03d4c4a41a92}, !- Name
  {2172ec4e-db87-4d67-8995-a755df836852}, !- Source Object
  3,                                      !- Outlet Port
  {c504e1d4-72db-49a0-afa7-bf5bdfceeed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e72900-597e-4f6a-8b85-3487342539b5}, !- Handle
  {4552f531-fec7-4c86-ae7e-1b0a2eaf3675}, !- Name
  {c504e1d4-72db-49a0-afa7-bf5bdfceeed8}, !- Source Object
  3,                                      !- Outlet Port
  {68ef74af-f3a1-449c-92db-5a7fd9f385c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c75fc69-bde0-470a-be22-7fb906d7654b}, !- Handle
  {fa7001d1-83aa-41b1-9582-4ea88170540f}, !- Name
  {68ef74af-f3a1-449c-92db-5a7fd9f385c3}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {62098b17-c101-4130-b5cd-f8391c03eb90}, !- Handle
  TZ_Perimeter_bot_ZN_4 Water-to-Air HP Clg Coil, !- Name
  {9a6cd06c-84c6-40be-b57b-09c07a70a97f}, !- Water Inlet Node Name
  {7199ce4d-4af8-4fcb-97a2-9ff8b744d43c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {362be28a-fb4c-480f-8762-a53215f55206}, !- Handle
  TZ_Perimeter_bot_ZN_4 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {78581ba7-98b5-4c7c-a068-b421e4986629}, !- Inlet Port
  {9a6cd06c-84c6-40be-b57b-09c07a70a97f}; !- Outlet Port

OS:Connection,
  {78581ba7-98b5-4c7c-a068-b421e4986629}, !- Handle
  {3eb0ca75-87cc-44be-b070-56ed60d00a71}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  26,                                     !- Outlet Port
  {362be28a-fb4c-480f-8762-a53215f55206}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c381ed9f-5826-434e-8784-796c976f7acf}, !- Handle
  TZ_Perimeter_bot_ZN_4 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7199ce4d-4af8-4fcb-97a2-9ff8b744d43c}, !- Inlet Port
  {a0dbdc62-8a52-49b5-b76c-0f81f58ae74f}; !- Outlet Port

OS:Connection,
  {9a6cd06c-84c6-40be-b57b-09c07a70a97f}, !- Handle
  {f683eadb-0418-4c4a-8027-615df96b6022}, !- Name
  {362be28a-fb4c-480f-8762-a53215f55206}, !- Source Object
  3,                                      !- Outlet Port
  {62098b17-c101-4130-b5cd-f8391c03eb90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7199ce4d-4af8-4fcb-97a2-9ff8b744d43c}, !- Handle
  {3640a0b1-7d63-4560-9357-37107faf6ec3}, !- Name
  {62098b17-c101-4130-b5cd-f8391c03eb90}, !- Source Object
  3,                                      !- Outlet Port
  {c381ed9f-5826-434e-8784-796c976f7acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0dbdc62-8a52-49b5-b76c-0f81f58ae74f}, !- Handle
  {827cca6f-42de-41a8-80e7-e9c9502dbbbe}, !- Name
  {c381ed9f-5826-434e-8784-796c976f7acf}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  26;                                     !- Inlet Port

OS:Fan:OnOff,
  {9b40447f-f50f-4f3e-b803-5bd148111b60}, !- Handle
  TZ_Perimeter_bot_ZN_4 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fd17f34-2c6b-41d2-9208-aa441c827634}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d2d3e41-a519-46e1-ba86-fa6e89f6d1ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8fd17f34-2c6b-41d2-9208-aa441c827634}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d2d3e41-a519-46e1-ba86-fa6e89f6d1ca}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2aae32f6-f841-40ec-9d8b-4eef43009fe2}, !- Handle
  TZ_Perimeter_bot_ZN_4 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {e3e44d62-51a8-4167-9fae-84a07ee991d1}, !- Air Inlet Node Name
  {dba63553-3a17-4a72-94c2-e9d5c3c55412}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9b40447f-f50f-4f3e-b803-5bd148111b60}, !- Supply Air Fan Name
  {c504e1d4-72db-49a0-afa7-bf5bdfceeed8}, !- Heating Coil Name
  {62098b17-c101-4130-b5cd-f8391c03eb90}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {3e97279a-b8b6-4fd4-941f-cbf32f39efa4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {7b371c8e-a076-4618-b845-3c126a3d272c}, !- Handle
  TZ_Perimeter_bot_ZN_4 WSHP Inlet Air Node, !- Name
  {054b8b65-956b-4ceb-ad6f-115a01bc2021}, !- Inlet Port
  {e3e44d62-51a8-4167-9fae-84a07ee991d1}; !- Outlet Port

OS:Connection,
  {054b8b65-956b-4ceb-ad6f-115a01bc2021}, !- Handle
  {70b8d6ab-4fb7-49a1-90e4-ef53ec26eef1}, !- Name
  {144c936f-6162-4180-8132-828cead9b731}, !- Source Object
  3,                                      !- Outlet Port
  {7b371c8e-a076-4618-b845-3c126a3d272c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e44d62-51a8-4167-9fae-84a07ee991d1}, !- Handle
  {66c43f09-3a1c-4f46-883c-a09b87a98759}, !- Name
  {7b371c8e-a076-4618-b845-3c126a3d272c}, !- Source Object
  3,                                      !- Outlet Port
  {2aae32f6-f841-40ec-9d8b-4eef43009fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bad6a292-8cf6-4a33-b0ba-e787a75e63bd}, !- Handle
  TZ_Perimeter_bot_ZN_4 WSHP Outlet Air Node, !- Name
  {dba63553-3a17-4a72-94c2-e9d5c3c55412}, !- Inlet Port
  {b119946c-ad89-4027-8f8c-cf0fd9d07a9e}; !- Outlet Port

OS:Connection,
  {b119946c-ad89-4027-8f8c-cf0fd9d07a9e}, !- Handle
  {f3a62001-642f-483a-957d-782de2e9daed}, !- Name
  {bad6a292-8cf6-4a33-b0ba-e787a75e63bd}, !- Source Object
  3,                                      !- Outlet Port
  {ea207fd9-c428-4e3e-8a48-87f5b873826d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dba63553-3a17-4a72-94c2-e9d5c3c55412}, !- Handle
  {6911622d-5732-47a6-b81a-c5b2f6ad53e9}, !- Name
  {2aae32f6-f841-40ec-9d8b-4eef43009fe2}, !- Source Object
  4,                                      !- Outlet Port
  {bad6a292-8cf6-4a33-b0ba-e787a75e63bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2e78dd34-5610-4a4c-b434-1deb01d36c7e}, !- Handle
  TZ_Perimeter_bot_ZN_2 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0ea89d59-a34d-4c9c-b621-49d08489e9d2}, !- Handle
  TZ_Perimeter_bot_ZN_2 Water-to-Air HP Htg Coil, !- Name
  {c97aa986-23b8-48f5-bfd2-40b0693933a8}, !- Water Inlet Node Name
  {6bfc7abb-0679-40aa-8a99-1bb9912ee868}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {ee1d2d60-f3de-4425-b7b5-fa722971a6be}, !- Handle
  TZ_Perimeter_bot_ZN_2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {86e9888f-1013-4a20-a756-98a662a3eccb}, !- Inlet Port
  {c97aa986-23b8-48f5-bfd2-40b0693933a8}; !- Outlet Port

OS:Connection,
  {86e9888f-1013-4a20-a756-98a662a3eccb}, !- Handle
  {eb6af927-22e7-4ca2-9e15-df64c51cf21b}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  27,                                     !- Outlet Port
  {ee1d2d60-f3de-4425-b7b5-fa722971a6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5595ae02-e16e-465e-b00b-2992735a2aa1}, !- Handle
  TZ_Perimeter_bot_ZN_2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6bfc7abb-0679-40aa-8a99-1bb9912ee868}, !- Inlet Port
  {4b1f50e7-e037-419a-9ecb-b6a27ef58295}; !- Outlet Port

OS:Connection,
  {c97aa986-23b8-48f5-bfd2-40b0693933a8}, !- Handle
  {cff8e50e-8d37-43ca-9c56-7b2c287de7e9}, !- Name
  {ee1d2d60-f3de-4425-b7b5-fa722971a6be}, !- Source Object
  3,                                      !- Outlet Port
  {0ea89d59-a34d-4c9c-b621-49d08489e9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfc7abb-0679-40aa-8a99-1bb9912ee868}, !- Handle
  {7838bd63-5247-4c59-a973-78cccf5dde10}, !- Name
  {0ea89d59-a34d-4c9c-b621-49d08489e9d2}, !- Source Object
  3,                                      !- Outlet Port
  {5595ae02-e16e-465e-b00b-2992735a2aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1f50e7-e037-419a-9ecb-b6a27ef58295}, !- Handle
  {a3867b69-ab2c-4489-84aa-3af55693cbbf}, !- Name
  {5595ae02-e16e-465e-b00b-2992735a2aa1}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0ab1b6bc-d1b3-4ff2-9e57-0d68c06cbccd}, !- Handle
  TZ_Perimeter_bot_ZN_2 Water-to-Air HP Clg Coil, !- Name
  {9ce6b39a-4106-47a3-85d7-a222a19a138b}, !- Water Inlet Node Name
  {91b54447-4192-41b1-9f28-af048ff4abe8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {a9726208-2948-45e5-a9ce-06a0ec476755}, !- Handle
  TZ_Perimeter_bot_ZN_2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7b425f8d-29e5-44ad-b621-7849df0aa308}, !- Inlet Port
  {9ce6b39a-4106-47a3-85d7-a222a19a138b}; !- Outlet Port

OS:Connection,
  {7b425f8d-29e5-44ad-b621-7849df0aa308}, !- Handle
  {f8216a15-1419-4230-90e8-ea3ca6bf02e0}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  28,                                     !- Outlet Port
  {a9726208-2948-45e5-a9ce-06a0ec476755}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b59b176-8cff-44d2-a6e9-2cc44ec5ab21}, !- Handle
  TZ_Perimeter_bot_ZN_2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {91b54447-4192-41b1-9f28-af048ff4abe8}, !- Inlet Port
  {bacaf120-60ea-461d-9502-1d5064975e5c}; !- Outlet Port

OS:Connection,
  {9ce6b39a-4106-47a3-85d7-a222a19a138b}, !- Handle
  {c00f91d0-dc57-4d18-a0aa-0dedcbefc4b7}, !- Name
  {a9726208-2948-45e5-a9ce-06a0ec476755}, !- Source Object
  3,                                      !- Outlet Port
  {0ab1b6bc-d1b3-4ff2-9e57-0d68c06cbccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b54447-4192-41b1-9f28-af048ff4abe8}, !- Handle
  {bc59db6e-1727-4b7d-bb01-9a989306e642}, !- Name
  {0ab1b6bc-d1b3-4ff2-9e57-0d68c06cbccd}, !- Source Object
  3,                                      !- Outlet Port
  {4b59b176-8cff-44d2-a6e9-2cc44ec5ab21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacaf120-60ea-461d-9502-1d5064975e5c}, !- Handle
  {eb5e85a1-89e3-4efe-aad5-6cf55f019edb}, !- Name
  {4b59b176-8cff-44d2-a6e9-2cc44ec5ab21}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  28;                                     !- Inlet Port

OS:Fan:OnOff,
  {ecf845d1-759c-4c65-928c-7d21e265f0a0}, !- Handle
  TZ_Perimeter_bot_ZN_2 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f83505d0-6896-4690-ba62-0d15ecbd1515}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94147d38-cb5b-45bd-ac8f-fa78f1052e0c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f83505d0-6896-4690-ba62-0d15ecbd1515}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94147d38-cb5b-45bd-ac8f-fa78f1052e0c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ec0bbd27-4a17-418e-bbf5-bc29f831e3a8}, !- Handle
  TZ_Perimeter_bot_ZN_2 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {c5ec0474-875b-4846-b5cd-0e6a88539bb7}, !- Air Inlet Node Name
  {09ca34cb-f238-4b44-9bf9-7eec34939c02}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ecf845d1-759c-4c65-928c-7d21e265f0a0}, !- Supply Air Fan Name
  {0ea89d59-a34d-4c9c-b621-49d08489e9d2}, !- Heating Coil Name
  {0ab1b6bc-d1b3-4ff2-9e57-0d68c06cbccd}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {2e78dd34-5610-4a4c-b434-1deb01d36c7e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {97ade914-130d-41cb-bc33-69af0f9915fb}, !- Handle
  TZ_Perimeter_bot_ZN_2 WSHP Inlet Air Node, !- Name
  {d13b3243-b517-4c9d-b1a5-a1eb861cb464}, !- Inlet Port
  {c5ec0474-875b-4846-b5cd-0e6a88539bb7}; !- Outlet Port

OS:Connection,
  {d13b3243-b517-4c9d-b1a5-a1eb861cb464}, !- Handle
  {dbb7b930-b592-44bf-aa9c-a75648978639}, !- Name
  {e0ac4d6c-e17c-44cf-ba23-4726b4c7ee7f}, !- Source Object
  3,                                      !- Outlet Port
  {97ade914-130d-41cb-bc33-69af0f9915fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ec0474-875b-4846-b5cd-0e6a88539bb7}, !- Handle
  {6f685df7-96ff-47e1-bd7d-24b4d82d652b}, !- Name
  {97ade914-130d-41cb-bc33-69af0f9915fb}, !- Source Object
  3,                                      !- Outlet Port
  {ec0bbd27-4a17-418e-bbf5-bc29f831e3a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9749f6d1-b0d7-4013-af1f-ee5826be574e}, !- Handle
  TZ_Perimeter_bot_ZN_2 WSHP Outlet Air Node, !- Name
  {09ca34cb-f238-4b44-9bf9-7eec34939c02}, !- Inlet Port
  {c284c34d-3047-4074-9c32-6c71c6bec36f}; !- Outlet Port

OS:Connection,
  {c284c34d-3047-4074-9c32-6c71c6bec36f}, !- Handle
  {86884b6b-7a11-4386-bbf4-5200c6fd0803}, !- Name
  {9749f6d1-b0d7-4013-af1f-ee5826be574e}, !- Source Object
  3,                                      !- Outlet Port
  {f638c731-96be-4e83-8359-6e85e4074f12}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09ca34cb-f238-4b44-9bf9-7eec34939c02}, !- Handle
  {ba5b96b1-a311-4933-ab62-21f937e55b01}, !- Name
  {ec0bbd27-4a17-418e-bbf5-bc29f831e3a8}, !- Source Object
  4,                                      !- Outlet Port
  {9749f6d1-b0d7-4013-af1f-ee5826be574e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b1048c7c-ed19-4cd9-b6eb-764f7cda99ea}, !- Handle
  TZ_Perimeter_ground_ZN_2 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {44103cc8-eea4-4094-9361-3b9a79dad895}, !- Handle
  TZ_Perimeter_ground_ZN_2 Water-to-Air HP Htg Coil, !- Name
  {72dbf139-b6bc-469c-9f78-fb5772ac87bb}, !- Water Inlet Node Name
  {c4cf67a6-7b5c-43e2-90df-8c5e27afb1ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {f5b9761b-dd06-46cb-aabc-f35f692258ce}, !- Handle
  TZ_Perimeter_ground_ZN_2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {fb760969-9289-450e-9435-106266c3aeb8}, !- Inlet Port
  {72dbf139-b6bc-469c-9f78-fb5772ac87bb}; !- Outlet Port

OS:Connection,
  {fb760969-9289-450e-9435-106266c3aeb8}, !- Handle
  {fd608011-4335-4dfc-ab39-ac5c3235b481}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  29,                                     !- Outlet Port
  {f5b9761b-dd06-46cb-aabc-f35f692258ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {554ccfce-6b69-4ea6-8170-4afe65e91100}, !- Handle
  TZ_Perimeter_ground_ZN_2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c4cf67a6-7b5c-43e2-90df-8c5e27afb1ea}, !- Inlet Port
  {cfa748e2-40f5-42c5-b500-08554c447341}; !- Outlet Port

OS:Connection,
  {72dbf139-b6bc-469c-9f78-fb5772ac87bb}, !- Handle
  {1b42da7d-f48e-48d0-a949-0031e89f8852}, !- Name
  {f5b9761b-dd06-46cb-aabc-f35f692258ce}, !- Source Object
  3,                                      !- Outlet Port
  {44103cc8-eea4-4094-9361-3b9a79dad895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cf67a6-7b5c-43e2-90df-8c5e27afb1ea}, !- Handle
  {5047cd22-22ed-4b57-9f1b-133a46707b92}, !- Name
  {44103cc8-eea4-4094-9361-3b9a79dad895}, !- Source Object
  3,                                      !- Outlet Port
  {554ccfce-6b69-4ea6-8170-4afe65e91100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa748e2-40f5-42c5-b500-08554c447341}, !- Handle
  {1e9098e5-5908-4bb6-a48f-99b32e0937ec}, !- Name
  {554ccfce-6b69-4ea6-8170-4afe65e91100}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  29;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c4d05bca-d219-469a-998a-fd85496d830b}, !- Handle
  TZ_Perimeter_ground_ZN_2 Water-to-Air HP Clg Coil, !- Name
  {1ab9ac59-2d8a-4682-9d81-2ea5739091a7}, !- Water Inlet Node Name
  {cc97726b-6293-4d87-bc04-790cd0e01345}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {23a97f1f-84e0-455d-9f66-be85d98470a0}, !- Handle
  TZ_Perimeter_ground_ZN_2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {41a3ac98-ce63-4234-aa55-b08d190aa5ab}, !- Inlet Port
  {1ab9ac59-2d8a-4682-9d81-2ea5739091a7}; !- Outlet Port

OS:Connection,
  {41a3ac98-ce63-4234-aa55-b08d190aa5ab}, !- Handle
  {a81dd288-5b99-48f1-a142-155b967f79c0}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  30,                                     !- Outlet Port
  {23a97f1f-84e0-455d-9f66-be85d98470a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf60806c-0eda-4422-b07b-f365f51b1407}, !- Handle
  TZ_Perimeter_ground_ZN_2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cc97726b-6293-4d87-bc04-790cd0e01345}, !- Inlet Port
  {df2dc216-d776-4a4f-9c9c-9bf58637cea8}; !- Outlet Port

OS:Connection,
  {1ab9ac59-2d8a-4682-9d81-2ea5739091a7}, !- Handle
  {41156781-3229-4cd7-9fc6-fddda2409c50}, !- Name
  {23a97f1f-84e0-455d-9f66-be85d98470a0}, !- Source Object
  3,                                      !- Outlet Port
  {c4d05bca-d219-469a-998a-fd85496d830b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc97726b-6293-4d87-bc04-790cd0e01345}, !- Handle
  {5b70ae6d-aea1-4bdc-abf0-38573c72c961}, !- Name
  {c4d05bca-d219-469a-998a-fd85496d830b}, !- Source Object
  3,                                      !- Outlet Port
  {bf60806c-0eda-4422-b07b-f365f51b1407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2dc216-d776-4a4f-9c9c-9bf58637cea8}, !- Handle
  {4d0ded7b-a966-4b55-b7f2-6ddece9b5ab4}, !- Name
  {bf60806c-0eda-4422-b07b-f365f51b1407}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  30;                                     !- Inlet Port

OS:Fan:OnOff,
  {29a019e6-4ffc-4c76-9359-06b4fca733ae}, !- Handle
  TZ_Perimeter_ground_ZN_2 WSHP Fan,      !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7721e8b-430b-4679-9134-cc0172c842f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {788ecbb1-e8b6-42cb-878e-203667b842b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7721e8b-430b-4679-9134-cc0172c842f8}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {788ecbb1-e8b6-42cb-878e-203667b842b6}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1dadaf23-55c4-46b0-b20f-5a2e03da7f1c}, !- Handle
  TZ_Perimeter_ground_ZN_2 WSHP,          !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {c4c2ca6d-4b71-44ff-aa34-98fac468393c}, !- Air Inlet Node Name
  {8d169ec6-988e-4417-9115-5c2798af144d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29a019e6-4ffc-4c76-9359-06b4fca733ae}, !- Supply Air Fan Name
  {44103cc8-eea4-4094-9361-3b9a79dad895}, !- Heating Coil Name
  {c4d05bca-d219-469a-998a-fd85496d830b}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b1048c7c-ed19-4cd9-b6eb-764f7cda99ea}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {355780d1-2441-4d51-a609-226818a6be1d}, !- Handle
  TZ_Perimeter_ground_ZN_2 WSHP Inlet Air Node, !- Name
  {06fb5808-f64d-4acf-88f6-acb1de0611a9}, !- Inlet Port
  {c4c2ca6d-4b71-44ff-aa34-98fac468393c}; !- Outlet Port

OS:Connection,
  {06fb5808-f64d-4acf-88f6-acb1de0611a9}, !- Handle
  {b62aeb6f-7bc0-4c18-9292-1002762ff765}, !- Name
  {79071190-26ad-478b-a4a9-edb9bda1fcfb}, !- Source Object
  3,                                      !- Outlet Port
  {355780d1-2441-4d51-a609-226818a6be1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c2ca6d-4b71-44ff-aa34-98fac468393c}, !- Handle
  {521c2e1f-c7e1-4ba6-9f49-4d2a4e6fbf0e}, !- Name
  {355780d1-2441-4d51-a609-226818a6be1d}, !- Source Object
  3,                                      !- Outlet Port
  {1dadaf23-55c4-46b0-b20f-5a2e03da7f1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bbd4192-4a6c-48be-acfe-c1adff089834}, !- Handle
  TZ_Perimeter_ground_ZN_2 WSHP Outlet Air Node, !- Name
  {8d169ec6-988e-4417-9115-5c2798af144d}, !- Inlet Port
  {77a28897-8134-4b96-8918-043fe20cf97d}; !- Outlet Port

OS:Connection,
  {77a28897-8134-4b96-8918-043fe20cf97d}, !- Handle
  {02d22d0a-97a3-4f82-a1bf-cfc2dd183795}, !- Name
  {9bbd4192-4a6c-48be-acfe-c1adff089834}, !- Source Object
  3,                                      !- Outlet Port
  {73fd8994-3104-4659-b952-1859597787a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d169ec6-988e-4417-9115-5c2798af144d}, !- Handle
  {27e884d3-2e08-4a1c-89ec-9a4d65c058b3}, !- Name
  {1dadaf23-55c4-46b0-b20f-5a2e03da7f1c}, !- Source Object
  4,                                      !- Outlet Port
  {9bbd4192-4a6c-48be-acfe-c1adff089834}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bdfeacd5-2c65-4a17-a70e-71862352dc15}, !- Handle
  TZ_Perimeter_bot_ZN_1 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c1ab756a-c93e-4f14-8037-52a8911f7d74}, !- Handle
  TZ_Perimeter_bot_ZN_1 Water-to-Air HP Htg Coil, !- Name
  {e797992b-d758-4e15-b145-ce087dd56d6a}, !- Water Inlet Node Name
  {702e4f75-24ce-49fb-84d8-380a47492db9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {674e96f2-be1c-4031-9de1-db564d83d25a}, !- Handle
  TZ_Perimeter_bot_ZN_1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0bf152c2-66f0-4165-851b-8ec79011f408}, !- Inlet Port
  {e797992b-d758-4e15-b145-ce087dd56d6a}; !- Outlet Port

OS:Connection,
  {0bf152c2-66f0-4165-851b-8ec79011f408}, !- Handle
  {668cfe08-ef1d-43b7-8966-6be8dabef474}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  31,                                     !- Outlet Port
  {674e96f2-be1c-4031-9de1-db564d83d25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4ace7a9-23d0-430f-8968-58dc8ab0ab1a}, !- Handle
  TZ_Perimeter_bot_ZN_1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {702e4f75-24ce-49fb-84d8-380a47492db9}, !- Inlet Port
  {b7871287-06fb-4f80-8d75-daf736ad74c7}; !- Outlet Port

OS:Connection,
  {e797992b-d758-4e15-b145-ce087dd56d6a}, !- Handle
  {6b828463-e597-45b8-8bc0-1080eadd10c3}, !- Name
  {674e96f2-be1c-4031-9de1-db564d83d25a}, !- Source Object
  3,                                      !- Outlet Port
  {c1ab756a-c93e-4f14-8037-52a8911f7d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702e4f75-24ce-49fb-84d8-380a47492db9}, !- Handle
  {18b1b69e-b0ee-4a8e-96ad-dcbbd551995b}, !- Name
  {c1ab756a-c93e-4f14-8037-52a8911f7d74}, !- Source Object
  3,                                      !- Outlet Port
  {c4ace7a9-23d0-430f-8968-58dc8ab0ab1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7871287-06fb-4f80-8d75-daf736ad74c7}, !- Handle
  {c8e6f501-9939-47ca-b18c-106d6d5b3ee0}, !- Name
  {c4ace7a9-23d0-430f-8968-58dc8ab0ab1a}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  31;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0c5fc5ef-f2b7-4a78-87cb-81b0bedd50cc}, !- Handle
  TZ_Perimeter_bot_ZN_1 Water-to-Air HP Clg Coil, !- Name
  {0bbb560d-80be-47f9-ba0a-4bacdf117899}, !- Water Inlet Node Name
  {6ec355ad-89e4-4222-b78f-b40b14c2d3ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {533842c5-3edc-43ce-a8bc-4c8a67205968}, !- Handle
  TZ_Perimeter_bot_ZN_1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b694fcb3-4347-4166-91d2-2fdf999e0763}, !- Inlet Port
  {0bbb560d-80be-47f9-ba0a-4bacdf117899}; !- Outlet Port

OS:Connection,
  {b694fcb3-4347-4166-91d2-2fdf999e0763}, !- Handle
  {fb2e0f90-7a79-499b-a0b5-ac1816dd2178}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  32,                                     !- Outlet Port
  {533842c5-3edc-43ce-a8bc-4c8a67205968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e8a0996-9b9c-412e-be67-43b4f3e0d362}, !- Handle
  TZ_Perimeter_bot_ZN_1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6ec355ad-89e4-4222-b78f-b40b14c2d3ee}, !- Inlet Port
  {26e624ae-5e15-409e-b4c9-c015cd7b4bb1}; !- Outlet Port

OS:Connection,
  {0bbb560d-80be-47f9-ba0a-4bacdf117899}, !- Handle
  {b2cf8cd0-d853-4745-8edc-5d3e1c444ae7}, !- Name
  {533842c5-3edc-43ce-a8bc-4c8a67205968}, !- Source Object
  3,                                      !- Outlet Port
  {0c5fc5ef-f2b7-4a78-87cb-81b0bedd50cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ec355ad-89e4-4222-b78f-b40b14c2d3ee}, !- Handle
  {370334d1-481a-4011-9b1c-443d3b3d6179}, !- Name
  {0c5fc5ef-f2b7-4a78-87cb-81b0bedd50cc}, !- Source Object
  3,                                      !- Outlet Port
  {2e8a0996-9b9c-412e-be67-43b4f3e0d362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e624ae-5e15-409e-b4c9-c015cd7b4bb1}, !- Handle
  {f9432e5d-7c28-4d58-98dc-82424b8b2d58}, !- Name
  {2e8a0996-9b9c-412e-be67-43b4f3e0d362}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  32;                                     !- Inlet Port

OS:Fan:OnOff,
  {f0cab309-ae1e-4116-a172-dd2a007f8222}, !- Handle
  TZ_Perimeter_bot_ZN_1 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00fa5903-cb71-4e31-ae6d-2afc84e88f2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2bc933e8-e3c1-44e8-9d29-0b9b7c4411aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00fa5903-cb71-4e31-ae6d-2afc84e88f2f}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2bc933e8-e3c1-44e8-9d29-0b9b7c4411aa}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {874c6149-e5fb-4afc-a99c-c2ca65c6ec09}, !- Handle
  TZ_Perimeter_bot_ZN_1 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {c9c3a92a-1429-4f18-af35-0e03ad0e60a2}, !- Air Inlet Node Name
  {f7381a9c-4b80-4a7a-ab72-4f3a9ee5de97}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f0cab309-ae1e-4116-a172-dd2a007f8222}, !- Supply Air Fan Name
  {c1ab756a-c93e-4f14-8037-52a8911f7d74}, !- Heating Coil Name
  {0c5fc5ef-f2b7-4a78-87cb-81b0bedd50cc}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {bdfeacd5-2c65-4a17-a70e-71862352dc15}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {81f65f77-a71f-4e29-906c-0d9360bf4e6d}, !- Handle
  TZ_Perimeter_bot_ZN_1 WSHP Inlet Air Node, !- Name
  {2b4a17f1-d34a-458c-8c1f-156c9da0085e}, !- Inlet Port
  {c9c3a92a-1429-4f18-af35-0e03ad0e60a2}; !- Outlet Port

OS:Connection,
  {2b4a17f1-d34a-458c-8c1f-156c9da0085e}, !- Handle
  {6fa41738-4787-4a72-ba27-ceaf23c5ed1b}, !- Name
  {1cabf032-5d38-49d5-a098-c8b209495bcc}, !- Source Object
  3,                                      !- Outlet Port
  {81f65f77-a71f-4e29-906c-0d9360bf4e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c3a92a-1429-4f18-af35-0e03ad0e60a2}, !- Handle
  {fdffc56d-5dd7-4fbf-bb14-4aeaa6912e17}, !- Name
  {81f65f77-a71f-4e29-906c-0d9360bf4e6d}, !- Source Object
  3,                                      !- Outlet Port
  {874c6149-e5fb-4afc-a99c-c2ca65c6ec09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17349632-2044-4b19-bb1d-99c4e409abd6}, !- Handle
  TZ_Perimeter_bot_ZN_1 WSHP Outlet Air Node, !- Name
  {f7381a9c-4b80-4a7a-ab72-4f3a9ee5de97}, !- Inlet Port
  {b6648a50-361b-44d9-917c-51367805e7bf}; !- Outlet Port

OS:Connection,
  {b6648a50-361b-44d9-917c-51367805e7bf}, !- Handle
  {56a7bb21-6f57-4b18-ab90-ebfbf5aa5050}, !- Name
  {17349632-2044-4b19-bb1d-99c4e409abd6}, !- Source Object
  3,                                      !- Outlet Port
  {31bf7742-a606-423a-9180-d45e216048ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7381a9c-4b80-4a7a-ab72-4f3a9ee5de97}, !- Handle
  {11c62620-0714-4904-82f0-7326990f51e5}, !- Name
  {874c6149-e5fb-4afc-a99c-c2ca65c6ec09}, !- Source Object
  4,                                      !- Outlet Port
  {17349632-2044-4b19-bb1d-99c4e409abd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8ce7615a-126a-4324-8f6a-827d50bcddb7}, !- Handle
  TZ_Perimeter_ground_ZN_1 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {040f01db-3a4e-4027-b7e8-ffc7eefa92d5}, !- Handle
  TZ_Perimeter_ground_ZN_1 Water-to-Air HP Htg Coil, !- Name
  {6dcedaa8-caa3-40cd-8c87-553c4eaa9cf6}, !- Water Inlet Node Name
  {2cd154ba-810c-4eec-bafd-6fdf6cc54dde}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {86af15d0-9d1d-46ea-808f-28d9f6d2fc31}, !- Handle
  TZ_Perimeter_ground_ZN_1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cd061c1e-31ba-49b9-9c22-173d2f5fa899}, !- Inlet Port
  {6dcedaa8-caa3-40cd-8c87-553c4eaa9cf6}; !- Outlet Port

OS:Connection,
  {cd061c1e-31ba-49b9-9c22-173d2f5fa899}, !- Handle
  {8d39f089-dd18-45bc-9d5b-e8e27f7c49fe}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  33,                                     !- Outlet Port
  {86af15d0-9d1d-46ea-808f-28d9f6d2fc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67970708-538e-49e0-9e75-b507cd371c6c}, !- Handle
  TZ_Perimeter_ground_ZN_1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2cd154ba-810c-4eec-bafd-6fdf6cc54dde}, !- Inlet Port
  {429512db-2b48-42bb-a338-3bbab648d84e}; !- Outlet Port

OS:Connection,
  {6dcedaa8-caa3-40cd-8c87-553c4eaa9cf6}, !- Handle
  {1097e924-edcf-444b-a6db-712e939e5950}, !- Name
  {86af15d0-9d1d-46ea-808f-28d9f6d2fc31}, !- Source Object
  3,                                      !- Outlet Port
  {040f01db-3a4e-4027-b7e8-ffc7eefa92d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd154ba-810c-4eec-bafd-6fdf6cc54dde}, !- Handle
  {3b77bd3d-54b0-4a98-a81d-0247fc8878e0}, !- Name
  {040f01db-3a4e-4027-b7e8-ffc7eefa92d5}, !- Source Object
  3,                                      !- Outlet Port
  {67970708-538e-49e0-9e75-b507cd371c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429512db-2b48-42bb-a338-3bbab648d84e}, !- Handle
  {c43cedd1-f26c-4aec-816e-62aa17186315}, !- Name
  {67970708-538e-49e0-9e75-b507cd371c6c}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  33;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {39ddccca-bb62-4e03-87f5-bdac22e49d20}, !- Handle
  TZ_Perimeter_ground_ZN_1 Water-to-Air HP Clg Coil, !- Name
  {f5ee81ea-4ee7-4cd0-a75c-ff605f2d2785}, !- Water Inlet Node Name
  {7965de14-3f9f-4a4c-aac7-bae501641174}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {605d44a9-7efe-4a23-84ac-be3f72f30806}, !- Handle
  TZ_Perimeter_ground_ZN_1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {aba5adcd-03bc-4fca-ade8-323c7ae0a7d1}, !- Inlet Port
  {f5ee81ea-4ee7-4cd0-a75c-ff605f2d2785}; !- Outlet Port

OS:Connection,
  {aba5adcd-03bc-4fca-ade8-323c7ae0a7d1}, !- Handle
  {7129573f-5e6c-4237-a010-95d206e3d8dc}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  34,                                     !- Outlet Port
  {605d44a9-7efe-4a23-84ac-be3f72f30806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {902c34cf-0fad-484b-b3eb-25736b9ca7f5}, !- Handle
  TZ_Perimeter_ground_ZN_1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7965de14-3f9f-4a4c-aac7-bae501641174}, !- Inlet Port
  {cf97a131-776c-4b69-8b38-dbc05eb251a3}; !- Outlet Port

OS:Connection,
  {f5ee81ea-4ee7-4cd0-a75c-ff605f2d2785}, !- Handle
  {e2677659-cdb5-4526-8c2e-882120a2936f}, !- Name
  {605d44a9-7efe-4a23-84ac-be3f72f30806}, !- Source Object
  3,                                      !- Outlet Port
  {39ddccca-bb62-4e03-87f5-bdac22e49d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7965de14-3f9f-4a4c-aac7-bae501641174}, !- Handle
  {a4a4b4c2-66d2-4e07-963c-cd37207615f9}, !- Name
  {39ddccca-bb62-4e03-87f5-bdac22e49d20}, !- Source Object
  3,                                      !- Outlet Port
  {902c34cf-0fad-484b-b3eb-25736b9ca7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf97a131-776c-4b69-8b38-dbc05eb251a3}, !- Handle
  {ab68af5d-112f-44c1-8de2-fcf757c3939c}, !- Name
  {902c34cf-0fad-484b-b3eb-25736b9ca7f5}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  34;                                     !- Inlet Port

OS:Fan:OnOff,
  {1c933f81-5404-4075-a892-bfa884427a26}, !- Handle
  TZ_Perimeter_ground_ZN_1 WSHP Fan,      !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55542cd5-d4d9-4604-b633-8a33de78e878}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12e745c0-9d18-4d2f-a598-2cd32ee92494}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55542cd5-d4d9-4604-b633-8a33de78e878}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12e745c0-9d18-4d2f-a598-2cd32ee92494}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {130de286-f235-4edd-91cf-c9e2025ce91c}, !- Handle
  TZ_Perimeter_ground_ZN_1 WSHP,          !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {823c2242-5ca3-4d6f-bfa5-c6db0b2c1e5d}, !- Air Inlet Node Name
  {9920a292-137d-45a9-90c5-c0263f7dbc7b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c933f81-5404-4075-a892-bfa884427a26}, !- Supply Air Fan Name
  {040f01db-3a4e-4027-b7e8-ffc7eefa92d5}, !- Heating Coil Name
  {39ddccca-bb62-4e03-87f5-bdac22e49d20}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {8ce7615a-126a-4324-8f6a-827d50bcddb7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {081ca9c5-a04f-432b-8a7c-be0ec6bd81bf}, !- Handle
  TZ_Perimeter_ground_ZN_1 WSHP Inlet Air Node, !- Name
  {d8b6efdc-06e6-492b-83d4-a1fe75283767}, !- Inlet Port
  {823c2242-5ca3-4d6f-bfa5-c6db0b2c1e5d}; !- Outlet Port

OS:Connection,
  {d8b6efdc-06e6-492b-83d4-a1fe75283767}, !- Handle
  {f4c94046-e6cb-4927-97b4-235d9812b21a}, !- Name
  {96d09619-7333-415a-8cfa-ad412c775838}, !- Source Object
  3,                                      !- Outlet Port
  {081ca9c5-a04f-432b-8a7c-be0ec6bd81bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823c2242-5ca3-4d6f-bfa5-c6db0b2c1e5d}, !- Handle
  {646b233c-c2f4-4475-9a66-f337f421b4fd}, !- Name
  {081ca9c5-a04f-432b-8a7c-be0ec6bd81bf}, !- Source Object
  3,                                      !- Outlet Port
  {130de286-f235-4edd-91cf-c9e2025ce91c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a60ff17f-612d-4d44-abf8-dbf2fd5d9688}, !- Handle
  TZ_Perimeter_ground_ZN_1 WSHP Outlet Air Node, !- Name
  {9920a292-137d-45a9-90c5-c0263f7dbc7b}, !- Inlet Port
  {7d2a9c35-6352-414c-adf6-87e16779cca1}; !- Outlet Port

OS:Connection,
  {7d2a9c35-6352-414c-adf6-87e16779cca1}, !- Handle
  {27daf19f-ecb0-4125-b08f-b23dc8dfd729}, !- Name
  {a60ff17f-612d-4d44-abf8-dbf2fd5d9688}, !- Source Object
  3,                                      !- Outlet Port
  {7e25b1a5-c55d-4b8d-8540-0f29699b03cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9920a292-137d-45a9-90c5-c0263f7dbc7b}, !- Handle
  {49c03e7d-8a39-4aa2-b0e3-52f73651a821}, !- Name
  {130de286-f235-4edd-91cf-c9e2025ce91c}, !- Source Object
  4,                                      !- Outlet Port
  {a60ff17f-612d-4d44-abf8-dbf2fd5d9688}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a9c1442d-e699-4b5a-bd15-38832ec9daf2}, !- Handle
  TZ_Core_mid Supplemental Htg Coil,      !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {96abebf2-a38b-4190-b9a5-5d39f0c571f9}, !- Handle
  TZ_Core_mid Water-to-Air HP Htg Coil,   !- Name
  {2bd79171-5cec-4907-97a7-d84cfc3f458f}, !- Water Inlet Node Name
  {c56e452a-c5dd-4911-baa4-86eb39fa6a47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {26878866-4fc1-4565-9177-2961cad85f1e}, !- Handle
  TZ_Core_mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5c187943-e4a8-43dd-9c54-bb504dcced62}, !- Inlet Port
  {2bd79171-5cec-4907-97a7-d84cfc3f458f}; !- Outlet Port

OS:Connection,
  {5c187943-e4a8-43dd-9c54-bb504dcced62}, !- Handle
  {a4ca718b-9843-4f4e-b129-5b8860e24695}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  35,                                     !- Outlet Port
  {26878866-4fc1-4565-9177-2961cad85f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15379f26-7272-408f-949a-f583737cdd39}, !- Handle
  TZ_Core_mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c56e452a-c5dd-4911-baa4-86eb39fa6a47}, !- Inlet Port
  {c754d44e-9815-40e1-8683-7b81975ab474}; !- Outlet Port

OS:Connection,
  {2bd79171-5cec-4907-97a7-d84cfc3f458f}, !- Handle
  {7391caec-adc7-4808-b315-2d74b7e943a5}, !- Name
  {26878866-4fc1-4565-9177-2961cad85f1e}, !- Source Object
  3,                                      !- Outlet Port
  {96abebf2-a38b-4190-b9a5-5d39f0c571f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56e452a-c5dd-4911-baa4-86eb39fa6a47}, !- Handle
  {b5c82d32-d1db-4ce8-9f9b-55d7f6d2b4c2}, !- Name
  {96abebf2-a38b-4190-b9a5-5d39f0c571f9}, !- Source Object
  3,                                      !- Outlet Port
  {15379f26-7272-408f-949a-f583737cdd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c754d44e-9815-40e1-8683-7b81975ab474}, !- Handle
  {3b26aa5d-b5ce-46ac-8000-6cc47913542b}, !- Name
  {15379f26-7272-408f-949a-f583737cdd39}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  35;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {60c4f93e-10c0-4524-9a6e-7974458b4a99}, !- Handle
  TZ_Core_mid Water-to-Air HP Clg Coil,   !- Name
  {1d19d5d2-66b8-4022-be61-4fbf3fa79bd8}, !- Water Inlet Node Name
  {c6b29987-9bff-40fd-b222-9619cff225e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {232bb733-28d0-4521-a0be-ac9ba2996520}, !- Handle
  TZ_Core_mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d04093a4-ddea-4c0f-b485-2b2f77aec1eb}, !- Inlet Port
  {1d19d5d2-66b8-4022-be61-4fbf3fa79bd8}; !- Outlet Port

OS:Connection,
  {d04093a4-ddea-4c0f-b485-2b2f77aec1eb}, !- Handle
  {a7a64275-ca3f-41c8-8ee5-d1e310a1a673}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  36,                                     !- Outlet Port
  {232bb733-28d0-4521-a0be-ac9ba2996520}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6917aad-0e43-4544-a434-1ca986cd19ca}, !- Handle
  TZ_Core_mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c6b29987-9bff-40fd-b222-9619cff225e2}, !- Inlet Port
  {46a7c1b5-891c-47da-8a18-ad6dd3a5001f}; !- Outlet Port

OS:Connection,
  {1d19d5d2-66b8-4022-be61-4fbf3fa79bd8}, !- Handle
  {94b0aeae-d46c-4540-9e3f-024b0a2c38e0}, !- Name
  {232bb733-28d0-4521-a0be-ac9ba2996520}, !- Source Object
  3,                                      !- Outlet Port
  {60c4f93e-10c0-4524-9a6e-7974458b4a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b29987-9bff-40fd-b222-9619cff225e2}, !- Handle
  {c63ba5fb-3c88-4826-a732-255537b31512}, !- Name
  {60c4f93e-10c0-4524-9a6e-7974458b4a99}, !- Source Object
  3,                                      !- Outlet Port
  {a6917aad-0e43-4544-a434-1ca986cd19ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a7c1b5-891c-47da-8a18-ad6dd3a5001f}, !- Handle
  {66140d36-135e-4d27-8ff1-71d59291ca1e}, !- Name
  {a6917aad-0e43-4544-a434-1ca986cd19ca}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  36;                                     !- Inlet Port

OS:Fan:OnOff,
  {7bc30550-c007-4440-a760-a933840d452b}, !- Handle
  TZ_Core_mid WSHP Fan,                   !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0d82381-2ffd-48cf-915b-b75312b09395}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84b7b14b-3ed2-4d58-8388-a04d376490ff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0d82381-2ffd-48cf-915b-b75312b09395}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84b7b14b-3ed2-4d58-8388-a04d376490ff}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {e430130b-7f98-433d-b2e7-6a076c16be17}, !- Handle
  TZ_Core_mid WSHP,                       !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {ad3374af-1d78-435d-9bd3-eb4f569fb817}, !- Air Inlet Node Name
  {46f81d3c-819a-42e6-a924-1e3a37657b20}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7bc30550-c007-4440-a760-a933840d452b}, !- Supply Air Fan Name
  {96abebf2-a38b-4190-b9a5-5d39f0c571f9}, !- Heating Coil Name
  {60c4f93e-10c0-4524-9a6e-7974458b4a99}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {a9c1442d-e699-4b5a-bd15-38832ec9daf2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {089f6185-c2f0-408c-807e-4e6eabedaf6a}, !- Handle
  TZ_Core_mid WSHP Inlet Air Node,        !- Name
  {d0c9c3ca-9cba-4579-a7d8-6586b000f44d}, !- Inlet Port
  {ad3374af-1d78-435d-9bd3-eb4f569fb817}; !- Outlet Port

OS:Connection,
  {d0c9c3ca-9cba-4579-a7d8-6586b000f44d}, !- Handle
  {9eef35fa-cd84-40dd-b596-83e269e2652a}, !- Name
  {4aed160f-5449-480b-90a2-36989ba34ca1}, !- Source Object
  3,                                      !- Outlet Port
  {089f6185-c2f0-408c-807e-4e6eabedaf6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3374af-1d78-435d-9bd3-eb4f569fb817}, !- Handle
  {6c7ce8c4-2e00-42b4-aadf-b3ce1000e9d3}, !- Name
  {089f6185-c2f0-408c-807e-4e6eabedaf6a}, !- Source Object
  3,                                      !- Outlet Port
  {e430130b-7f98-433d-b2e7-6a076c16be17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2c24f8f-d719-4d9a-b5e0-3653cd7064f7}, !- Handle
  TZ_Core_mid WSHP Outlet Air Node,       !- Name
  {46f81d3c-819a-42e6-a924-1e3a37657b20}, !- Inlet Port
  {440e3c21-cfb3-483c-a100-d79785c82705}; !- Outlet Port

OS:Connection,
  {440e3c21-cfb3-483c-a100-d79785c82705}, !- Handle
  {e00f71c2-f025-483e-995b-9110309b0188}, !- Name
  {f2c24f8f-d719-4d9a-b5e0-3653cd7064f7}, !- Source Object
  3,                                      !- Outlet Port
  {70697360-7265-4d46-9788-39b9158ad20a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {46f81d3c-819a-42e6-a924-1e3a37657b20}, !- Handle
  {caf93453-6bc1-4cd4-b6d0-6e51c494890b}, !- Name
  {e430130b-7f98-433d-b2e7-6a076c16be17}, !- Source Object
  4,                                      !- Outlet Port
  {f2c24f8f-d719-4d9a-b5e0-3653cd7064f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {80f0df53-1dbf-4605-b12a-2fde7c8fbf28}, !- Handle
  TZ_Perimeter_top_ZN_3 Supplemental Htg Coil, !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d23d9cea-0193-4f7f-a618-56d683f4e8c2}, !- Handle
  TZ_Perimeter_top_ZN_3 Water-to-Air HP Htg Coil, !- Name
  {ec3bc3df-7760-428b-aecf-86f9df8047a7}, !- Water Inlet Node Name
  {b3817a4a-c11d-4ee6-b308-6fae31a8132a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {608cfa7c-4c02-4099-b15a-16e2d8dce66f}, !- Handle
  TZ_Perimeter_top_ZN_3 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f52434f0-d4c1-4ba3-861e-8c79db173eaf}, !- Inlet Port
  {ec3bc3df-7760-428b-aecf-86f9df8047a7}; !- Outlet Port

OS:Connection,
  {f52434f0-d4c1-4ba3-861e-8c79db173eaf}, !- Handle
  {7e145dd1-4aa8-4003-a66a-467764e61f82}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  37,                                     !- Outlet Port
  {608cfa7c-4c02-4099-b15a-16e2d8dce66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b65cb8b0-2208-45f4-abe5-4b487c2491b4}, !- Handle
  TZ_Perimeter_top_ZN_3 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b3817a4a-c11d-4ee6-b308-6fae31a8132a}, !- Inlet Port
  {a715bb8f-8444-4e66-bffd-8405e87ac9b7}; !- Outlet Port

OS:Connection,
  {ec3bc3df-7760-428b-aecf-86f9df8047a7}, !- Handle
  {be3cbcc0-748d-488d-9ae5-47cdf8570e88}, !- Name
  {608cfa7c-4c02-4099-b15a-16e2d8dce66f}, !- Source Object
  3,                                      !- Outlet Port
  {d23d9cea-0193-4f7f-a618-56d683f4e8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3817a4a-c11d-4ee6-b308-6fae31a8132a}, !- Handle
  {db108d78-a811-45d8-9dc2-d724d76769f5}, !- Name
  {d23d9cea-0193-4f7f-a618-56d683f4e8c2}, !- Source Object
  3,                                      !- Outlet Port
  {b65cb8b0-2208-45f4-abe5-4b487c2491b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a715bb8f-8444-4e66-bffd-8405e87ac9b7}, !- Handle
  {6ad6f9de-2413-4712-a2b3-ae33868390b9}, !- Name
  {b65cb8b0-2208-45f4-abe5-4b487c2491b4}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  37;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {eae05bb8-d880-4f9a-aff6-e8f0e9c0790e}, !- Handle
  TZ_Perimeter_top_ZN_3 Water-to-Air HP Clg Coil, !- Name
  {b2dac6b4-7cd8-4dc0-ab9f-ba7e70c6ef7d}, !- Water Inlet Node Name
  {a9e5cbb3-3c1e-4ba7-879b-e38977ae0317}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {41486d7a-d4e4-4096-a366-4048f65ce4e0}, !- Handle
  TZ_Perimeter_top_ZN_3 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bde44fc8-b50e-43d1-9346-8691a7d3b024}, !- Inlet Port
  {b2dac6b4-7cd8-4dc0-ab9f-ba7e70c6ef7d}; !- Outlet Port

OS:Connection,
  {bde44fc8-b50e-43d1-9346-8691a7d3b024}, !- Handle
  {386be565-2cdc-4824-a2c1-caef1de9e4e9}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  38,                                     !- Outlet Port
  {41486d7a-d4e4-4096-a366-4048f65ce4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {286b1972-0528-4917-8173-b4e4c0fe51d5}, !- Handle
  TZ_Perimeter_top_ZN_3 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a9e5cbb3-3c1e-4ba7-879b-e38977ae0317}, !- Inlet Port
  {6cb46e29-2627-4a9f-a00a-895dbe04865e}; !- Outlet Port

OS:Connection,
  {b2dac6b4-7cd8-4dc0-ab9f-ba7e70c6ef7d}, !- Handle
  {f05b0e86-7652-4ca0-b7b3-d5d4f3170e3b}, !- Name
  {41486d7a-d4e4-4096-a366-4048f65ce4e0}, !- Source Object
  3,                                      !- Outlet Port
  {eae05bb8-d880-4f9a-aff6-e8f0e9c0790e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e5cbb3-3c1e-4ba7-879b-e38977ae0317}, !- Handle
  {cca0b46c-df04-4d77-8325-aaff8f570502}, !- Name
  {eae05bb8-d880-4f9a-aff6-e8f0e9c0790e}, !- Source Object
  3,                                      !- Outlet Port
  {286b1972-0528-4917-8173-b4e4c0fe51d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb46e29-2627-4a9f-a00a-895dbe04865e}, !- Handle
  {69c580d0-99ec-426c-b4b1-d1acaa5d1542}, !- Name
  {286b1972-0528-4917-8173-b4e4c0fe51d5}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  38;                                     !- Inlet Port

OS:Fan:OnOff,
  {8765ac50-09ca-4d84-b4d9-03501fe5ad0e}, !- Handle
  TZ_Perimeter_top_ZN_3 WSHP Fan,         !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc8799b2-ca7f-420e-b5b2-220ff99c6efb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70580cfa-c48e-443d-abbc-7ee624b4ae35}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc8799b2-ca7f-420e-b5b2-220ff99c6efb}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70580cfa-c48e-443d-abbc-7ee624b4ae35}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6aaa3b4b-d8f5-469c-868f-9bbd7c5deae9}, !- Handle
  TZ_Perimeter_top_ZN_3 WSHP,             !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {7b16a818-3c01-4a5d-aa59-6539b4f4bd1c}, !- Air Inlet Node Name
  {39531323-fee9-4fb2-9ee2-bfce08c7075b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8765ac50-09ca-4d84-b4d9-03501fe5ad0e}, !- Supply Air Fan Name
  {d23d9cea-0193-4f7f-a618-56d683f4e8c2}, !- Heating Coil Name
  {eae05bb8-d880-4f9a-aff6-e8f0e9c0790e}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {80f0df53-1dbf-4605-b12a-2fde7c8fbf28}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0ab0d295-9ba8-4957-a4bb-60b702ddca84}, !- Handle
  TZ_Perimeter_top_ZN_3 WSHP Inlet Air Node, !- Name
  {6e702761-5fe4-4cc5-83e8-21a0a4c00092}, !- Inlet Port
  {7b16a818-3c01-4a5d-aa59-6539b4f4bd1c}; !- Outlet Port

OS:Connection,
  {6e702761-5fe4-4cc5-83e8-21a0a4c00092}, !- Handle
  {c726835e-e459-42d2-a74b-36ec2473cc90}, !- Name
  {ed2dde46-d9ce-477f-9317-d83d1fd7116c}, !- Source Object
  3,                                      !- Outlet Port
  {0ab0d295-9ba8-4957-a4bb-60b702ddca84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b16a818-3c01-4a5d-aa59-6539b4f4bd1c}, !- Handle
  {c86de2cb-46b1-4d92-ad68-a1b2b1048e0e}, !- Name
  {0ab0d295-9ba8-4957-a4bb-60b702ddca84}, !- Source Object
  3,                                      !- Outlet Port
  {6aaa3b4b-d8f5-469c-868f-9bbd7c5deae9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0aa3043-dac9-457d-b316-9bdb1f508732}, !- Handle
  TZ_Perimeter_top_ZN_3 WSHP Outlet Air Node, !- Name
  {39531323-fee9-4fb2-9ee2-bfce08c7075b}, !- Inlet Port
  {49666988-2df9-416d-bf90-3791aa5ac8e9}; !- Outlet Port

OS:Connection,
  {49666988-2df9-416d-bf90-3791aa5ac8e9}, !- Handle
  {d3e92b3c-b2a9-4232-83fa-367a33f16321}, !- Name
  {e0aa3043-dac9-457d-b316-9bdb1f508732}, !- Source Object
  3,                                      !- Outlet Port
  {6bd6b2fd-1038-4d82-87e5-390b289d1122}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {39531323-fee9-4fb2-9ee2-bfce08c7075b}, !- Handle
  {3611e66b-4a6c-4ffb-b251-b1f178a17fc1}, !- Name
  {6aaa3b4b-d8f5-469c-868f-9bbd7c5deae9}, !- Source Object
  4,                                      !- Outlet Port
  {e0aa3043-dac9-457d-b316-9bdb1f508732}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a615da2-40db-4255-9bad-3d6556cb845e}, !- Handle
  TZ_Core_top Supplemental Htg Coil,      !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {44f2227e-5681-4ddb-89af-399d979a330f}, !- Handle
  TZ_Core_top Water-to-Air HP Htg Coil,   !- Name
  {85bf8c06-e9ac-4e17-a8e8-87173c035a80}, !- Water Inlet Node Name
  {9057c7b2-50ff-483f-9a39-46caa1ae861b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {03b0f320-a995-4288-a446-e6bc5fafab5c}, !- Handle
  TZ_Core_top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c2d680f3-4ab6-4d63-88b5-a3d94df47c63}, !- Inlet Port
  {85bf8c06-e9ac-4e17-a8e8-87173c035a80}; !- Outlet Port

OS:Connection,
  {c2d680f3-4ab6-4d63-88b5-a3d94df47c63}, !- Handle
  {7813fb36-079e-4493-b873-bdba81c25273}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  39,                                     !- Outlet Port
  {03b0f320-a995-4288-a446-e6bc5fafab5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b170eea-d3f3-476e-be83-942fca7f964d}, !- Handle
  TZ_Core_top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {9057c7b2-50ff-483f-9a39-46caa1ae861b}, !- Inlet Port
  {428630be-62f9-49c0-8985-8edae7005a82}; !- Outlet Port

OS:Connection,
  {85bf8c06-e9ac-4e17-a8e8-87173c035a80}, !- Handle
  {8990e8d5-b2e8-4bf3-9938-05b86debdd9e}, !- Name
  {03b0f320-a995-4288-a446-e6bc5fafab5c}, !- Source Object
  3,                                      !- Outlet Port
  {44f2227e-5681-4ddb-89af-399d979a330f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9057c7b2-50ff-483f-9a39-46caa1ae861b}, !- Handle
  {904346e7-65e0-4345-977b-ec345a8bed39}, !- Name
  {44f2227e-5681-4ddb-89af-399d979a330f}, !- Source Object
  3,                                      !- Outlet Port
  {7b170eea-d3f3-476e-be83-942fca7f964d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428630be-62f9-49c0-8985-8edae7005a82}, !- Handle
  {86a0d008-d6a9-468c-a8a4-1a68f405552b}, !- Name
  {7b170eea-d3f3-476e-be83-942fca7f964d}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  39;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fa51dc4f-e0f3-4451-a416-51ef250c5160}, !- Handle
  TZ_Core_top Water-to-Air HP Clg Coil,   !- Name
  {1c56e388-5a23-4d16-bdd5-b21d37846f35}, !- Water Inlet Node Name
  {345456db-3de1-405c-bc7f-f2946f8fe6fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {cc2e9910-24c0-4691-9415-2f9d1faf1937}, !- Handle
  TZ_Core_top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {41bdb585-3db9-4b7d-b4ae-dd1943b05ead}, !- Inlet Port
  {1c56e388-5a23-4d16-bdd5-b21d37846f35}; !- Outlet Port

OS:Connection,
  {41bdb585-3db9-4b7d-b4ae-dd1943b05ead}, !- Handle
  {2657edc2-faa7-4b45-b8bb-36ee69ca13b2}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  40,                                     !- Outlet Port
  {cc2e9910-24c0-4691-9415-2f9d1faf1937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f48c71c3-9feb-49d7-8f0c-a075a65e0e0d}, !- Handle
  TZ_Core_top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {345456db-3de1-405c-bc7f-f2946f8fe6fc}, !- Inlet Port
  {133ba6b0-e336-4596-a6da-7865884427c3}; !- Outlet Port

OS:Connection,
  {1c56e388-5a23-4d16-bdd5-b21d37846f35}, !- Handle
  {b5deb1e6-3223-4915-afe5-48d7a306783d}, !- Name
  {cc2e9910-24c0-4691-9415-2f9d1faf1937}, !- Source Object
  3,                                      !- Outlet Port
  {fa51dc4f-e0f3-4451-a416-51ef250c5160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345456db-3de1-405c-bc7f-f2946f8fe6fc}, !- Handle
  {576cce43-603c-4e1e-99c8-428d3809f5da}, !- Name
  {fa51dc4f-e0f3-4451-a416-51ef250c5160}, !- Source Object
  3,                                      !- Outlet Port
  {f48c71c3-9feb-49d7-8f0c-a075a65e0e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133ba6b0-e336-4596-a6da-7865884427c3}, !- Handle
  {37180c7b-8227-4952-bc4f-63a4308deab8}, !- Name
  {f48c71c3-9feb-49d7-8f0c-a075a65e0e0d}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  40;                                     !- Inlet Port

OS:Fan:OnOff,
  {d5ff45a5-48b2-48da-8402-e81ea3f1e2cd}, !- Handle
  TZ_Core_top WSHP Fan,                   !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9ba28f6-054c-48b8-be92-2c5b1b11c605}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {215d8d0e-8ef3-4902-b968-36d719452d30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9ba28f6-054c-48b8-be92-2c5b1b11c605}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {215d8d0e-8ef3-4902-b968-36d719452d30}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f6ac784e-0480-41da-b6ee-a4c124eb58bd}, !- Handle
  TZ_Core_top WSHP,                       !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {4eb457d0-f020-4890-bd83-0fd2af4ace9b}, !- Air Inlet Node Name
  {44cd8496-da5d-4806-886d-db3cf3014d43}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d5ff45a5-48b2-48da-8402-e81ea3f1e2cd}, !- Supply Air Fan Name
  {44f2227e-5681-4ddb-89af-399d979a330f}, !- Heating Coil Name
  {fa51dc4f-e0f3-4451-a416-51ef250c5160}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {8a615da2-40db-4255-9bad-3d6556cb845e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {650533cd-b299-429e-a734-aacee4194405}, !- Handle
  TZ_Core_top WSHP Inlet Air Node,        !- Name
  {37b0352c-6c85-49dd-8fd1-122f4e647dda}, !- Inlet Port
  {4eb457d0-f020-4890-bd83-0fd2af4ace9b}; !- Outlet Port

OS:Connection,
  {37b0352c-6c85-49dd-8fd1-122f4e647dda}, !- Handle
  {1e043d5d-9aa2-4880-b16b-c2f5cc4ebbd5}, !- Name
  {9d0a5667-20ab-485b-8610-e9a9a4e798de}, !- Source Object
  3,                                      !- Outlet Port
  {650533cd-b299-429e-a734-aacee4194405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb457d0-f020-4890-bd83-0fd2af4ace9b}, !- Handle
  {e37f2190-b0bb-4a73-99f9-a715aa977b23}, !- Name
  {650533cd-b299-429e-a734-aacee4194405}, !- Source Object
  3,                                      !- Outlet Port
  {f6ac784e-0480-41da-b6ee-a4c124eb58bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3d686f4-5547-4cfc-8085-37b6149641bb}, !- Handle
  TZ_Core_top WSHP Outlet Air Node,       !- Name
  {44cd8496-da5d-4806-886d-db3cf3014d43}, !- Inlet Port
  {1b1ea9b0-6c74-4b6f-9adb-52306045fe61}; !- Outlet Port

OS:Connection,
  {1b1ea9b0-6c74-4b6f-9adb-52306045fe61}, !- Handle
  {17fb4312-cea1-4179-b7c0-f56d1af953e9}, !- Name
  {a3d686f4-5547-4cfc-8085-37b6149641bb}, !- Source Object
  3,                                      !- Outlet Port
  {864475f2-8b08-4728-bc49-b2fe82121f7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {44cd8496-da5d-4806-886d-db3cf3014d43}, !- Handle
  {d7209634-5811-4cdf-b999-fbaa0f0ca2fe}, !- Name
  {f6ac784e-0480-41da-b6ee-a4c124eb58bd}, !- Source Object
  4,                                      !- Outlet Port
  {a3d686f4-5547-4cfc-8085-37b6149641bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d27d72c1-ef78-4bfd-ac18-51ccc9709819}, !- Handle
  TZ_Core_bottom Supplemental Htg Coil,   !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e1ae74ad-2cb2-4d54-8bba-f43f6db52926}, !- Handle
  TZ_Core_bottom Water-to-Air HP Htg Coil, !- Name
  {d4b40db2-5cf3-4cb9-b248-f55f35ba1fad}, !- Water Inlet Node Name
  {dcf0e9fc-8347-47ae-adfa-56a37dca4ed4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {b67df846-7b47-4b27-879b-b50c57cb75bb}, !- Handle
  TZ_Core_bottom Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f2c8dcb8-d65f-4c00-9d2f-ca29f18cc2bf}, !- Inlet Port
  {d4b40db2-5cf3-4cb9-b248-f55f35ba1fad}; !- Outlet Port

OS:Connection,
  {f2c8dcb8-d65f-4c00-9d2f-ca29f18cc2bf}, !- Handle
  {ec37093c-204a-4dac-8189-464614f314b6}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  41,                                     !- Outlet Port
  {b67df846-7b47-4b27-879b-b50c57cb75bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b220829-b35c-4e1c-8448-fcfdff5ce9f9}, !- Handle
  TZ_Core_bottom Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {dcf0e9fc-8347-47ae-adfa-56a37dca4ed4}, !- Inlet Port
  {640a82a5-ed2a-4220-bba5-0003742ebde7}; !- Outlet Port

OS:Connection,
  {d4b40db2-5cf3-4cb9-b248-f55f35ba1fad}, !- Handle
  {4cee701e-5904-4745-a2de-a8e6bdf73df2}, !- Name
  {b67df846-7b47-4b27-879b-b50c57cb75bb}, !- Source Object
  3,                                      !- Outlet Port
  {e1ae74ad-2cb2-4d54-8bba-f43f6db52926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf0e9fc-8347-47ae-adfa-56a37dca4ed4}, !- Handle
  {e9168e2f-c710-4c1b-bb53-f32a27ce0ff3}, !- Name
  {e1ae74ad-2cb2-4d54-8bba-f43f6db52926}, !- Source Object
  3,                                      !- Outlet Port
  {4b220829-b35c-4e1c-8448-fcfdff5ce9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640a82a5-ed2a-4220-bba5-0003742ebde7}, !- Handle
  {8556c12e-a0f7-41a5-808c-256c27d268cd}, !- Name
  {4b220829-b35c-4e1c-8448-fcfdff5ce9f9}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  41;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7655a475-31fc-4738-9fca-41641228b619}, !- Handle
  TZ_Core_bottom Water-to-Air HP Clg Coil, !- Name
  {9ffe285c-33d6-4cff-b74f-eb5883cff5a9}, !- Water Inlet Node Name
  {cf23d2b6-0883-47e8-9029-87f8c58d1efe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {127fd589-0b5f-4b35-a19c-97796af1e662}, !- Handle
  TZ_Core_bottom Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {ea3210a1-0477-400f-964f-2faf96eae04b}, !- Inlet Port
  {9ffe285c-33d6-4cff-b74f-eb5883cff5a9}; !- Outlet Port

OS:Connection,
  {ea3210a1-0477-400f-964f-2faf96eae04b}, !- Handle
  {994df348-90e8-4d68-9aff-72394a14eecd}, !- Name
  {837607aa-ec11-46d3-9589-633890f381b3}, !- Source Object
  42,                                     !- Outlet Port
  {127fd589-0b5f-4b35-a19c-97796af1e662}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d395281-a9a4-4538-99c6-1a040589cfa6}, !- Handle
  TZ_Core_bottom Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cf23d2b6-0883-47e8-9029-87f8c58d1efe}, !- Inlet Port
  {0b0e13fa-34ba-4678-afa9-a3b826140021}; !- Outlet Port

OS:Connection,
  {9ffe285c-33d6-4cff-b74f-eb5883cff5a9}, !- Handle
  {6eb31f92-3d63-49ef-8cbf-86ebdb6cb733}, !- Name
  {127fd589-0b5f-4b35-a19c-97796af1e662}, !- Source Object
  3,                                      !- Outlet Port
  {7655a475-31fc-4738-9fca-41641228b619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf23d2b6-0883-47e8-9029-87f8c58d1efe}, !- Handle
  {22ebe65c-e8d2-43fd-93e9-fe7039842c77}, !- Name
  {7655a475-31fc-4738-9fca-41641228b619}, !- Source Object
  3,                                      !- Outlet Port
  {0d395281-a9a4-4538-99c6-1a040589cfa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0e13fa-34ba-4678-afa9-a3b826140021}, !- Handle
  {82cecedf-8bb1-4023-a902-638392ebb6aa}, !- Name
  {0d395281-a9a4-4538-99c6-1a040589cfa6}, !- Source Object
  3,                                      !- Outlet Port
  {0d2a4a30-786b-4bd2-8989-91034cdc8e93}, !- Target Object
  42;                                     !- Inlet Port

OS:Fan:OnOff,
  {fe09d08a-31ba-4a75-9f08-8656d715b6a1}, !- Handle
  TZ_Core_bottom WSHP Fan,                !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  468.410207927152,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {006a8126-2f58-496a-a8b5-41575220a5a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b42e4967-5c97-4249-b4bd-63f527a1d0b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {006a8126-2f58-496a-a8b5-41575220a5a5}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b42e4967-5c97-4249-b4bd-63f527a1d0b3}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {efebead0-42e8-4610-9527-eecb41feadf3}, !- Handle
  TZ_Core_bottom WSHP,                    !- Name
  {e9514afb-657f-4ded-9269-895c4e1df449}, !- Availability Schedule Name
  {b699c7e5-522b-498a-a7e6-140222d9e866}, !- Air Inlet Node Name
  {f04573ca-9958-4a57-bf0f-44e9e95f053b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe09d08a-31ba-4a75-9f08-8656d715b6a1}, !- Supply Air Fan Name
  {e1ae74ad-2cb2-4d54-8bba-f43f6db52926}, !- Heating Coil Name
  {7655a475-31fc-4738-9fca-41641228b619}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d27d72c1-ef78-4bfd-ac18-51ccc9709819}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {83236284-3b27-4698-b297-70cf42d79595}, !- Handle
  TZ_Core_bottom WSHP Inlet Air Node,     !- Name
  {e04c3047-a5a7-49db-85b4-d3c0d95f3480}, !- Inlet Port
  {b699c7e5-522b-498a-a7e6-140222d9e866}; !- Outlet Port

OS:Connection,
  {e04c3047-a5a7-49db-85b4-d3c0d95f3480}, !- Handle
  {7b44ce24-268c-4691-b65a-4c5f4dc84585}, !- Name
  {956c14f8-f819-4d0a-b189-924542f792ac}, !- Source Object
  3,                                      !- Outlet Port
  {83236284-3b27-4698-b297-70cf42d79595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b699c7e5-522b-498a-a7e6-140222d9e866}, !- Handle
  {921a94bc-524a-4dd0-9183-ba1de25555aa}, !- Name
  {83236284-3b27-4698-b297-70cf42d79595}, !- Source Object
  3,                                      !- Outlet Port
  {efebead0-42e8-4610-9527-eecb41feadf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea83521f-f460-44c2-abc0-0465648907e3}, !- Handle
  TZ_Core_bottom WSHP Outlet Air Node,    !- Name
  {f04573ca-9958-4a57-bf0f-44e9e95f053b}, !- Inlet Port
  {31fc8c98-04d0-44ed-adcd-9ae257423480}; !- Outlet Port

OS:Connection,
  {31fc8c98-04d0-44ed-adcd-9ae257423480}, !- Handle
  {6a7c9dde-1a2f-4023-aeb2-a6a065bdea3c}, !- Name
  {ea83521f-f460-44c2-abc0-0465648907e3}, !- Source Object
  3,                                      !- Outlet Port
  {57cf24e4-89e9-41ce-be41-4a077dcfc1fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f04573ca-9958-4a57-bf0f-44e9e95f053b}, !- Handle
  {1d833a1b-0466-4b21-86e8-8bd43bb6d4ea}, !- Name
  {efebead0-42e8-4610-9527-eecb41feadf3}, !- Source Object
  4,                                      !- Outlet Port
  {ea83521f-f460-44c2-abc0-0465648907e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {35bb7109-85ee-4c79-9af6-40019912f95f}, !- Handle
  Economizer Max OA Fraction 70 pct 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  {626a1afa-eafd-4250-8a1c-a81055be51d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {626a1afa-eafd-4250-8a1c-a81055be51d8}, !- Handle
  Economizer Max OA Fraction 70 pct Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Handle
  20 Zone DOAS Occ Sch,                   !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  {18877a3d-42ab-45b7-98ad-f328497d35e8}, !- Default Day Schedule Name
  {c5015fdb-6bd9-40cf-bbaa-0689f6719e4c}, !- Summer Design Day Schedule Name
  {d628dfef-e718-450f-bcc2-49dfdb6f7ab5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18877a3d-42ab-45b7-98ad-f328497d35e8}, !- Handle
  20 Zone DOAS Occ Sch Default,           !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da704c18-bcbf-45a2-9e4a-31335c05b722}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d628dfef-e718-450f-bcc2-49dfdb6f7ab5}, !- Handle
  20 Zone DOAS Occ Sch Winter Design Day, !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24bf5062-2cdb-4c0e-ad2e-a7843c8ac4de}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5015fdb-6bd9-40cf-bbaa-0689f6719e4c}, !- Handle
  20 Zone DOAS Occ Sch Summer Design Day, !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eea999a-d1a7-44f1-8ecb-8b117b465906}, !- Handle
  20 Zone DOAS Occ Sch Monday Rule,       !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {954f44f8-a982-4e00-bbf7-86d5ca1bd03f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {954f44f8-a982-4e00-bbf7-86d5ca1bd03f}, !- Handle
  20 Zone DOAS Occ Sch Monday,            !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a04310b-b12c-45be-bc03-2ed5a13b8a99}, !- Handle
  20 Zone DOAS Occ Sch Tuesday Rule,      !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {606cbfc1-19f2-492f-9ae5-b46273e2d9bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {606cbfc1-19f2-492f-9ae5-b46273e2d9bb}, !- Handle
  20 Zone DOAS Occ Sch Tuesday,           !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ad1257e-1dd1-49a2-b22f-2707ec47a0f8}, !- Handle
  20 Zone DOAS Occ Sch Wednesday Rule,    !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {545fc642-4c96-4964-ab3f-0ea825236c21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {545fc642-4c96-4964-ab3f-0ea825236c21}, !- Handle
  20 Zone DOAS Occ Sch Wednesday,         !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c868c6e-4471-4e70-bc10-48f1a350f156}, !- Handle
  20 Zone DOAS Occ Sch Thursday Rule,     !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {388b14cd-3851-44a1-8e99-f980c804a0de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {388b14cd-3851-44a1-8e99-f980c804a0de}, !- Handle
  20 Zone DOAS Occ Sch Thursday,          !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57f63d33-c63f-429b-8f4e-2eab37ab9bfa}, !- Handle
  20 Zone DOAS Occ Sch Friday Rule,       !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ae64ff7-e81c-4cc5-9ed2-5d91d966e560}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5ae64ff7-e81c-4cc5-9ed2-5d91d966e560}, !- Handle
  20 Zone DOAS Occ Sch Friday,            !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {951a8613-c0fb-4743-bf1d-30390bffe1b4}, !- Handle
  20 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8eec6776-f117-4add-95ac-c0db35c1f2d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8eec6776-f117-4add-95ac-c0db35c1f2d6}, !- Handle
  20 Zone DOAS Occ Sch Saturday,          !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3403b13-ad0d-4398-b84d-2d12465cf690}, !- Handle
  20 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {52aa5dba-31bf-4672-851c-e1eb49818b2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38a7879b-0cf0-44dd-b476-25eff1b321cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38a7879b-0cf0-44dd-b476-25eff1b321cd}, !- Handle
  20 Zone DOAS Occ Sch Sunday,            !- Name
  {b4bd24cf-9551-4588-b313-fa7cfbe57d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {06dd91d1-3c4f-4bc5-9fa6-9ac4aa8412c0}, !- Handle
  SYS20ZoneDOASHtgSch0,                   !- Name
  {fc0d5f21-ae16-408c-ac74-9cb588269f32}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3f85b501-9052-413d-8ec4-a05e2592d1ac}, !- Handle
  SYS20ZoneDOASClgSch0,                   !- Name
  {2de30851-ba5c-47d9-9285-143c955eabea}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {99924589-eeb2-4644-baca-9bd3dd827305}, !- Handle
  SYS20ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 1
  SET {3f85b501-9052-413d-8ec4-a05e2592d1ac} = 29.4, !- Program Line 2
  SET {06dd91d1-3c4f-4bc5-9fa6-9ac4aa8412c0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 4
  SET {3f85b501-9052-413d-8ec4-a05e2592d1ac} = 29.4, !- Program Line 5
  SET {06dd91d1-3c4f-4bc5-9fa6-9ac4aa8412c0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 7
  SET {3f85b501-9052-413d-8ec4-a05e2592d1ac} = 29.4, !- Program Line 8
  SET {06dd91d1-3c4f-4bc5-9fa6-9ac4aa8412c0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 10
  SET {3f85b501-9052-413d-8ec4-a05e2592d1ac} = 29.4, !- Program Line 11
  SET {06dd91d1-3c4f-4bc5-9fa6-9ac4aa8412c0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3f85b501-9052-413d-8ec4-a05e2592d1ac} = NULL, !- Program Line 14
  SET {06dd91d1-3c4f-4bc5-9fa6-9ac4aa8412c0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {72706545-3bf3-4819-b480-814ba89c7667}, !- Handle
  SYS20ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {99924589-eeb2-4644-baca-9bd3dd827305}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {75752e5c-5895-4135-96a9-4b1cde3e011d}, !- Handle
  SYS20ZoneDOASHtgSch1,                   !- Name
  {a02b92cf-ddc6-4588-b0cc-5c9593b6439b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e08889fd-0889-46c8-bd0d-5b3b2129a416}, !- Handle
  SYS20ZoneDOASClgSch1,                   !- Name
  {5956f357-67b5-4082-8cda-259ac3b60de0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4b4c1a45-2324-4407-8f3f-a1a5cb2eaebd}, !- Handle
  SYS20ZoneDOASOptimumStartProg1,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 1
  SET {e08889fd-0889-46c8-bd0d-5b3b2129a416} = 29.4, !- Program Line 2
  SET {75752e5c-5895-4135-96a9-4b1cde3e011d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 4
  SET {e08889fd-0889-46c8-bd0d-5b3b2129a416} = 29.4, !- Program Line 5
  SET {75752e5c-5895-4135-96a9-4b1cde3e011d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 7
  SET {e08889fd-0889-46c8-bd0d-5b3b2129a416} = 29.4, !- Program Line 8
  SET {75752e5c-5895-4135-96a9-4b1cde3e011d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}<23.9 && {9c25c1e2-df7e-438a-9fbb-3bce29f5a058}>1.7, !- Program Line 10
  SET {e08889fd-0889-46c8-bd0d-5b3b2129a416} = 29.4, !- Program Line 11
  SET {75752e5c-5895-4135-96a9-4b1cde3e011d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e08889fd-0889-46c8-bd0d-5b3b2129a416} = NULL, !- Program Line 14
  SET {75752e5c-5895-4135-96a9-4b1cde3e011d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {662a97c9-1096-4b3a-8ae3-9b5c676cbdfc}, !- Handle
  SYS20ZoneDOASOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b4c1a45-2324-4407-8f3f-a1a5cb2eaebd}; !- Program Name 1

OS:Curve:Cubic,
  {ad17dda8-2865-40ae-bd82-73a855834d36}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ddfa8e51-ba4c-4084-9bcb-d5931ab9b4ed}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {77bf8544-0149-4208-bb33-bb868d27d98a}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2aa3e39a-61f7-42f0-b818-097eb70176e9}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2adaecb3-e5e0-463f-b427-2ce64dd09a2e}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {b3b26f6d-6de0-446e-80be-22ed044fd307}, !- Handle
  {1f6fa9ae-a386-4ac4-bb30-d9b54d6a7508}; !- Object Name

