<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Medium Office Retail Mix ASHRAE 169-2006-5A RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2019-04-09
  23:04:24
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.04.09 23:04</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Medium Office Retail Mix ASHRAE 169-2006-5A</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2019-04-09
  23:04:24</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     8303.64</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6642.91</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1660.73</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.04.09 23:04</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2738.31</td>
    <td align="right">      821.50</td>
    <td align="right">      547.66</td>
    <td align="right">      821.50</td>
    <td align="right">      547.66</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2738.31</td>
    <td align="right">      821.50</td>
    <td align="right">      547.66</td>
    <td align="right">      821.50</td>
    <td align="right">      547.66</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1180.20</td>
    <td align="right">      354.06</td>
    <td align="right">      236.04</td>
    <td align="right">      354.06</td>
    <td align="right">      236.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
    <td align="right">       43.10</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2028.38</td>
    <td align="right">      608.51</td>
    <td align="right">      405.67</td>
    <td align="right">      608.51</td>
    <td align="right">      405.67</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2028.38</td>
    <td align="right">      608.51</td>
    <td align="right">      405.67</td>
    <td align="right">      608.51</td>
    <td align="right">      405.67</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1180.20</td>
    <td align="right">      354.06</td>
    <td align="right">      236.04</td>
    <td align="right">      354.06</td>
    <td align="right">      236.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
    <td align="right">       58.18</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8492</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3897.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      2.3681</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1012.38</td>
    <td align="right">        1.00</td>
    <td align="right">      101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.56</td>
    <td align="right">        1.00</td>
    <td align="right">      197.77</td>
    <td align="right">        0.00</td>
    <td align="right">      158.21</td>
    <td align="right">      158.21</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      2.3681</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.11</td>
    <td align="right">        1.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">      105.48</td>
    <td align="right">      105.48</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      2.3681</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.56</td>
    <td align="right">        1.00</td>
    <td align="right">      197.77</td>
    <td align="right">        0.00</td>
    <td align="right">      158.21</td>
    <td align="right">      158.21</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      2.3681</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.08</td>
    <td align="right">        1.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">      105.48</td>
    <td align="right">      105.48</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      2.3681</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8303.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21259.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2129.80</td>
    <td align="right">        0.00</td>
    <td align="right">     1180.20</td>
    <td align="right">     1180.20</td>
    <td align="right">      8.9125</td>
    <td align="right">       15.48</td>
    <td align="right">      9.1996</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6642.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20247.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2028.38</td>
    <td align="right">        0.00</td>
    <td align="right">     1180.20</td>
    <td align="right">     1180.20</td>
    <td align="right">     11.1406</td>
    <td align="right">       12.39</td>
    <td align="right">     11.4995</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1660.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1012.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM AIR TERMINAL</td>
    <td align="right">    0.424691</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND AIR TERMINAL</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID AIR TERMINAL</td>
    <td align="right">    0.424691</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP AIR TERMINAL</td>
    <td align="right">    0.424691</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 AIR TERMINAL</td>
    <td align="right">    0.056679</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 AIR TERMINAL</td>
    <td align="right">    0.056675</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 AIR TERMINAL</td>
    <td align="right">    0.244887</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 AIR TERMINAL</td>
    <td align="right">    0.155034</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 AIR TERMINAL</td>
    <td align="right">    0.244887</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 AIR TERMINAL</td>
    <td align="right">    0.155024</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1 AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2 AIR TERMINAL</td>
    <td align="right">    0.056679</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3 AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4 AIR TERMINAL</td>
    <td align="right">    0.056675</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 AIR TERMINAL</td>
    <td align="right">    0.056679</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 AIR TERMINAL</td>
    <td align="right">    0.089529</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 AIR TERMINAL</td>
    <td align="right">    0.056675</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:TerminalUnit:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">        2.17</td>
    <td align="right">        2.17</td>
    <td align="right">        2.17</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">    0.888518</td>
    <td align="right">    0.888518</td>
    <td align="right">    0.888518</td>
    <td align="right">    0.888518</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">    0.815545</td>
    <td align="right">    0.815545</td>
    <td align="right">    0.815545</td>
    <td align="right">    0.815545</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">    0.610001</td>
    <td align="right">    0.610001</td>
    <td align="right">    0.610001</td>
    <td align="right">    0.610001</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">    0.820567</td>
    <td align="right">    0.820567</td>
    <td align="right">    0.820567</td>
    <td align="right">    0.820567</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">    0.922362</td>
    <td align="right">    0.922362</td>
    <td align="right">    0.922362</td>
    <td align="right">    0.922362</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">    0.865444</td>
    <td align="right">    0.865444</td>
    <td align="right">    0.865444</td>
    <td align="right">    0.865444</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">    0.799605</td>
    <td align="right">    0.799605</td>
    <td align="right">    0.799605</td>
    <td align="right">    0.799605</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">    0.590272</td>
    <td align="right">    0.590272</td>
    <td align="right">    0.590272</td>
    <td align="right">    0.590272</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">    0.805086</td>
    <td align="right">    0.805086</td>
    <td align="right">    0.805086</td>
    <td align="right">    0.805086</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">    0.881667</td>
    <td align="right">    0.881667</td>
    <td align="right">    0.881667</td>
    <td align="right">    0.881667</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">    0.800670</td>
    <td align="right">    0.800670</td>
    <td align="right">    0.800670</td>
    <td align="right">    0.800670</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">    0.617210</td>
    <td align="right">    0.617210</td>
    <td align="right">    0.617210</td>
    <td align="right">    0.617210</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">    0.826723</td>
    <td align="right">    0.826723</td>
    <td align="right">    0.826723</td>
    <td align="right">    0.826723</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">        3.58</td>
    <td align="right">    59398.23</td>
    <td align="right">    0.800318</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">        3.32</td>
    <td align="right">    72217.25</td>
    <td align="right">    0.740747</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">        2.15</td>
    <td align="right">    38062.10</td>
    <td align="right">    0.800839</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">        2.17</td>
    <td align="right">    38348.67</td>
    <td align="right">    0.800364</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">    0.888518</td>
    <td align="right">    15097.37</td>
    <td align="right">    0.800176</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">    0.815545</td>
    <td align="right">    13500.16</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">    0.610001</td>
    <td align="right">    10853.95</td>
    <td align="right">    0.800038</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">    0.820567</td>
    <td align="right">    13583.30</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">        1.43</td>
    <td align="right">    25878.72</td>
    <td align="right">    0.800312</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">        1.43</td>
    <td align="right">    23704.66</td>
    <td align="right">    0.800194</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">    0.922362</td>
    <td align="right">    18524.99</td>
    <td align="right">    0.771023</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">        1.46</td>
    <td align="right">    24895.83</td>
    <td align="right">    0.800853</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">    0.865444</td>
    <td align="right">    14764.18</td>
    <td align="right">    0.800748</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">    0.799605</td>
    <td align="right">    13236.31</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">    0.590272</td>
    <td align="right">    10565.17</td>
    <td align="right">    0.800022</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">    0.805086</td>
    <td align="right">    13327.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">    0.881667</td>
    <td align="right">    15026.76</td>
    <td align="right">    0.800085</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">    0.800670</td>
    <td align="right">    13253.94</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">    0.617210</td>
    <td align="right">    10793.49</td>
    <td align="right">    0.800019</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">    0.826723</td>
    <td align="right">    13685.21</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">        3.58</td>
    <td align="right">    59398.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">        3.32</td>
    <td align="right">    72217.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">        2.15</td>
    <td align="right">    38062.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">        2.17</td>
    <td align="right">    38348.67</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">    0.888518</td>
    <td align="right">    15097.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">    0.815545</td>
    <td align="right">    13500.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">    0.610001</td>
    <td align="right">    10853.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">    0.820567</td>
    <td align="right">    13583.30</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">        1.43</td>
    <td align="right">    25878.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">        1.43</td>
    <td align="right">    23704.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">    0.922362</td>
    <td align="right">    18524.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">        1.46</td>
    <td align="right">    24895.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">    0.865444</td>
    <td align="right">    14764.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">    0.799605</td>
    <td align="right">    13236.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">    0.590272</td>
    <td align="right">    10565.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">    0.805086</td>
    <td align="right">    13327.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">    0.881667</td>
    <td align="right">    15026.76</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">    0.800670</td>
    <td align="right">    13253.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">    0.617210</td>
    <td align="right">    10793.49</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">    0.826723</td>
    <td align="right">    13685.21</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM VRF UNIT CYCLING FAN</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND VRF UNIT CYCLING FAN</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID VRF UNIT CYCLING FAN</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP VRF UNIT CYCLING FAN</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.888518</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.815545</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.610001</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.820567</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.922362</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.865444</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.799605</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.590272</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.805086</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.881667</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.800670</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.617210</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.826723</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirConditioner:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">5 ZONE VRF SYSTEM</td>
    <td align="right">   165221.46</td>
    <td align="right">   165221.46</td>
    <td align="right">       18.84</td>
    <td align="right">      704.83</td>
  </tr>
  <tr>
    <td align="right">15 ZONE VRF SYSTEM</td>
    <td align="right">   293495.86</td>
    <td align="right">   293495.86</td>
    <td align="right">       33.46</td>
    <td align="right">     1252.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.96</td>
    <td align="right">        1.96</td>
    <td align="right">        1.96</td>
    <td align="right">        1.96</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">        1.96</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">        2.15</td>
    <td align="right">    53422.10</td>
    <td align="right">    0.698083</td>
    <td align="right">    0.717031</td>
    <td align="right">    17805.59</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">        1.96</td>
    <td align="right">    48708.38</td>
    <td align="right">    0.698083</td>
    <td align="right">    0.653763</td>
    <td align="right">    16234.50</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">        2.15</td>
    <td align="right">    53422.10</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">        1.96</td>
    <td align="right">    48708.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">   104503.65</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">    95282.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.006435</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">    0.000054</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 - WALL 180_A</td>
    <td align="right">PERIMETER_BOT_ZN_1 - WALL 180_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 - WALL 090_A</td>
    <td align="right">PERIMETER_BOT_ZN_2 - WALL 090_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 - WALL 000_A</td>
    <td align="right">PERIMETER_BOT_ZN_3 - WALL 000_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 - WALL 270_A</td>
    <td align="right">PERIMETER_BOT_ZN_4 - WALL 270_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_1 - WALL 180_A</td>
    <td align="right">PERIMETER_GROUND_ZN_1 - WALL 180_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_2 - WALL 090_A</td>
    <td align="right">PERIMETER_GROUND_ZN_2 - WALL 090_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_3 - WALL 000_A</td>
    <td align="right">PERIMETER_GROUND_ZN_3 - WALL 000_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_4 - WALL 270_A</td>
    <td align="right">PERIMETER_GROUND_ZN_4 - WALL 270_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 - WALL 180_A</td>
    <td align="right">PERIMETER_MID_ZN_1 - WALL 180_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 - WALL 090_A</td>
    <td align="right">PERIMETER_MID_ZN_2 - WALL 090_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 - WALL 000_A</td>
    <td align="right">PERIMETER_MID_ZN_3 - WALL 000_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 - WALL 270_A</td>
    <td align="right">PERIMETER_MID_ZN_4 - WALL 270_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 - WALL 180_A</td>
    <td align="right">PERIMETER_TOP_ZN_1 - WALL 180_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 - WALL 090_A</td>
    <td align="right">PERIMETER_TOP_ZN_2 - WALL 090_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 - WALL 000_A</td>
    <td align="right">PERIMETER_TOP_ZN_3 - WALL 000_A - SUB:A |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 - WALL 270_A</td>
    <td align="right">PERIMETER_TOP_ZN_4 - WALL 270_A - SUB:A |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.49</td>
    <td align="right">20.43</td>
    <td align="right">20.44</td>
    <td align="right">20.50</td>
    <td align="right">20.59</td>
    <td align="right">22.83</td>
    <td align="right">23.24</td>
    <td align="right">23.33</td>
    <td align="right">23.36</td>
    <td align="right">21.14</td>
    <td align="right">20.78</td>
    <td align="right">20.61</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.93</td>
    <td align="right">28.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Medium Office Retail Mix ASHRAE 169-2006-5A</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">24</td>
    <td align="right">209</td>
    <td align="right">16</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">4.57</td>
    <td align="right">7.32</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">0.0</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">3897.17</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">8.53</td>
    <td align="right">11.28</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">13.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">12.50</td>
    <td align="right">15.24</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.92</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.32</td>
    <td align="right">8.53</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">49.91</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">4.27</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">4.57</td>
    <td align="right">0.61</td>
    <td align="right">1012.38</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">101.42</td>
    <td align="right">101.42</td>
    <td align="right">0.00</td>
    <td align="right">17</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">11.28</td>
    <td align="right">12.50</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">7.32</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">4.57</td>
    <td align="right">7.32</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">4.57</td>
    <td align="right">7.32</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.05E-032</td>
    <td align="right">4.57</td>
    <td align="right">-1.72E-041</td>
    <td align="right">33.27</td>
    <td align="right">4.57</td>
    <td align="right">7.32</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.15</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">821.56</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">197.77</td>
    <td align="right">39.55</td>
    <td align="right">158.21</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">45.34</td>
    <td align="right">28.70</td>
    <td align="right">0.00</td>
    <td align="right">47.84</td>
    <td align="right">16.64</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">-9.92E-031</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">520.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">131.84</td>
    <td align="right">26.37</td>
    <td align="right">105.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.13</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">821.56</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">197.77</td>
    <td align="right">39.55</td>
    <td align="right">158.21</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.07</td>
    <td align="right">16.64</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">520.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">131.84</td>
    <td align="right">26.37</td>
    <td align="right">105.48</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">11.28</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">8.53</td>
    <td align="right">11.28</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">8.53</td>
    <td align="right">11.28</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">8.53</td>
    <td align="right">11.28</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">13.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">12.50</td>
    <td align="right">15.24</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">13.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">12.50</td>
    <td align="right">15.24</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">13.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">12.50</td>
    <td align="right">15.24</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.63</td>
    <td align="right">65.28</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">13.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">12.50</td>
    <td align="right">15.24</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.75</td>
    <td align="right">43.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">15.85</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">15.24</td>
    <td align="right">16.46</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">40.849</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">49.676</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">983.54</td>
    <td align="right">158.8</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">2.368</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.451</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">2.368</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.451</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">21.2</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">2.368</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.451</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">2.368</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.451</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">21.2</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">2.368</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.451</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_GROUND 90.1-2010 - RETAIL - RETAIL PEOPLE</td>
    <td align="right">RETAIL BLDG OCC</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">983.54</td>
    <td align="right">158.8</td>
    <td align="right">158.8</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAIL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">159</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 90.1-2010 - RETAIL - RETAIL PEOPLE</td>
    <td align="right">RETAIL BLDG OCC</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">33.5</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAIL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 90.1-2010 - RETAIL - RETAIL PEOPLE</td>
    <td align="right">RETAIL BLDG OCC</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAIL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 90.1-2010 - RETAIL - RETAIL PEOPLE</td>
    <td align="right">RETAIL BLDG OCC</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">33.5</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAIL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 90.1-2010 - RETAIL - RETAIL PEOPLE</td>
    <td align="right">RETAIL BLDG OCC</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAIL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_CORE_BOTTOM OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_CORE_MID OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_CORE_TOP OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_GROUND 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">983.54</td>
    <td align="right">158.8</td>
    <td align="right">17785.655</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17785.655</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">3749.372</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3749.372</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">21.2</td>
    <td align="right">2373.663</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2373.663</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">3749.372</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3749.372</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">21.2</td>
    <td align="right">2373.507</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2373.507</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_CORE_BOTTOM OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">8681.094</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8681.094</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_CORE_MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">8681.094</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8681.094</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_CORE_TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">8681.094</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8681.094</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1158.573</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.573</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1158.497</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.497</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1158.573</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.573</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1158.497</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.497</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1158.573</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.573</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1830.051</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1830.051</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1158.497</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.497</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2 ELEVATOR FANS</td>
    <td align="right">OFFICEMEDIUM ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">61.915</td>
    <td align="right">6.295E-002</td>
    <td align="right">1.170</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">42.721</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2 ELEVATOR LIFT MOTORS</td>
    <td align="right">OFFICEMEDIUM BLDG_ELEVATORS</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">32110.000</td>
    <td align="right">32.647</td>
    <td align="right">606.610</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22155.900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">2 ELEVATOR LIGHTS</td>
    <td align="right">OFFICEMEDIUM ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">64.697</td>
    <td align="right">6.578E-002</td>
    <td align="right">1.222</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">44.641</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_GROUND 90.1-2010 - RETAIL - RETAIL ELECTRIC EQUIPMENT</td>
    <td align="right">RETAIL BLDG EQUIP</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">983.54</td>
    <td align="right">158.8</td>
    <td align="right">2329.075</td>
    <td align="right">2.368</td>
    <td align="right">14.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2329.075</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 90.1-2010 - RETAIL - RETAIL ELECTRIC EQUIPMENT</td>
    <td align="right">RETAIL BLDG EQUIP</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">490.989</td>
    <td align="right">2.368</td>
    <td align="right">14.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">490.989</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 90.1-2010 - RETAIL - RETAIL ELECTRIC EQUIPMENT</td>
    <td align="right">RETAIL BLDG EQUIP</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">21.2</td>
    <td align="right">310.837</td>
    <td align="right">2.368</td>
    <td align="right">14.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">310.837</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 90.1-2010 - RETAIL - RETAIL ELECTRIC EQUIPMENT</td>
    <td align="right">RETAIL BLDG EQUIP</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">490.989</td>
    <td align="right">2.368</td>
    <td align="right">14.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">490.989</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 90.1-2010 - RETAIL - RETAIL ELECTRIC EQUIPMENT</td>
    <td align="right">RETAIL BLDG EQUIP</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">21.2</td>
    <td align="right">310.817</td>
    <td align="right">2.368</td>
    <td align="right">14.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">310.817</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_CORE_BOTTOM OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7940.025</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7940.025</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_CORE_MID OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7940.025</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7940.025</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_CORE_TOP OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7940.025</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7940.025</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.671</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.671</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.601</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.601</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.671</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.671</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.601</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.601</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.671</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.671</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.827</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.827</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.601</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.601</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">0.3785</td>
    <td align="right">29307.1</td>
    <td align="right">1.016</td>
    <td align="right">0.3043</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FIRSTFLOOR_PLENUM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MIDFLOOR_PLENUM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ENTRY DOOR INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_DOOR_OPENING_SCH</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">0.679</td>
    <td align="right">3.273E-003</td>
    <td align="right">4.957E-003</td>
    <td align="right">4.296</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_BOT_ZN_1 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_BOT_ZN_2 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_BOT_ZN_3 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_4 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_MID_ZN_1 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_MID_ZN_2 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_MID_ZN_3 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_4 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_TOP_ZN_1 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_TOP_ZN_2 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_TOP_ZN_3 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_4 INFILTRATION</td>
    <td align="right">OFFICEMEDIUM INFIL_SCH_PNNL</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TOPFLOOR_PLENUM INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">6.199E-005</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_CORE_GROUND 90.1-2010 - RETAIL - RETAIL INFILTRATION</td>
    <td align="right">RETAIL INFIL HALF ON</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">983.54</td>
    <td align="right">158.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 90.1-2010 - RETAIL - RETAIL INFILTRATION</td>
    <td align="right">RETAIL INFIL HALF ON</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">4.481E-002</td>
    <td align="right">2.161E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.196</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 90.1-2010 - RETAIL - RETAIL INFILTRATION</td>
    <td align="right">RETAIL INFIL HALF ON</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">21.2</td>
    <td align="right">2.987E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.207</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 90.1-2010 - RETAIL - RETAIL INFILTRATION</td>
    <td align="right">RETAIL INFIL HALF ON</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">33.5</td>
    <td align="right">4.481E-002</td>
    <td align="right">2.161E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.196</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 90.1-2010 - RETAIL - RETAIL INFILTRATION</td>
    <td align="right">RETAIL INFIL HALF ON</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">21.2</td>
    <td align="right">2.987E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.207</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">Cooling</td>
    <td align="right">48651.84343</td>
    <td align="right">48651.84343</td>
    <td align="right">3.58495</td>
    <td align="right">3.58495</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">25.53000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-1293.26118</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">Heating</td>
    <td align="right">15108.74390</td>
    <td align="right">15108.74390</td>
    <td align="right">0.66294</td>
    <td align="right">0.66294</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-2323.16502</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">49735.37690</td>
    <td align="right">49735.37690</td>
    <td align="right">3.31951</td>
    <td align="right">3.31951</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">23.74500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">983.53657</td>
    <td align="right">158.80049</td>
    <td align="right">1.16166</td>
    <td align="right">-3689.37853</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1549.70306</td>
    <td align="right">1549.70306</td>
    <td align="right">0.12670</td>
    <td align="right">1.16166</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:30:00</td>
    <td align="right">25.05750</td>
    <td align="right">1.49611E-002</td>
    <td align="right">983.53657</td>
    <td align="right">158.80049</td>
    <td align="right">1.16166</td>
    <td align="right">-10610.81175</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">Cooling</td>
    <td align="right">29223.89428</td>
    <td align="right">29223.89428</td>
    <td align="right">2.15038</td>
    <td align="right">2.15038</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">25.53000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-1292.11787</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">Heating</td>
    <td align="right">17833.80406</td>
    <td align="right">17833.80406</td>
    <td align="right">0.77422</td>
    <td align="right">0.77422</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-2307.41187</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">Cooling</td>
    <td align="right">29488.11789</td>
    <td align="right">29488.11789</td>
    <td align="right">2.16988</td>
    <td align="right">2.16988</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">25.53000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-1292.14107</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">Heating</td>
    <td align="right">29206.24169</td>
    <td align="right">29206.24169</td>
    <td align="right">1.27209</td>
    <td align="right">1.27209</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">983.53657</td>
    <td align="right">52.93350</td>
    <td align="right">0.42469</td>
    <td align="right">-2303.07856</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">11963.65277</td>
    <td align="right">11963.65277</td>
    <td align="right">0.88852</td>
    <td align="right">0.88852</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">32.77500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.57870</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">10348.64739</td>
    <td align="right">10348.64739</td>
    <td align="right">0.45160</td>
    <td align="right">0.45160</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-485.24080</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">10981.37387</td>
    <td align="right">10981.37387</td>
    <td align="right">0.81554</td>
    <td align="right">0.81554</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">26.19500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-168.78353</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">6719.34287</td>
    <td align="right">6719.34287</td>
    <td align="right">0.29324</td>
    <td align="right">0.29324</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-307.19808</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">8213.47847</td>
    <td align="right">8213.47847</td>
    <td align="right">0.61000</td>
    <td align="right">0.61000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.30000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.57689</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">10231.41037</td>
    <td align="right">10231.41037</td>
    <td align="right">0.44647</td>
    <td align="right">0.44647</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-485.24077</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">11048.78918</td>
    <td align="right">11048.78918</td>
    <td align="right">0.82057</td>
    <td align="right">0.82057</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">31.97000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-168.75957</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">6808.93245</td>
    <td align="right">6808.93245</td>
    <td align="right">0.29716</td>
    <td align="right">0.29716</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-307.17734</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">19190.66108</td>
    <td align="right">19190.66108</td>
    <td align="right">1.42581</td>
    <td align="right">1.42581</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">32.63500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">33.47654</td>
    <td align="right">0.24489</td>
    <td align="right">-728.07341</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">10406.96313</td>
    <td align="right">10406.96313</td>
    <td align="right">0.45652</td>
    <td align="right">0.45652</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">33.47654</td>
    <td align="right">0.24489</td>
    <td align="right">-1338.48088</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">19197.59737</td>
    <td align="right">19197.59737</td>
    <td align="right">1.42631</td>
    <td align="right">1.42631</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">26.86000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.26219</td>
    <td align="right">21.19342</td>
    <td align="right">0.15503</td>
    <td align="right">-460.94991</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">6909.20631</td>
    <td align="right">6909.20631</td>
    <td align="right">0.30309</td>
    <td align="right">0.30309</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.26219</td>
    <td align="right">21.19342</td>
    <td align="right">0.15503</td>
    <td align="right">-847.35581</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">13503.22036</td>
    <td align="right">13503.22036</td>
    <td align="right">0.92236</td>
    <td align="right">0.92236</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">23.74500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">33.47654</td>
    <td align="right">0.24489</td>
    <td align="right">-784.00372</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">10406.95394</td>
    <td align="right">10406.95394</td>
    <td align="right">0.45652</td>
    <td align="right">0.45652</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">33.47654</td>
    <td align="right">0.24489</td>
    <td align="right">-1338.48088</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">19647.99243</td>
    <td align="right">19647.99243</td>
    <td align="right">1.45977</td>
    <td align="right">1.45977</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">32.11000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.25358</td>
    <td align="right">21.19203</td>
    <td align="right">0.15502</td>
    <td align="right">-460.91907</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">7041.17232</td>
    <td align="right">7041.17232</td>
    <td align="right">0.30887</td>
    <td align="right">0.30887</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.25358</td>
    <td align="right">21.19203</td>
    <td align="right">0.15502</td>
    <td align="right">-847.29200</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">11652.91284</td>
    <td align="right">11652.91284</td>
    <td align="right">0.86544</td>
    <td align="right">0.86544</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">32.77500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.57379</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">10984.91996</td>
    <td align="right">10984.91996</td>
    <td align="right">0.47944</td>
    <td align="right">0.47944</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-485.23256</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">10766.67932</td>
    <td align="right">10766.67932</td>
    <td align="right">0.79961</td>
    <td align="right">0.79961</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">26.19500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-168.77901</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">7121.45234</td>
    <td align="right">7121.45234</td>
    <td align="right">0.31084</td>
    <td align="right">0.31084</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-307.19244</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">7947.79857</td>
    <td align="right">7947.79857</td>
    <td align="right">0.59027</td>
    <td align="right">0.59027</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.30000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.57239</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">10872.89205</td>
    <td align="right">10872.89205</td>
    <td align="right">0.47454</td>
    <td align="right">0.47454</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-485.23280</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">10840.27893</td>
    <td align="right">10840.27893</td>
    <td align="right">0.80509</td>
    <td align="right">0.80509</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">31.97000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-168.75636</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">7216.10506</td>
    <td align="right">7216.10506</td>
    <td align="right">0.31498</td>
    <td align="right">0.31498</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-307.17151</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">11871.31637</td>
    <td align="right">11871.31637</td>
    <td align="right">0.88167</td>
    <td align="right">0.88167</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">32.77500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.57060</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">13304.25898</td>
    <td align="right">13304.25898</td>
    <td align="right">0.58095</td>
    <td align="right">0.58095</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-485.21324</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">10780.98744</td>
    <td align="right">10780.98744</td>
    <td align="right">0.80067</td>
    <td align="right">0.80067</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">26.19500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-168.77715</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">8588.94276</td>
    <td align="right">8588.94276</td>
    <td align="right">0.37506</td>
    <td align="right">0.37506</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.26219</td>
    <td align="right">7.06447</td>
    <td align="right">5.66790E-002</td>
    <td align="right">-307.17974</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">8310.47599</td>
    <td align="right">8310.47599</td>
    <td align="right">0.61721</td>
    <td align="right">0.61721</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">30.25500</td>
    <td align="right">1.49611E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-266.56731</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">13209.59376</td>
    <td align="right">13209.59376</td>
    <td align="right">0.57680</td>
    <td align="right">0.57680</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15885</td>
    <td align="right">8.95286E-002</td>
    <td align="right">-485.21350</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">11131.59794</td>
    <td align="right">11131.59794</td>
    <td align="right">0.82672</td>
    <td align="right">0.82672</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">31.97000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-168.75485</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">8687.08743</td>
    <td align="right">8687.08743</td>
    <td align="right">0.37936</td>
    <td align="right">0.37936</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">131.25358</td>
    <td align="right">7.06401</td>
    <td align="right">5.66753E-002</td>
    <td align="right">-307.15862</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">45106.04</td>
    <td align="right">14.91825</td>
    <td align="right">2.15131</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">104503.65</td>
    <td align="right">7.67738</td>
    <td align="right">2.15131</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">41126.09</td>
    <td align="right">6.86515</td>
    <td align="right">1.96149</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">95282.74</td>
    <td align="right">2.68666</td>
    <td align="right">1.96149</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_CORE_BOTTOM AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42469</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">59398.23237</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80032</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">59398.23237</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_CORE_BOTTOM VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.58495</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_CORE_GROUND AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.16166</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">72217.25150</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74075</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">72217.25150</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_CORE_GROUND VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.31951</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_CORE_MID AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42469</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">38062.09776</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80084</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">38062.09776</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_CORE_MID VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.15038</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_CORE_TOP AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42469</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">38348.67054</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80036</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">38348.67054</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_CORE_TOP VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.16988</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15097.36550</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80018</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">15097.36550</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.88852</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66790E-002</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13500.15757</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13500.15757</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.81554</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10853.94965</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80004</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10853.94965</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66753E-002</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13583.30337</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13583.30337</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.82057</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24489</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">25878.72415</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80031</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">25878.72415</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.42581</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15503</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">23704.66329</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80019</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">23704.66329</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.42631</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24489</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18524.99460</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77102</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">18524.99460</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.92236</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15502</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">24895.82656</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80085</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">24895.82656</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.45977</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">5 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">165221.46010</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">5 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">165221.46010</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">5 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">18.83525</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">5 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">704.83475</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">14764.18020</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80075</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">14764.18020</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.86544</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66790E-002</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13236.31013</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13236.31013</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79961</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10565.17021</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80002</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10565.17021</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59027</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66753E-002</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13327.02750</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13327.02750</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.80509</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15026.76483</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80008</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">15026.76483</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.88167</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66790E-002</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13253.93764</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13253.93764</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.95286E-002</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10793.48524</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80002</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10793.48524</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61721</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.66753E-002</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13685.20633</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13685.20633</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.82672</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">15 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">293495.85885</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">15 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">293495.85885</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">15 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">33.45853</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">15 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">1252.05333</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">15 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">15 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">15 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">53422.09758</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.71703</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">17805.58512</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">53422.09758</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">15 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">104503.65040</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.15131</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">5 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">5 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">5 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">48708.38309</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.65376</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16234.50408</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">48708.38309</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">5 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">95282.74007</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.96149</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36265E-005</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43518E-003</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36265E-005</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.93580</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36265E-005</td>
  </tr>
</table>
<br><br>
<b>VRF System Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VRF System Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">VRF System Type</td>
    <td align="right">VRF System Name</td>
    <td align="right">VRF System Cooling Combination Ratio</td>
    <td align="right">VRF System Heating Combination Ratio</td>
    <td align="right">VRF System Cooling Piping Correction Factor</td>
    <td align="right">VRF System Heating Piping Correction Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">5 ZONE VRF SYSTEM</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94555</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">15 ZONE VRF SYSTEM</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94555</td>
    <td align="right">1.00000</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">55150.5</td>
    <td align="right">30346.9</td>
    <td align="right">7.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">50284.3</td>
    <td align="right">27669.2</td>
    <td align="right">7.39</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">33.30</td>
    <td align="right">10.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98934</td>
    <td align="right">230</td>
    <td align="right">5.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">-20.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98934</td>
    <td align="right">270</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7588109789E-002</td>
    <td align="right">0.1993125769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0259114610E-002</td>
    <td align="right">0.1128200219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.3384820068E-002</td>
    <td align="right">0.3097560917</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9494670000E-002</td>
    <td align="right">0.1494606856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7560698254E-002</td>
    <td align="right">0.1563738620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2173743334E-002</td>
    <td align="right">0.3201245436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7566528109E-002</td>
    <td align="right">0.1614830268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6065139032E-002</td>
    <td align="right">0.3434994015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.0569380198E-003</td>
    <td align="right">4.0179312132E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9653613829E-003</td>
    <td align="right">4.5952915392E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.9222768311E-003</td>
    <td align="right">4.9561664270E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7657516512E-002</td>
    <td align="right">0.1752080169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7376134380E-002</td>
    <td align="right">0.3891253568</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7683406018E-002</td>
    <td align="right">0.1688785886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9313041161E-002</td>
    <td align="right">0.3978552770</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7577804349E-002</td>
    <td align="right">0.1663796518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9258228884E-002</td>
    <td align="right">0.3763182327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7709459515E-002</td>
    <td align="right">0.1859129539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5955457876E-002</td>
    <td align="right">0.4474091975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.3144877582E-002</td>
    <td align="right">0.3216909999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9948875257E-002</td>
    <td align="right">0.1362641783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.0291993540E-002</td>
    <td align="right">0.4118928988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2339356924E-002</td>
    <td align="right">0.1326104478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.4123550843E-002</td>
    <td align="right">0.3357863822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0150086701E-002</td>
    <td align="right">0.1423440560</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.9452229810E-002</td>
    <td align="right">0.3670754210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9027099162E-002</td>
    <td align="right">0.1632905789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7754652093E-002</td>
    <td align="right">0.1730274703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4776917422E-002</td>
    <td align="right">0.3774875164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7723058892E-002</td>
    <td align="right">0.1661234695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7548438993E-002</td>
    <td align="right">0.3874318184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7665085667E-002</td>
    <td align="right">0.1642850592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7292777448E-002</td>
    <td align="right">0.3643855621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7698860372E-002</td>
    <td align="right">0.1841868166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6269443932E-002</td>
    <td align="right">0.4365104703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7683584279E-002</td>
    <td align="right">0.1777164967</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8821017964E-002</td>
    <td align="right">0.4008159841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7687605826E-002</td>
    <td align="right">0.1708908479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0668889506E-002</td>
    <td align="right">0.4106286382</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7619970215E-002</td>
    <td align="right">0.1695233431</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2240563075E-002</td>
    <td align="right">0.3896443205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7720425965E-002</td>
    <td align="right">0.1886259899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7458396122E-002</td>
    <td align="right">0.4587279142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.1643428468E-002</td>
    <td align="right">3.7254908959E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.5764132524E-002</td>
    <td align="right">0.1047528989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1103295746</td>
    <td align="right">1.0246422173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.2372011623E-004</td>
    <td align="right">1.3426234812E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6752783720E-004</td>
    <td align="right">9.8820040424E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.2832838432E-002</td>
    <td align="right">0.1225670531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1184178993</td>
    <td align="right">1.1019103247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.4220343756E-002</td>
    <td align="right">0.1760559598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1248095060</td>
    <td align="right">1.2574464936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.2347041686E-003</td>
    <td align="right">2.6088093745E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.8862920823E-003</td>
    <td align="right">1.2582092176E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.9199819949E-003</td>
    <td align="right">3.0081885699E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5329227962E-002</td>
    <td align="right">0.3017959120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1414389697</td>
    <td align="right">1.3780437278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000069E-002</td>
    <td align="right">0.3274678256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1470504476</td>
    <td align="right">1.4040739286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.9982327459E-002</td>
    <td align="right">0.2258245675</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3420523735E-002</td>
    <td align="right">0.8743869377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.4999999999E-002</td>
    <td align="right">0.3296205098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1470964071</td>
    <td align="right">1.4080228871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1048585791E-007</td>
    <td align="right">1.4656606874E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0711043711E-005</td>
    <td align="right">2.2052021914E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7374858456E-007</td>
    <td align="right">1.3577975975E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8795575791E-005</td>
    <td align="right">2.1000514541E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1266984097E-007</td>
    <td align="right">1.4740818584E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0711078752E-005</td>
    <td align="right">2.2052313170E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7268100991E-007</td>
    <td align="right">1.3548507463E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8054788213E-005</td>
    <td align="right">2.0597846059E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5241746417E-002</td>
    <td align="right">0.2904140250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1217770887</td>
    <td align="right">1.2002469245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3399978848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1478785266</td>
    <td align="right">1.4371185879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.9131243704E-002</td>
    <td align="right">0.1880909632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1794374939E-002</td>
    <td align="right">0.2272491541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3423360358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1494751671</td>
    <td align="right">1.4406809025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.3803649530E-002</td>
    <td align="right">0.2204357826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8560812162E-002</td>
    <td align="right">0.1217331843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6255731000E-002</td>
    <td align="right">0.3508235823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8792384193E-002</td>
    <td align="right">0.5485820956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.7089837964E-002</td>
    <td align="right">9.9501935534E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1770019016E-003</td>
    <td align="right">4.3308526001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5735694097E-002</td>
    <td align="right">0.3566714515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7681689286E-002</td>
    <td align="right">0.5330982361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.2035191860E-002</td>
    <td align="right">5.5385040410E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.30</td>
    <td align="right">       10.50</td>
    <td align="right">       23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-04-09
    23:04:24</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_GROUND - FLOOR_A</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       30.43</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       20.28</td>
    <td align="right">       20.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       30.43</td>
    <td align="right">       30.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       20.28</td>
    <td align="right">       20.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
