
Version,
  9.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Medium Office Retail Mix ASHRAE 169-2006-5A, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  TZ_Core_bottom,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_bottom - Floor_a,                  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_b,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5986, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5986, -8.88178419700125e-16,  !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bottom - Floor_b,                  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5986, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5986, -8.88178419700125e-16;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bottom - RoofCeiling_a,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_c,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bottom - Wall 000_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3 - Wall 180_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bottom - Wall 090_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2 - Wall 270_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bottom - Wall 180_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1 - Wall 000_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bottom - Wall 270_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4 - Wall 090_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_bottom Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Core_bottom,                         !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ElectricEquipment,
  2 Elevator Fans,                        !- Name
  TZ_Core_bottom,                         !- Zone or ZoneList Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  61.9151657142858,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  TZ_Core_bottom,                         !- Zone or ZoneList Name
  OfficeMedium BLDG_ELEVATORS,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  2 Elevator Lights,                      !- Name
  TZ_Core_bottom,                         !- Zone or ZoneList Name
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.6971428571428,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_Core_bottom Thermostat,              !- Name
  TZ_Core_bottom,                         !- Zone or ZoneList Name
  TZ_Core_bottom Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 1; !- Control Name 1

Schedule:Compact,
  TZ_Core_bottom Thermostat Schedule,     !- Name
  TZ_Core_bottom Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Core_bottom Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  TZ_Core_bottom,                         !- Zone Name
  TZ_Core_bottom Equipment List,          !- Zone Conditioning Equipment List Name
  TZ_Core_bottom Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  TZ_Core_bottom Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  TZ_Core_bottom Zone Air Node,           !- Zone Air Node Name
  TZ_Core_bottom Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Core_bottom Inlet Node List,         !- Name
  TZ_Core_bottom Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Core_bottom VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Core_bottom Exhaust Node List,       !- Name
  TZ_Core_bottom VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Core_bottom Return Node List,        !- Name
  TZ_Core_bottom Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Core_bottom Air Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Core_bottom Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Core_bottom Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Core_bottom Air Terminal,        !- Name
  TZ_Core_bottom Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Core_bottom Air Terminal;            !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Core_bottom VRF Terminal Unit,       !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Core_bottom VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Core_bottom VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Core_bottom VRF Unit Cycling Fan,    !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 5,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 5,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Core_bottom VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Core_bottom VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Core_bottom VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Core_bottom VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Core_bottom VRF Unit Cycling Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  468.410207927152,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Core_bottom VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Core_bottom VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Core_bottom Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Core_bottom Air Terminal,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Core_bottom VRF Terminal Unit,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Core_bottom,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Core_bottom Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Core_bottom Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Monday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Tuesday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Wednesday,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Thursday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Friday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  15 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Name
  15 Zone DOAS Occ Sch Sunday,            !- Sunday Schedule:Day Name
  15 Zone DOAS Occ Sch Monday,            !- Monday Schedule:Day Name
  15 Zone DOAS Occ Sch Tuesday,           !- Tuesday Schedule:Day Name
  15 Zone DOAS Occ Sch Wednesday,         !- Wednesday Schedule:Day Name
  15 Zone DOAS Occ Sch Thursday,          !- Thursday Schedule:Day Name
  15 Zone DOAS Occ Sch Friday,            !- Friday Schedule:Day Name
  15 Zone DOAS Occ Sch Saturday,          !- Saturday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Holiday Schedule:Day Name
  15 Zone DOAS Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  15 Zone DOAS Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  15 Zone DOAS Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  15 Zone DOAS Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  15 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  15 Zone DOAS Mechanical Ventilation Controller, !- Name
  15 Zone DOAS Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  TZ_Core_bottom,                         !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  TZ_Core_bottom Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  TZ_Core_mid,                            !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  TZ_Core_mid Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
  TZ_Core_top,                            !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  TZ_Core_top Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  TZ_Perimeter_bot_ZN_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  TZ_Perimeter_bot_ZN_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name 6
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  TZ_Perimeter_bot_ZN_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name 7
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  TZ_Perimeter_bot_ZN_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name 8
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  TZ_Perimeter_mid_ZN_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  TZ_Perimeter_mid_ZN_2,                  !- Zone Name 9
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  TZ_Perimeter_mid_ZN_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  TZ_Perimeter_mid_ZN_3,                  !- Zone Name 10
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 10
  TZ_Perimeter_mid_ZN_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  TZ_Perimeter_mid_ZN_4,                  !- Zone Name 11
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 11
  TZ_Perimeter_mid_ZN_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  TZ_Perimeter_top_ZN_1,                  !- Zone Name 12
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 12
  TZ_Perimeter_top_ZN_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  TZ_Perimeter_top_ZN_2,                  !- Zone Name 13
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 13
  TZ_Perimeter_top_ZN_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  TZ_Perimeter_top_ZN_3,                  !- Zone Name 14
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 14
  TZ_Perimeter_top_ZN_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  TZ_Perimeter_top_ZN_4,                  !- Zone Name 15
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 15
  TZ_Perimeter_top_ZN_4 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_Core_ground,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  45.3375,                                !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_ground - Floor_a,                  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  TZ_Core_ground,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.1274, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -40.7643, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -40.7643, 24.1274, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ground - RoofCeiling_a,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Core_ground,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 24.1274, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  -40.7643, 24.1274, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -40.7643, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ground - Wall 000_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_ground,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_3 - Wall 180_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.1274, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 24.1274, 0,                          !- X,Y,Z Vertex 2 {m}
  -40.7643, 24.1274, 0,                   !- X,Y,Z Vertex 3 {m}
  -40.7643, 24.1274, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ground - Wall 090_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_ground,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_2 - Wall 270_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 24.1274, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 24.1274, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ground - Wall 180_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_ground,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_1 - Wall 000_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7643, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -40.7643, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ground - Wall 270_a,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_ground,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_4 - Wall 090_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7643, 24.1274, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -40.7643, 24.1274, 0,                   !- X,Y,Z Vertex 2 {m}
  -40.7643, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -40.7643, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Core_ground Thermostat,              !- Name
  TZ_Core_ground,                         !- Zone or ZoneList Name
  TZ_Core_ground Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  TZ_Core_ground Thermostat Schedule,     !- Name
  TZ_Core_ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Core_ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Retail HtgSetp Rule 1 Day Schedule,     !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Retail HtgSetp Default Schedule,        !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Retail HtgSetp Rule 2 Day Schedule,     !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Retail HtgSetp Week Rule - Jan1-Dec31,  !- Name
  Retail HtgSetp Rule 1 Day Schedule,     !- Sunday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Monday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Tuesday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Wednesday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Thursday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Friday Schedule:Day Name
  Retail HtgSetp Rule 2 Day Schedule,     !- Saturday Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- Holiday Schedule:Day Name
  Retail HtgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail HtgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail HtgSetp Default Schedule,        !- CustomDay1 Schedule:Day Name
  Retail HtgSetp Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail HtgSetp,                         !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  Retail HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Retail HtgSetp Summer Design Day,       !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Retail HtgSetp Winter Design Day,       !- Name
  Temperature 31,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Retail ClgSetp Rule 1 Day Schedule,     !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Retail ClgSetp Default Schedule,        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Retail ClgSetp Rule 2 Day Schedule,     !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Retail ClgSetp Week Rule - Jan1-Dec31,  !- Name
  Retail ClgSetp Rule 1 Day Schedule,     !- Sunday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Monday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Tuesday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Wednesday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Thursday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Friday Schedule:Day Name
  Retail ClgSetp Rule 2 Day Schedule,     !- Saturday Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- Holiday Schedule:Day Name
  Retail ClgSetp Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  Retail ClgSetp Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  Retail ClgSetp Default Schedule,        !- CustomDay1 Schedule:Day Name
  Retail ClgSetp Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail ClgSetp,                         !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  Retail ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Retail ClgSetp Summer Design Day,       !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Retail ClgSetp Winter Design Day,       !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  TZ_Core_ground,                         !- Zone Name
  TZ_Core_ground Equipment List,          !- Zone Conditioning Equipment List Name
  TZ_Core_ground Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  TZ_Core_ground Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  TZ_Core_ground Zone Air Node,           !- Zone Air Node Name
  TZ_Core_ground Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Core_ground Inlet Node List,         !- Name
  TZ_Core_ground Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Core_ground VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Core_ground Exhaust Node List,       !- Name
  TZ_Core_ground VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Core_ground Return Node List,        !- Name
  TZ_Core_ground Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Core_ground Air Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Core_ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Core_ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Core_ground Air Terminal,        !- Name
  TZ_Core_ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Core_ground Air Terminal;            !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Core_ground VRF Terminal Unit,       !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Core_ground VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Core_ground VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Core_ground VRF Unit Cycling Fan,    !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Core_ground VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Core_ground VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Core_ground VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Core_ground VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Core_ground VRF Unit Cycling Fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  468.410207927152,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Core_ground VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Core_ground VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Core_ground Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Core_ground Air Terminal,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Core_ground VRF Terminal Unit,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Core_ground,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Core_ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Core_ground Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Monday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Tuesday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Wednesday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Thursday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Friday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Saturday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Name
  5 Zone DOAS Occ Sch Sunday,             !- Sunday Schedule:Day Name
  5 Zone DOAS Occ Sch Monday,             !- Monday Schedule:Day Name
  5 Zone DOAS Occ Sch Tuesday,            !- Tuesday Schedule:Day Name
  5 Zone DOAS Occ Sch Wednesday,          !- Wednesday Schedule:Day Name
  5 Zone DOAS Occ Sch Thursday,           !- Thursday Schedule:Day Name
  5 Zone DOAS Occ Sch Friday,             !- Friday Schedule:Day Name
  5 Zone DOAS Occ Sch Saturday,           !- Saturday Schedule:Day Name
  5 Zone DOAS Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone DOAS Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone DOAS Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone DOAS Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone DOAS Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  5 Zone DOAS Occ Sch,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  5 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone DOAS Occ Sch Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  5 Zone DOAS Mechanical Ventilation Controller, !- Name
  5 Zone DOAS Occ Sch,                    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  TZ_Core_ground,                         !- Zone Name 1
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name 1
  TZ_Core_ground Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  TZ_Perimeter_ground_ZN_1,               !- Zone Name 2
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name 2
  TZ_Perimeter_ground_ZN_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  TZ_Perimeter_ground_ZN_2,               !- Zone Name 3
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name 3
  TZ_Perimeter_ground_ZN_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  TZ_Perimeter_ground_ZN_3,               !- Zone Name 4
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name 4
  TZ_Perimeter_ground_ZN_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  TZ_Perimeter_ground_ZN_4,               !- Zone Name 5
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name 5
  TZ_Perimeter_ground_ZN_4 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  90.1-2010 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_Core_mid,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_mid - Floor_a,                     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_b,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid - RoofCeiling_a,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_d,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid - Wall 000_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3 - Wall 180_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid - Wall 090_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2 - Wall 270_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid - Wall 180_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1 - Wall 000_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid - Wall 270_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4 - Wall 090_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_mid Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Core_mid,                            !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  TZ_Core_mid Thermostat,                 !- Name
  TZ_Core_mid,                            !- Zone or ZoneList Name
  TZ_Core_mid Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 2; !- Control Name 1

Schedule:Compact,
  TZ_Core_mid Thermostat Schedule,        !- Name
  TZ_Core_mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Core_mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Core_mid,                            !- Zone Name
  TZ_Core_mid Equipment List,             !- Zone Conditioning Equipment List Name
  TZ_Core_mid Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  TZ_Core_mid Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  TZ_Core_mid Zone Air Node,              !- Zone Air Node Name
  TZ_Core_mid Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Core_mid Inlet Node List,            !- Name
  TZ_Core_mid Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Core_mid VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Core_mid Exhaust Node List,          !- Name
  TZ_Core_mid VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Core_mid Return Node List,           !- Name
  TZ_Core_mid Return Air Node;            !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Core_mid Air Terminal,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Core_mid Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Core_mid Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Core_mid Air Terminal,           !- Name
  TZ_Core_mid Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Core_mid Air Terminal;               !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Core_mid VRF Terminal Unit,          !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Core_mid VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Core_mid VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Core_mid VRF Unit Cycling Fan,       !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 6,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 6,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Core_mid VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Core_mid VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Core_mid VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Core_mid VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Core_mid VRF Unit Cycling Fan,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Core_mid VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Core_mid VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Core_mid Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Core_mid Air Terminal,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Core_mid VRF Terminal Unit,          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Core_mid,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Core_mid Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Core_mid Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Core_top,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top - Floor_a,                     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Core_top,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - RoofCeiling_c,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top - RoofCeiling_a,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Core_top,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum - Floor_d,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top - Wall 000_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_top,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3 - Wall 180_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top - Wall 090_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_top,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2 - Wall 270_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top - Wall 180_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_top,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1 - Wall 000_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top - Wall 270_a,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Core_top,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4 - Wall 090_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_top Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Core_top,                            !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  TZ_Core_top Thermostat,                 !- Name
  TZ_Core_top,                            !- Zone or ZoneList Name
  TZ_Core_top Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 3; !- Control Name 1

Schedule:Compact,
  TZ_Core_top Thermostat Schedule,        !- Name
  TZ_Core_top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Core_top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Core_top,                            !- Zone Name
  TZ_Core_top Equipment List,             !- Zone Conditioning Equipment List Name
  TZ_Core_top Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  TZ_Core_top Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  TZ_Core_top Zone Air Node,              !- Zone Air Node Name
  TZ_Core_top Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Core_top Inlet Node List,            !- Name
  TZ_Core_top Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Core_top VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Core_top Exhaust Node List,          !- Name
  TZ_Core_top VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Core_top Return Node List,           !- Name
  TZ_Core_top Return Air Node;            !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Core_top Air Terminal,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Core_top Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Core_top Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Core_top Air Terminal,           !- Name
  TZ_Core_top Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Core_top Air Terminal;               !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Core_top VRF Terminal Unit,          !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Core_top VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Core_top VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Core_top VRF Unit Cycling Fan,       !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 7,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 7,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Core_top VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Core_top VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Core_top VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Core_top VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Core_top VRF Unit Cycling Fan,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Core_top VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Core_top VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Core_top Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Core_top Air Terminal,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Core_top VRF Terminal Unit,          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Core_top,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Core_top Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Core_top Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_FirstFloor_Plenum,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_a,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_b,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_c,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_d,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Floor_e,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_a,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_b,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid - Floor_a,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_c,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_d,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - RoofCeiling_e,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 000_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 090_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 180_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum - Wall 270_a,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_FirstFloor_Plenum,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum Infiltration,         !- Name
  TZ_FirstFloor_Plenum,                   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  TZ_GroundFloor_Plenum,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  49.911,                                 !- X Origin {m}
  33.2738,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  GroundFloor_Plenum - Floor_a,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ground - RoofCeiling_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5735, -4.5732, 0,                    !- X,Y,Z Vertex 1 {m}
  -4.57350000000001, -28.7006, 0,         !- X,Y,Z Vertex 2 {m}
  -45.3378, -28.7006, 0,                  !- X,Y,Z Vertex 3 {m}
  -45.3378, -4.5732, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Floor_b,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_3 - RoofCeiling_a,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -4.5735, -4.5732, 0,                    !- X,Y,Z Vertex 2 {m}
  -45.3378, -4.5732, 0,                   !- X,Y,Z Vertex 3 {m}
  -49.911, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Floor_c,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_1 - RoofCeiling_a,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57350000000001, -28.7006, 0,         !- X,Y,Z Vertex 1 {m}
  0, -33.2738, 0,                         !- X,Y,Z Vertex 2 {m}
  -49.911, -33.2738, 0,                   !- X,Y,Z Vertex 3 {m}
  -45.3378, -28.7006, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Floor_d,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_2 - RoofCeiling_a,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -33.2738, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57350000000001, -28.7006, 0,         !- X,Y,Z Vertex 3 {m}
  -4.5735, -4.5732, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Floor_e,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_4 - RoofCeiling_a,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.911, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -45.3378, -4.5732, 0,                   !- X,Y,Z Vertex 2 {m}
  -45.3378, -28.7006, 0,                  !- X,Y,Z Vertex 3 {m}
  -49.911, -33.2738, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_a,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - Floor_b,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5735, -28.7006, 0.6096,              !- X,Y,Z Vertex 1 {m}
  -4.5735, -28.6752, 0.609599999999999,   !- X,Y,Z Vertex 2 {m}
  -45.3378, -28.6752, 0.609599999999999,  !- X,Y,Z Vertex 3 {m}
  -45.3378, -28.7006, 0.6096;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_b,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - Floor_a,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5735, -28.6752, 0.609599999999999,   !- X,Y,Z Vertex 1 {m}
  -4.5735, -4.5732, 0.6096,               !- X,Y,Z Vertex 2 {m}
  -45.3378, -4.5732, 0.6096,              !- X,Y,Z Vertex 3 {m}
  -45.3378, -28.6752, 0.609599999999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_c,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5735, -4.5732, 0.6096,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0.6096,                           !- X,Y,Z Vertex 2 {m}
  -49.911, 0, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  -45.3378, -4.5732, 0.6096;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_d,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2 - Floor_b,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.23275854695871e-31, -33.2738, 0.6096, !- X,Y,Z Vertex 1 {m}
  -2.15517236463914e-31, -2.81365233172079e-32, 0.6096, !- X,Y,Z Vertex 2 {m}
  -4.5735, -4.5732, 0.6096,               !- X,Y,Z Vertex 3 {m}
  -4.5735, -28.6752, 0.609599999999999;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_e,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4 - Floor_b,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.911, -33.2738, 0.6096,              !- X,Y,Z Vertex 1 {m}
  -45.3378, -28.6752, 0.609599999999999,  !- X,Y,Z Vertex 2 {m}
  -45.3378, -4.5732, 0.6096,              !- X,Y,Z Vertex 3 {m}
  -49.911, -2.04629260488785e-32, 0.6096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_f,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33.2738, 0.6096,                    !- X,Y,Z Vertex 1 {m}
  -4.5735, -28.6752, 0.609599999999999,   !- X,Y,Z Vertex 2 {m}
  -4.5735, -28.7006, 0.6096;              !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_g,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33.2738, 0.6096,                    !- X,Y,Z Vertex 1 {m}
  -4.5735, -28.7006, 0.6096,              !- X,Y,Z Vertex 2 {m}
  -45.3378, -28.7006, 0.6096,             !- X,Y,Z Vertex 3 {m}
  -49.911, -33.2738, 0.6096;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - RoofCeiling_h,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.911, -33.2738, 0.6096,              !- X,Y,Z Vertex 1 {m}
  -45.3378, -28.7006, 0.6096,             !- X,Y,Z Vertex 2 {m}
  -45.3378, -28.6752, 0.609599999999999;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Wall 000_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.6096,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -49.911, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -49.911, 0, 0.6096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Wall 090_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -33.2738, 0.6096,                    !- X,Y,Z Vertex 1 {m}
  0, -33.2738, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.6096;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Wall 180_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.911, -33.2738, 0.6096,              !- X,Y,Z Vertex 1 {m}
  -49.911, -33.2738, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -33.2738, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -33.2738, 0.6096;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum - Wall 270_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_GroundFloor_Plenum,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.911, 0, 0.6096,                     !- X,Y,Z Vertex 1 {m}
  -49.911, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -49.911, -33.2738, 0,                   !- X,Y,Z Vertex 3 {m}
  -49.911, -33.2738, 0.6096;              !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_MidFloor_Plenum,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_a,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_b,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_c,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_d,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid - RoofCeiling_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Floor_e,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2 - RoofCeiling_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - RoofCeiling_a,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - RoofCeiling_b,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - RoofCeiling_c,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top - Floor_a,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - RoofCeiling_d,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - RoofCeiling_e,        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2 - Floor_a,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Wall 000_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Wall 090_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Wall 180_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum - Wall 270_a,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_MidFloor_Plenum,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum Infiltration,           !- Name
  TZ_MidFloor_Plenum,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  TZ_Perimeter_bot_ZN_1,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1 - Floor_a,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_g,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1 - RoofCeiling_a,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_b,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1 - Wall 000_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1 - Wall 045_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2 - Wall 225_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1 - Wall 180_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1 - Wall 180_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_bot_ZN_1 - Wall 180_a,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1 - Wall 315_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4 - Wall 135_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  entry door Infiltration,                !- Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_Door_Opening_SCH,    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  TZ_Perimeter_bot_ZN_1 DaylightingControls, !- Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.363,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.149,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  24.955,                                 !- X-Coordinate of Reference Point {m}
  1.537338,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  24.955,                                 !- X-Coordinate of Reference Point {m}
  3.097969,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  TZ_Perimeter_bot_ZN_1 Thermostat,       !- Name
  TZ_Perimeter_bot_ZN_1,                  !- Zone or ZoneList Name
  TZ_Perimeter_bot_ZN_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 4; !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_bot_ZN_1 Thermostat Schedule, !- Name
  TZ_Perimeter_bot_ZN_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_bot_ZN_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_bot_ZN_1,                  !- Zone Name
  TZ_Perimeter_bot_ZN_1 Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Perimeter_bot_ZN_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_bot_ZN_1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_bot_ZN_1 Zone Air Node,    !- Zone Air Node Name
  TZ_Perimeter_bot_ZN_1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_bot_ZN_1 Inlet Node List,  !- Name
  TZ_Perimeter_bot_ZN_1 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_bot_ZN_1 Exhaust Node List, !- Name
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_bot_ZN_1 Return Node List, !- Name
  TZ_Perimeter_bot_ZN_1 Return Air Node;  !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_bot_ZN_1 Air Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_bot_ZN_1 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_1 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_bot_ZN_1 Air Terminal, !- Name
  TZ_Perimeter_bot_ZN_1 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_bot_ZN_1 Air Terminal;     !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_bot_ZN_1 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 8,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 8,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_bot_ZN_1 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_bot_ZN_1 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_bot_ZN_1 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_bot_ZN_1 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_bot_ZN_1,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_bot_ZN_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_bot_ZN_1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_bot_ZN_2,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - Floor_a,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_f,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5986, -8.88178419702423e-16, !- X,Y,Z Vertex 1 {m}
  49.911, 2.29588740397197e-41, 6.56574611213968e-28, !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.95458575046284e-27;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - Floor_b,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_d,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.10979296777516e-16,  !- X,Y,Z Vertex 1 {m}
  49.911, 2.67551428864359e-33, -2.10979296777514e-16, !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5986, -5.96912843187153e-16, !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, -2.91265576512974e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - RoofCeiling_a,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_d,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - Wall 090_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2 - Wall 090_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_bot_ZN_2 - Wall 090_a,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - Wall 225_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1 - Wall 045_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - Wall 270_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - Wall 090_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2 - Wall 315_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3 - Wall 135_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  262.5243882;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  TZ_Perimeter_bot_ZN_2 DaylightingControls, !- Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.373,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.144,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  48.373662,                              !- X-Coordinate of Reference Point {m}
  16.63685,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  46.813031,                              !- X-Coordinate of Reference Point {m}
  16.63685,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  TZ_Perimeter_bot_ZN_2 Thermostat,       !- Name
  TZ_Perimeter_bot_ZN_2,                  !- Zone or ZoneList Name
  TZ_Perimeter_bot_ZN_2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 5; !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_bot_ZN_2 Thermostat Schedule, !- Name
  TZ_Perimeter_bot_ZN_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_bot_ZN_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 5, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_bot_ZN_2,                  !- Zone Name
  TZ_Perimeter_bot_ZN_2 Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Perimeter_bot_ZN_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_bot_ZN_2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_bot_ZN_2 Zone Air Node,    !- Zone Air Node Name
  TZ_Perimeter_bot_ZN_2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_bot_ZN_2 Inlet Node List,  !- Name
  TZ_Perimeter_bot_ZN_2 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_bot_ZN_2 Exhaust Node List, !- Name
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_bot_ZN_2 Return Node List, !- Name
  TZ_Perimeter_bot_ZN_2 Return Air Node;  !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_bot_ZN_2 Air Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_bot_ZN_2 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_2 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_bot_ZN_2 Air Terminal, !- Name
  TZ_Perimeter_bot_ZN_2 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_bot_ZN_2 Air Terminal;     !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_bot_ZN_2 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 9,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 9,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_bot_ZN_2 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_bot_ZN_2 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_bot_ZN_2 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_bot_ZN_2 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_bot_ZN_2,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_bot_ZN_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_bot_ZN_2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_bot_ZN_3,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3 - Floor_a,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_c,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3 - RoofCeiling_a,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_a,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3 - Wall 000_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_bot_ZN_3 - Wall 000_a,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3 - Wall 135_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2 - Wall 315_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3 - Wall 180_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3 - Wall 225_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4 - Wall 045_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  TZ_Perimeter_bot_ZN_3 DaylightingControls, !- Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.363,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.149,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  24.955,                                 !- X-Coordinate of Reference Point {m}
  31.736462,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  24.955,                                 !- X-Coordinate of Reference Point {m}
  30.175831,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  TZ_Perimeter_bot_ZN_3 Thermostat,       !- Name
  TZ_Perimeter_bot_ZN_3,                  !- Zone or ZoneList Name
  TZ_Perimeter_bot_ZN_3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 6; !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_bot_ZN_3 Thermostat Schedule, !- Name
  TZ_Perimeter_bot_ZN_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_bot_ZN_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 6, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_bot_ZN_3,                  !- Zone Name
  TZ_Perimeter_bot_ZN_3 Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Perimeter_bot_ZN_3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_bot_ZN_3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_bot_ZN_3 Zone Air Node,    !- Zone Air Node Name
  TZ_Perimeter_bot_ZN_3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_bot_ZN_3 Inlet Node List,  !- Name
  TZ_Perimeter_bot_ZN_3 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_bot_ZN_3 Exhaust Node List, !- Name
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_bot_ZN_3 Return Node List, !- Name
  TZ_Perimeter_bot_ZN_3 Return Air Node;  !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_bot_ZN_3 Air Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_bot_ZN_3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_bot_ZN_3 Air Terminal, !- Name
  TZ_Perimeter_bot_ZN_3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_bot_ZN_3 Air Terminal;     !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_bot_ZN_3 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 10,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 10,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_bot_ZN_3 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_bot_ZN_3 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_bot_ZN_3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_bot_ZN_3 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_bot_ZN_3,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_bot_ZN_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_bot_ZN_3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_bot_ZN_4,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - Floor_a,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_h,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5986, -8.88178419707554e-16,  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.94241231102698e-27,   !- X,Y,Z Vertex 2 {m}
  1.71505102941107e-41, -1.71505102941115e-41, -4.90467851752396e-28; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - Floor_b,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - RoofCeiling_e,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04949724989316e-32, 33.2738, 2.10979296777515e-16, !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, -2.91265576512973e-16, !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5986, -5.96912843187152e-16,  !- X,Y,Z Vertex 3 {m}
  -2.04949724989316e-32, 2.67551428864359e-33, -2.10979296777515e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - RoofCeiling_a,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - Floor_e,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - Wall 045_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3 - Wall 225_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - Wall 090_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom - Wall 270_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - Wall 135_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1 - Wall 315_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4 - Wall 270_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4 - Wall 270_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_bot_ZN_4 - Wall 270_a,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0213,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  262.50716784;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  TZ_Perimeter_bot_ZN_4 DaylightingControls, !- Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.373,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.144,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  1.537338,                               !- X-Coordinate of Reference Point {m}
  16.63685,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  3.097969,                               !- X-Coordinate of Reference Point {m}
  16.63685,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  TZ_Perimeter_bot_ZN_4 Thermostat,       !- Name
  TZ_Perimeter_bot_ZN_4,                  !- Zone or ZoneList Name
  TZ_Perimeter_bot_ZN_4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 7; !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_bot_ZN_4 Thermostat Schedule, !- Name
  TZ_Perimeter_bot_ZN_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_bot_ZN_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 7, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_bot_ZN_4,                  !- Zone Name
  TZ_Perimeter_bot_ZN_4 Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Perimeter_bot_ZN_4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_bot_ZN_4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_bot_ZN_4 Zone Air Node,    !- Zone Air Node Name
  TZ_Perimeter_bot_ZN_4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_bot_ZN_4 Inlet Node List,  !- Name
  TZ_Perimeter_bot_ZN_4 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_bot_ZN_4 Exhaust Node List, !- Name
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_bot_ZN_4 Return Node List, !- Name
  TZ_Perimeter_bot_ZN_4 Return Air Node;  !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_bot_ZN_4 Air Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_bot_ZN_4 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_4 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_bot_ZN_4 Air Terminal, !- Name
  TZ_Perimeter_bot_ZN_4 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_bot_ZN_4 Air Terminal;     !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_bot_ZN_4 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 11,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 11,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_bot_ZN_4 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_bot_ZN_4 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_bot_ZN_4 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_bot_ZN_4 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_bot_ZN_4,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_bot_ZN_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_bot_ZN_4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_ground_ZN_1,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  49.911,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Perimeter_ground_ZN_1 - Floor_a,        !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57350000000001, 4.5732, 0,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -49.911, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.3378, 4.5732, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_1 - RoofCeiling_a,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - Floor_c,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  -4.57350000000001, 4.5732, 3.9624,      !- X,Y,Z Vertex 2 {m}
  -45.3378, 4.5732, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -49.911, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_1 - Wall 000_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ground - Wall 180_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57350000000001, 4.5732, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -4.57350000000001, 4.5732, 0,           !- X,Y,Z Vertex 2 {m}
  -45.3378, 4.5732, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.3378, 4.5732, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_1 - Wall 045_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_2 - Wall 225_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27612929295882e-16, 1.27621300650468e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.27612929295882e-16, 1.27621300650468e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57350000000001, 4.5732, 0,           !- X,Y,Z Vertex 3 {m}
  -4.57350000000001, 4.5732, 3.9624;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_1 - Wall 180_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.911, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -49.911, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ground_ZN_1 - Wall 180_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_ground_ZN_1 - Wall 180_a,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.8856, 0, 3.93314966887417,          !- X,Y,Z Vertex 1 {m}
  -49.8856, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000048, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000048, 0, 3.93314966887417; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_1 - Wall 315_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_4 - Wall 135_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.3378, 4.5732, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -45.3378, 4.5732, 0,                    !- X,Y,Z Vertex 2 {m}
  -49.911, 4.08374768133815e-15, 0,       !- X,Y,Z Vertex 3 {m}
  -49.911, 4.08374768133815e-15, 3.9624;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Perimeter_ground_ZN_1 Thermostat,    !- Name
  TZ_Perimeter_ground_ZN_1,               !- Zone or ZoneList Name
  TZ_Perimeter_ground_ZN_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_ground_ZN_1 Thermostat Schedule, !- Name
  TZ_Perimeter_ground_ZN_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_ground_ZN_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_ground_ZN_1,               !- Zone Name
  TZ_Perimeter_ground_ZN_1 Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Perimeter_ground_ZN_1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_ground_ZN_1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_ground_ZN_1 Zone Air Node, !- Zone Air Node Name
  TZ_Perimeter_ground_ZN_1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_ground_ZN_1 Inlet Node List, !- Name
  TZ_Perimeter_ground_ZN_1 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_ground_ZN_1 Exhaust Node List, !- Name
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_ground_ZN_1 Return Node List, !- Name
  TZ_Perimeter_ground_ZN_1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_ground_ZN_1 Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_ground_ZN_1 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_1 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_ground_ZN_1 Air Terminal, !- Name
  TZ_Perimeter_ground_ZN_1 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_ground_ZN_1 Air Terminal;  !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_ground_ZN_1 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 1,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 1,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_ground_ZN_1 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_ground_ZN_1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_ground_ZN_1 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_ground_ZN_1 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_ground_ZN_1,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_ground_ZN_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_ground_ZN_1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_ground_ZN_2,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  45.3375,                                !- X Origin {m}
  28.7006,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Perimeter_ground_ZN_2 - Floor_a,        !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5735, 4.57320000000001, 0,            !- X,Y,Z Vertex 1 {m}
  4.57350000000001, -28.7006, 0,          !- X,Y,Z Vertex 2 {m}
  0, -24.1274, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_2 - RoofCeiling_a,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - Floor_d,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5735, -28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  4.5735, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -24.1274, 3.9624;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_2 - Wall 090_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57350000000001, -28.7006, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57350000000001, -28.7006, 0,          !- X,Y,Z Vertex 2 {m}
  4.5735, 4.57320000000001, 0,            !- X,Y,Z Vertex 3 {m}
  4.5735, 4.57320000000001, 3.9624;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ground_ZN_2 - Wall 090_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_ground_ZN_2 - Wall 090_a,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5735, -28.6752, 3.93476700165548,     !- X,Y,Z Vertex 1 {m}
  4.5735, -28.6752, 0.76,                 !- X,Y,Z Vertex 2 {m}
  4.5735, 4.5478, 0.76,                   !- X,Y,Z Vertex 3 {m}
  4.5735, 4.5478, 3.93476700165548;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_2 - Wall 225_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_1 - Wall 045_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08361373746822e-15, -24.1274, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.04180686873411e-15, -24.1274, -9.9199387241306e-31, !- X,Y,Z Vertex 2 {m}
  4.57350000000001, -28.7006, -9.9199387241306e-31, !- X,Y,Z Vertex 3 {m}
  4.57350000000001, -28.7006, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_2 - Wall 270_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ground - Wall 090_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02090343436705e-15, 8.63950381974392e-32, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.02090343436705e-15, -8.63950381974392e-32, 5.26066940390898e-31, !- X,Y,Z Vertex 2 {m}
  -1.02090343436705e-15, -24.1274, -5.26066940390898e-31, !- X,Y,Z Vertex 3 {m}
  -3.06271030310116e-15, -24.1274, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_2 - Wall 315_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_3 - Wall 135_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5735, 4.57320000000001, 3.9624,       !- X,Y,Z Vertex 1 {m}
  4.5735, 4.57320000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Perimeter_ground_ZN_2 Thermostat,    !- Name
  TZ_Perimeter_ground_ZN_2,               !- Zone or ZoneList Name
  TZ_Perimeter_ground_ZN_2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_ground_ZN_2 Thermostat Schedule, !- Name
  TZ_Perimeter_ground_ZN_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_ground_ZN_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_ground_ZN_2,               !- Zone Name
  TZ_Perimeter_ground_ZN_2 Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Perimeter_ground_ZN_2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_ground_ZN_2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_ground_ZN_2 Zone Air Node, !- Zone Air Node Name
  TZ_Perimeter_ground_ZN_2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_ground_ZN_2 Inlet Node List, !- Name
  TZ_Perimeter_ground_ZN_2 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_ground_ZN_2 Exhaust Node List, !- Name
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_ground_ZN_2 Return Node List, !- Name
  TZ_Perimeter_ground_ZN_2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_ground_ZN_2 Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_ground_ZN_2 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_2 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_ground_ZN_2 Air Terminal, !- Name
  TZ_Perimeter_ground_ZN_2 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_ground_ZN_2 Air Terminal;  !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_ground_ZN_2 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 2,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 2,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_ground_ZN_2 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_ground_ZN_2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_ground_ZN_2 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_ground_ZN_2 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_ground_ZN_2,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_ground_ZN_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_ground_ZN_2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_ground_ZN_3,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  33.2738,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Perimeter_ground_ZN_3 - Floor_a,        !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  45.3375, -4.57320000000001, 0,          !- X,Y,Z Vertex 2 {m}
  4.5732, -4.57320000000001, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_3 - RoofCeiling_a,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - Floor_b,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, -4.57320000000001, 3.9624,     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, -4.57320000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_3 - Wall 000_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ground_ZN_3 - Wall 000_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_ground_ZN_3 - Wall 000_a,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 0, 3.93314966887417,           !- X,Y,Z Vertex 1 {m}
  49.8856, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 0, 3.93314966887417; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_3 - Wall 135_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_2 - Wall 315_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, -4.57320000000001, 3.9624,     !- X,Y,Z Vertex 1 {m}
  45.3375, -4.57320000000001, 0,          !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_3 - Wall 180_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ground - Wall 000_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, -4.57320000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  4.5732, -4.57320000000001, 0,           !- X,Y,Z Vertex 2 {m}
  45.3375, -4.57320000000001, 0,          !- X,Y,Z Vertex 3 {m}
  45.3375, -4.57320000000001, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_3 - Wall 225_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_4 - Wall 045_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, -4.57320000000001, 0,           !- X,Y,Z Vertex 3 {m}
  4.5732, -4.57320000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Perimeter_ground_ZN_3 Thermostat,    !- Name
  TZ_Perimeter_ground_ZN_3,               !- Zone or ZoneList Name
  TZ_Perimeter_ground_ZN_3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_ground_ZN_3 Thermostat Schedule, !- Name
  TZ_Perimeter_ground_ZN_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_ground_ZN_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_ground_ZN_3,               !- Zone Name
  TZ_Perimeter_ground_ZN_3 Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Perimeter_ground_ZN_3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_ground_ZN_3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_ground_ZN_3 Zone Air Node, !- Zone Air Node Name
  TZ_Perimeter_ground_ZN_3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_ground_ZN_3 Inlet Node List, !- Name
  TZ_Perimeter_ground_ZN_3 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_ground_ZN_3 Exhaust Node List, !- Name
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_ground_ZN_3 Return Node List, !- Name
  TZ_Perimeter_ground_ZN_3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_ground_ZN_3 Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_ground_ZN_3 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_3 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_ground_ZN_3 Air Terminal, !- Name
  TZ_Perimeter_ground_ZN_3 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_ground_ZN_3 Air Terminal;  !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_ground_ZN_3 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 3,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 3,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_ground_ZN_3 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_ground_ZN_3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_ground_ZN_3 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_ground_ZN_3 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_ground_ZN_3,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_ground_ZN_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_ground_ZN_3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_ground_ZN_4,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Perimeter_ground_ZN_4 - Floor_a,        !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_4 - RoofCeiling_a,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum - Floor_e,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_4 - Wall 045_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_3 - Wall 225_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_4 - Wall 090_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ground - Wall 270_a,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_4 - Wall 135_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ground_ZN_1 - Wall 315_a,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ground_ZN_4 - Wall 270_a,     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ground_ZN_4 - Wall 270_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_ground_ZN_4 - Wall 270_a,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2484, 3.93476700165548,           !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 3.93476700165548; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Perimeter_ground_ZN_4 Thermostat,    !- Name
  TZ_Perimeter_ground_ZN_4,               !- Zone or ZoneList Name
  TZ_Perimeter_ground_ZN_4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_ground_ZN_4 Thermostat Schedule, !- Name
  TZ_Perimeter_ground_ZN_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_ground_ZN_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Retail HtgSetp,                         !- Heating Setpoint Temperature Schedule Name
  Retail ClgSetp;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_ground_ZN_4,               !- Zone Name
  TZ_Perimeter_ground_ZN_4 Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Perimeter_ground_ZN_4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_ground_ZN_4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_ground_ZN_4 Zone Air Node, !- Zone Air Node Name
  TZ_Perimeter_ground_ZN_4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_ground_ZN_4 Inlet Node List, !- Name
  TZ_Perimeter_ground_ZN_4 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_ground_ZN_4 Exhaust Node List, !- Name
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_ground_ZN_4 Return Node List, !- Name
  TZ_Perimeter_ground_ZN_4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_ground_ZN_4 Air Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_ground_ZN_4 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_4 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_ground_ZN_4 Air Terminal, !- Name
  TZ_Perimeter_ground_ZN_4 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_ground_ZN_4 Air Terminal;  !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_ground_ZN_4 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 4,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 4,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  TZ_Perimeter_ground_ZN_4 VRF Unit Cycling Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Perimeter_ground_ZN_4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU TZ_Perimeter_ground_ZN_4 Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  TZ_Perimeter_ground_ZN_4 VRF Terminal Unit, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  TZ_Perimeter_ground_ZN_4,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  90.1-2010 - Retail - Retail Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  TZ_Perimeter_ground_ZN_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  TZ_Perimeter_ground_ZN_4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TZ_Perimeter_mid_ZN_1,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1 - Floor_a,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum - RoofCeiling_c,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1 - RoofCeiling_a,     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum - Floor_c,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1 - Wall 000_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid - Wall 180_a,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1 - Wall 045_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2 - Wall 225_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1 - Wall 180_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1 - Wall 180_a - Sub:a, !- Name
  Window,                                 !- Surface Type
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Construction Name
  Perimeter_mid_ZN_1 - Wall 180_a,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1 - Wall 315_a,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4 - Wall 135_a,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  TZ_Perimeter_mid_ZN_1 DaylightingControls, !- Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.363,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Daylighting Reference Point Name 2
  0.149,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  24.955,                                 !- X-Coordinate of Reference Point {m}
  1.537338,                               !- Y-Coordinate of Reference Point {m}
  4.7244;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  24.955,                                 !- X-Coordinate of Reference Point {m}
  3.097969,                               !- Y-Coordinate of Reference Point {m}
  4.7244;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  TZ_Perimeter_mid_ZN_1 Thermostat,       !- Name
  TZ_Perimeter_mid_ZN_1,                  !- Zone or ZoneList Name
  TZ_Perimeter_mid_ZN_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 8; !- Control Name 1

Schedule:Compact,
  TZ_Perimeter_mid_ZN_1 Thermostat Schedule, !- Name
  TZ_Perimeter_mid_ZN_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Perimeter_mid_ZN_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 8, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Perimeter_mid_ZN_1,                  !- Zone Name
  TZ_Perimeter_mid_ZN_1 Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Perimeter_mid_ZN_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  TZ_Perimeter_mid_ZN_1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  TZ_Perimeter_mid_ZN_1 Zone Air Node,    !- Zone Air Node Name
  TZ_Perimeter_mid_ZN_1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Perimeter_mid_ZN_1 Inlet Node List,  !- Name
  TZ_Perimeter_mid_ZN_1 Air Terminal Outlet Air Node, !- Node Name 1
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  TZ_Perimeter_mid_ZN_1 Exhaust Node List, !- Name
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  TZ_Perimeter_mid_ZN_1 Return Node List, !- Name
  TZ_Perimeter_mid_ZN_1 Return Air Node;  !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  TZ_Perimeter_mid_ZN_1 Air Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  TZ_Perimeter_mid_ZN_1 Air Terminal Inlet Air Node, !- Air Inlet Node Name
  TZ_Perimeter_mid_ZN_1 Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU TZ_Perimeter_mid_ZN_1 Air Terminal, !- Name
  TZ_Perimeter_mid_ZN_1 Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  TZ_Perimeter_mid_ZN_1 Air Terminal;     !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit, !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ_Perimeter_mid_ZN_1 VRF Unit Cycling Fan, !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 12,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 12,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  TZ_Perimeter_mid_ZN_1 VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
