
OS:Version,
  {aa27076b-74eb-4496-a432-98fc104f8395}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Handle
  Office Bldg Light,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {f527ce9d-9816-4782-9799-67e4e81510db}, ! Default Day Schedule Name
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, ! Summer Design Day Schedule Name
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f527ce9d-9816-4782-9799-67e4e81510db}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {908b277a-17ad-43e5-8ca0-e1d276873fc0}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {58f59580-2b1c-4b49-8761-6e97b4f06a41}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Handle
  Office Misc Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, ! Default Day Schedule Name
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, ! Summer Design Day Schedule Name
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a97798e8-5429-4f50-b44e-dfb58ab1171e}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6b831ffb-ef84-4a8a-a32f-d7d10b547a0e}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, ! Handle
  Office Activity,                        ! Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, ! Schedule Type Limits Name
  {2a936091-d303-4d47-b907-3f9308de0f26}, ! Default Day Schedule Name
  {17322361-6930-4b2c-8780-26df8535ea54}, ! Summer Design Day Schedule Name
  {a7fce132-c6ca-41e8-aa21-8e49d328f410}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {2a936091-d303-4d47-b907-3f9308de0f26}, ! Handle
  Office Activity Default Schedule,       ! Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17322361-6930-4b2c-8780-26df8535ea54}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a7fce132-c6ca-41e8-aa21-8e49d328f410}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Handle
  Office Infil Quarter On,                ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, ! Default Day Schedule Name
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, ! Summer Design Day Schedule Name
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {669f6450-48fd-4c9f-aa54-cb0a65aaaea4}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0754978c-410e-49ee-a9fb-78c434aa0747}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Handle
  Office Bldg Equip,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, ! Default Day Schedule Name
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, ! Summer Design Day Schedule Name
  {c07620c6-9e60-4460-8226-4ae184c20265}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c07620c6-9e60-4460-8226-4ae184c20265}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ef64122e-df93-4108-bfcf-d1233b552ebc}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {148ecf7d-381b-405a-83e5-4dda8df23254}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {16910aad-aa54-450e-ad27-3d490c451dcb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16910aad-aa54-450e-ad27-3d490c451dcb}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Handle
  Office Work Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, ! Default Day Schedule Name
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, ! Summer Design Day Schedule Name
  {a212beaa-cb04-4f02-865c-c5535967ba76}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a212beaa-cb04-4f02-865c-c5535967ba76}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b8161167-4161-4e02-8f47-36bd863088fc}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1ead174b-87ef-4841-aa88-529f1393689b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1ead174b-87ef-4841-aa88-529f1393689b}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fbf97f6c-3df4-4a6b-8446-999a24edf3bc}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6976aee5-609c-4442-ad06-6ae5468617e3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6976aee5-609c-4442-ad06-6ae5468617e3}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  GlassBox ASHRAE 169-2006-4A,            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8662a4b3-f743-405a-9b21-cd0c7e800262}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Handle
  Large Office Bldg Light,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, ! Default Day Schedule Name
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, ! Summer Design Day Schedule Name
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e993fcdd-4bf2-4620-80da-3cefd388470a}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {1822b24d-5ca6-4da7-94ae-0b2fcd5c329a}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0e53450b-3329-4a77-b402-c64e9577d303}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0e53450b-3329-4a77-b402-c64e9577d303}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {5a487fe3-835b-4774-8366-f85dde074bf0}, ! Default Day Schedule Name
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, ! Summer Design Day Schedule Name
  {a1253a97-66bf-41f7-b016-76862722d571}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a487fe3-835b-4774-8366-f85dde074bf0}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a1253a97-66bf-41f7-b016-76862722d571}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6b2290e6-83e6-4257-8bbf-21541e13acc8}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8209eb3a-736d-4a18-ac0a-24109a77fb15}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ac99d433-bc10-4b25-b41e-394e8732c645}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ac99d433-bc10-4b25-b41e-394e8732c645}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, ! Default Day Schedule Name
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, ! Summer Design Day Schedule Name
  {04216b2f-0705-4b18-85bc-faab894e900d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {04216b2f-0705-4b18-85bc-faab894e900d}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c3c5ea47-8a11-4dd0-a525-11253766908b}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3fe5f1f7-922f-44d9-9b56-cb70366a5183}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Handle
  Large Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {c8387f07-2456-475c-823f-d939ee1a0b67}, ! Default Day Schedule Name
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, ! Summer Design Day Schedule Name
  {a60373be-49af-4ced-91b1-01fed41074e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8387f07-2456-475c-823f-d939ee1a0b67}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a60373be-49af-4ced-91b1-01fed41074e4}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7149bcfb-5097-4839-8a6a-ae6b0566da96}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {458917f7-6665-4186-b3ec-363f21da5d0a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {458917f7-6665-4186-b3ec-363f21da5d0a}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {368172ef-1ae0-4e6c-96b9-b0ce19029e0a}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Handle
  Large Office HtgSetp,                   ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Default Day Schedule Name
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Summer Design Day Schedule Name
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {3dec2ebc-3be0-4809-ab92-aba518f7243a}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {d0fd0485-8d3a-4d93-b472-c2c055f12d8f}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {855ab926-166d-457e-bee0-48035528728b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {855ab926-166d-457e-bee0-48035528728b}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Default Day Schedule Name
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Summer Design Day Schedule Name
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0c2aa966-89ef-414d-9cb8-7c5866667a68}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {bfc0394c-2ee2-4a76-b55b-94b145027791}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {9f032ce4-a117-4819-b533-5369271ed22d}, ! Default Day Schedule Name
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, ! Summer Design Day Schedule Name
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f032ce4-a117-4819-b533-5369271ed22d}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93f3fbaf-3bcc-4d46-aa12-29f75ede5812}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {531b6f84-a9f6-4451-b459-a3fba4568642}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {10f7b19d-4452-4337-b587-b2d99069ea67}, ! Default Day Schedule Name
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, ! Summer Design Day Schedule Name
  {ad77c9a4-86ed-4a05-937d-4719846cb585}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {10f7b19d-4452-4337-b587-b2d99069ea67}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {ad77c9a4-86ed-4a05-937d-4719846cb585}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {efccc2eb-56fd-412a-b63b-91e6e93f2f76}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {704bfc92-0704-49f0-a832-ddb0869765de}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {704bfc92-0704-49f0-a832-ddb0869765de}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {148c0532-bdb0-42d5-bfcc-d099b0354456}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {33628b24-7929-42bc-a7af-063332bd3b03}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {33628b24-7929-42bc-a7af-063332bd3b03}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, ! Default Day Schedule Name
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, ! Summer Design Day Schedule Name
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6cb0cf6-da77-4422-91ed-f9b16f4a074b}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {fc5b8baf-c101-48ac-baff-dd26b6be21b3}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {27db2fc7-985b-405f-b217-c61f871fde68}, ! Default Day Schedule Name
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, ! Summer Design Day Schedule Name
  {8666649e-ef84-4fa3-9d27-31e462680c94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {27db2fc7-985b-405f-b217-c61f871fde68}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8666649e-ef84-4fa3-9d27-31e462680c94}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1ec6e3e7-82b4-49e6-8e40-d62233fc0746}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {19df3478-1363-4984-ab4c-55527060e1df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {19df3478-1363-4984-ab4c-55527060e1df}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c2299737-2fd3-4274-97d6-b3a72f5c6d13}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, ! Default Day Schedule Name
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, ! Summer Design Day Schedule Name
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {5deeb2a0-d918-4a10-aed0-e23a586fea7a}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a4516d3b-a74d-4b7d-aad5-0330cc643492}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Handle
  Small Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, ! Default Day Schedule Name
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, ! Summer Design Day Schedule Name
  {88c90b58-8ddb-4972-883e-a290c36af0c4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {88c90b58-8ddb-4972-883e-a290c36af0c4}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {10be943f-7e03-430c-bc8a-27e75bd212a0}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {05df7d2e-cd48-42f6-8b14-8fe684fabc7d}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Handle
  Small Office HtgSetp,                   ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Default Day Schedule Name
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Summer Design Day Schedule Name
  {d194dcc4-e038-4f97-b885-0ee2067331ed}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d194dcc4-e038-4f97-b885-0ee2067331ed}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {792c05aa-ea05-400e-b84a-027aa910f176}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {28ed0a78-272a-4fab-935b-e8424dc3c8a0}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Default Day Schedule Name
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Summer Design Day Schedule Name
  {2c58ef61-a48b-468d-8496-aa612316b0d5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2c58ef61-a48b-468d-8496-aa612316b0d5}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {81f510c7-f9ca-455f-9ef3-0903ac443801}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {d836848b-25ff-4e04-af66-bc1103146f33}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5097ef3f-81f1-4bc2-917f-809cb4b8fbb9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {28993f87-bc77-46fe-b7fe-bf3872e7b108}, !- Default Schedule Set Name
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Group Rendering Name
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {28993f87-bc77-46fe-b7fe-bf3872e7b108}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {02ab1bd2-d5bd-4e09-80bf-bdbadcb66ed0}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8e17ac09-26b6-46df-9d51-3da9670d11fa}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {02ab1bd2-d5bd-4e09-80bf-bdbadcb66ed0}, !- Lights Definition Name
  {5097ef3f-81f1-4bc2-917f-809cb4b8fbb9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cc799a0e-5fb5-47d3-a0e6-1fada8c2e56b}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7607885-c80e-4ed3-b771-4831bacf0fc2}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {cc799a0e-5fb5-47d3-a0e6-1fada8c2e56b}, !- People Definition Name
  {5097ef3f-81f1-4bc2-917f-809cb4b8fbb9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9d2bf125-f5e5-438a-a67d-32122f5bb2ea}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {5097ef3f-81f1-4bc2-917f-809cb4b8fbb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {02dca3e4-0d5d-45c7-8219-04140147dae5}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ff600478-69fc-4734-809a-fc2a20d290d8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {02dca3e4-0d5d-45c7-8219-04140147dae5}, !- Electric Equipment Definition Name
  {5097ef3f-81f1-4bc2-917f-809cb4b8fbb9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {8d01f423-25d9-4807-b4a6-7b0cdb03a68d}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84c35d2-f1ea-430e-86a5-40f829e6bf82}, !- Handle
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d29a534-72a3-4752-ba2f-8b5daf0eca62}, !- Handle
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}; !- Material Name

OS:Material,
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {199e1191-a25b-4c18-afd6-91871dbb2337}, !- Handle
  {139997b3-f812-4db0-bf69-d7f13ed976c1}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a358e1-ebb8-4c48-8f6f-957643d94eee}, !- Handle
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {0b519b36-16a2-470d-bbbd-60cfcb2ae1f6}, !- Surface Rendering Name
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {2d665c97-cb4f-4146-ae90-b73d38f9fbae}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:Construction,
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Handle
  Interior Ceiling,                       !- Name
  {8d012d9e-4171-4e80-92c4-06e105c474db}, !- Surface Rendering Name
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8deb4e7f-8a9b-4e73-bf92-5cd6dbabcf04}, !- Handle
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:Construction,
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Handle
  Exterior Door,                          !- Name
  {424c3f37-5484-4531-9c6e-e5314ecacc66}, !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7a1623e-90c7-4903-8582-a2e46a6b6974}, !- Handle
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:Construction,
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Handle
  Interior Window,                        !- Name
  {ab7572a4-b462-446d-9f9c-0c941778e606}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fdb7a9e-e1d9-4d67-9d55-1b28f47895ab}, !- Handle
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Construction,
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Handle
  Interior Door,                          !- Name
  {402d34d5-26c7-4266-bf55-f72e3d7e5f56}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {46338993-c4f9-4a0c-a18b-6870a5bf0534}, !- Handle
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction,
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Handle
  Interior Partition,                     !- Name
  {1e6a72fb-dddf-4858-a77e-368ad71e367b}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {50314cbe-df16-4669-b9e9-abc0d50c119d}, !- Handle
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dad66d4-cf25-49d5-80e3-0f5f030c8463}, !- Handle
  {15233567-5d6a-4edf-a404-3fe317404d70}; !- Material Name

OS:Construction,
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {8d6d59c7-4608-45d7-a10b-b5373542ecc2}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc22eb42-34e7-443a-824b-ce264b72bb05}, !- Handle
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11995df0-bac9-4f66-9303-a832ee083dcf}, !- Handle
  {d685b838-3ae4-4a0b-8303-51c9297985dd}; !- Material Name

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:Construction,
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {8b6a4f6b-1a40-4245-8d91-0d4716a155f6}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {c0b1cd8b-b7f7-46e8-b5c9-7a5f868444ac}, !- Handle
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bfd3aa-6d57-47e7-85c0-00b50a6c291a}, !- Handle
  {86c63f48-004b-41fa-9082-ef9d67605dd6}; !- Material Name

OS:Construction,
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {c3f6c67a-2d9f-4d80-9c7d-5e574139a7b2}, !- Surface Rendering Name
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Layer 1

OS:StandardsInformation:Construction,
  {a166dfeb-8c8b-49c7-90b8-0a951ed134db}, !- Handle
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:Material,
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6035342-0149-4ea4-a2d6-cb31e0096655}, !- Handle
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}; !- Material Name

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:Material,
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e8cba4f-4037-42f6-84ee-5779fcec866b}, !- Handle
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}; !- Material Name

OS:Material,
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84c2fb4a-35ab-4a41-aa92-ba7dcdcd5049}, !- Handle
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}; !- Material Name

OS:Material,
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f29c2bf3-299f-4c8c-9b2b-1f3e8b4ebf13}, !- Handle
  {974c10e4-1777-4808-8bac-f8c8cacb9690}; !- Material Name

OS:Material,
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31302a45-351e-47f5-8ba5-cd86bb1e7daf}, !- Handle
  {481c1af1-c048-42f6-83eb-e22390f48e53}; !- Material Name

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:Material,
  {8958248e-c613-47d9-811f-c2093667a433}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd7a00-ab4b-4a57-812d-1fa15e435b1d}, !- Handle
  {8958248e-c613-47d9-811f-c2093667a433}; !- Material Name

OS:Material,
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a06e9d8d-3928-416b-9c1e-63829bbcdcb1}, !- Handle
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}; !- Material Name

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Baltimore Blt Washngtn IntL,            !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {1e6a72fb-dddf-4858-a77e-368ad71e367b}, !- Handle
  Rendering Color 33,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {402d34d5-26c7-4266-bf55-f72e3d7e5f56}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cde5c143-4bc9-42b5-9899-9b94445840e6}, !- Handle
  Rendering Color 35,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab7572a4-b462-446d-9f9c-0c941778e606}, !- Handle
  Rendering Color 36,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42ed1a6b-361e-4658-8333-82a92da8ffcd}, !- Handle
  Rendering Color 37,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {424c3f37-5484-4531-9c6e-e5314ecacc66}, !- Handle
  Rendering Color 38,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b6a4f6b-1a40-4245-8d91-0d4716a155f6}, !- Handle
  Rendering Color 39,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab2a44a5-5b67-46bf-b4b1-f524c94c267a}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3f6c67a-2d9f-4d80-9c7d-5e574139a7b2}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d012d9e-4171-4e80-92c4-06e105c474db}, !- Handle
  Rendering Color 42,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a912ab6e-35df-4ca2-b57d-7c1d7aea565c}, !- Handle
  Rendering Color 43,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf07e079-0546-4ee7-afda-e5c4779ef65d}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8caa5dd2-1835-46e8-a3e0-b158a274f9ce}, !- Handle
  Rendering Color 45,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b519b36-16a2-470d-bbbd-60cfcb2ae1f6}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1afc0894-0a4d-44f8-aea3-f4edba387e23}, !- Handle
  Rendering Color 47,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19ef276a-93b4-41d1-b97d-5e5769850351}, !- Handle
  Rendering Color 48,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee19b3dc-34e0-4768-a487-585fc471a8ed}, !- Handle
  Rendering Color 49,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f956cd6d-5551-4275-9915-46f2d3ab16c4}, !- Handle
  Rendering Color 50,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {693937dc-438b-4a3e-bc9b-a7904db60e37}, !- Handle
  Rendering Color 51,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d01f423-25d9-4807-b4a6-7b0cdb03a68d}, !- Handle
  Rendering Color 52,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f3058e6-ea78-4734-bed8-4cb5537ff7bb}, !- Handle
  Rendering Color 53,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db3cc853-1ffb-42b9-a44e-76e576ebed0a}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ed5603d2-362d-4213-971c-ec78fec39db6}, !- Handle
  Rendering Color 55,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {78c10b49-b6f8-4b4e-8fbe-a82aceb2c40a}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d6d59c7-4608-45d7-a10b-b5373542ecc2}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d665c97-cb4f-4146-ae90-b73d38f9fbae}, !- Handle
  Rendering Color 58,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {27686861-11b5-40fd-82a9-9a5e56c5fade}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.572,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {87c42961-ac80-4f9a-bccd-0f173a732385}; !- Group Rendering Name

OS:Space,
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Handle
  Lobby,                                  !- Name
  {5097ef3f-81f1-4bc2-917f-809cb4b8fbb9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {27686861-11b5-40fd-82a9-9a5e56c5fade}, !- Building Story Name
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7318b84f-87cb-4be8-98ee-7cc844fbd54c}, !- Handle
  Lobby - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835bcc86-c3b3-4d8c-bb20-acc3fec154e8}, !- Handle
  Lobby - Wall 270_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc0c6b9-0b57-4fe0-a53d-be83d910d7d5}, !- Handle
  Lobby - Wall 000_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9e85dc-3469-431d-842c-111513a3cffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 4.572,                    !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666f2a5d-b2ce-49a7-9b93-940eb604a5e6}, !- Handle
  Lobby - Wall 090_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d07665-e014-4301-a57a-ed291679efcd}, !- Handle
  Lobby - Wall 180_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2599e3c7-93c5-4d14-877c-49958af42428}, !- Handle
  Lobby - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f01b903-7c5a-43cd-ae72-05853f891f2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e812bd-dd30-4a8e-a832-1fe8bdb3e66a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 4.572,                    !- X,Y,Z Vertex 2 {m}
  0, 6.096, 4.572,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Handle
  Dining,                                 !- Name
  {fbc28d4a-baa8-482b-9046-e4be71dd4d74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {27686861-11b5-40fd-82a9-9a5e56c5fade}, !- Building Story Name
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b92c69c9-0d06-4cb7-8ae5-9392b7faf861}, !- Handle
  Dining - Floor_a,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bfdc44-75a0-4b16-91b3-c665bcf759ce}, !- Handle
  Dining - Wall 270_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1ff625-ca47-4555-8f65-169c93081a7e}, !- Handle
  Dining - Wall 000_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 4.572,                    !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc3d64fd-dd5a-4d05-9a25-e20d42735e3c}, !- Handle
  Dining - Wall 090_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef8189a-8eba-48b1-9bb4-3a421224e16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9e85dc-3469-431d-842c-111513a3cffd}, !- Handle
  Dining - Wall 180_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc0c6b9-0b57-4fe0-a53d-be83d910d7d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ccf0b9-1631-4b9f-a9b8-9adfd95707f8}, !- Handle
  Dining - RoofCeiling_a,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02d1452a-5b79-4b8e-9f71-e87f6fab1da2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5699ba62-0872-4d87-a0d7-5790e27a30ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 4.572,                    !- X,Y,Z Vertex 2 {m}
  0, 6.096, 4.572,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Handle
  Kitchen,                                !- Name
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {27686861-11b5-40fd-82a9-9a5e56c5fade}, !- Building Story Name
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cff41f15-340f-40ec-971b-b1c5c0f5a349}, !- Handle
  Kitchen - Floor_a,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef8189a-8eba-48b1-9bb4-3a421224e16c}, !- Handle
  Kitchen - Wall 270_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc3d64fd-dd5a-4d05-9a25-e20d42735e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbab376-a9b9-4324-ae71-e0e73e2cc13f}, !- Handle
  Kitchen - Wall 000_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 4.572,                    !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0013c788-ee3b-4cf0-bb3d-6922553bd091}, !- Handle
  Kitchen - Wall 090_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73eeb9b7-5e1e-4625-b5a1-5b0eb9d7c9d0}, !- Handle
  Kitchen - Wall 180_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170e349c-8259-4813-81f2-5d2d1a11fcf3}, !- Handle
  Kitchen - RoofCeiling_a,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5fe9f4f-3a65-419e-905c-57d627ea6cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e508ad-9679-440e-9ec1-d564ca22e399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 4.572,                    !- X,Y,Z Vertex 2 {m}
  0, 6.096, 4.572,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {87c42961-ac80-4f9a-bccd-0f173a732385}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:SubSurface,
  {f68d64fc-f900-44c0-91be-d42cf12c5fac}, !- Handle
  Lobby - Wall 270_a - Sub:a,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {835bcc86-c3b3-4d8c-bb20-acc3fec154e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0706, 4.53229915966387,            !- X,Y,Z Vertex 1 {m}
  0, 6.0706, 0.1524,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.1524,          !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 4.53229915966387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bad66da-aeab-49ce-8c32-85ff71b6f727}, !- Handle
  Lobby - Wall 180_a - Sub:a,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11d07665-e014-4301-a57a-ed291679efcd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 4.53229915966387,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.1524,                      !- X,Y,Z Vertex 2 {m}
  6.0706, 0, 0.1524,                      !- X,Y,Z Vertex 3 {m}
  6.0706, 0, 4.53229915966387;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbbb0e8f-96a5-4810-8855-eaea7d48adc6}, !- Handle
  Lobby - Wall 090_a - Sub:a,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {666f2a5d-b2ce-49a7-9b93-940eb604a5e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, 0.0254, 4.53229915966387,        !- X,Y,Z Vertex 1 {m}
  6.096, 0.0254, 0.1524,                  !- X,Y,Z Vertex 2 {m}
  6.096, 6.0706, 0.1524,                  !- X,Y,Z Vertex 3 {m}
  6.096, 6.0706, 4.53229915966387;        !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {de503b55-3ebb-4f6c-bb86-a2917f950d94}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  0.9144,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a6525484-3832-4bc4-912d-1ca9a2a951d8}; !- Group Rendering Name

OS:Space,
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Handle
  Plenum,                                 !- Name
  {e6a049c2-31d1-4376-be82-0300faf1a756}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.572,                                  !- Z Origin {m}
  {de503b55-3ebb-4f6c-bb86-a2917f950d94}, !- Building Story Name
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {81e508ad-9679-440e-9ec1-d564ca22e399}, !- Handle
  Plenum - Floor_a,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {170e349c-8259-4813-81f2-5d2d1a11fcf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 12.192, 0,                      !- X,Y,Z Vertex 1 {m}
  12.192, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 12.192, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f70c58-9dc7-48cf-8f58-18d40c3f152b}, !- Handle
  Plenum - Wall 090_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 6.096, 0.9144,                  !- X,Y,Z Vertex 1 {m}
  12.192, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  12.192, 12.192, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 12.192, 0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc06d6a-e5b8-4044-8a7f-ac7f6cf6888d}, !- Handle
  Plenum - Wall 180_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0.9144,                   !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  12.192, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  12.192, 6.096, 0.9144;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2056c917-918f-4a72-ae32-d100c7a2422f}, !- Handle
  Plenum - Wall 090_b,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0.9144,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 0.9144;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b63de31-4b44-4bb3-a3af-e8cbfaa75fad}, !- Handle
  Plenum - Wall 180_b,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9144,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0.9144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e83f705-b1c5-4b27-a066-7236c97e0aa9}, !- Handle
  Plenum - Wall 270_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9144;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc62d257-502a-46d1-8ea6-bb68a3183d86}, !- Handle
  Plenum - Wall 000_a,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 12.192, 0.9144,                 !- X,Y,Z Vertex 1 {m}
  12.192, 12.192, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ddc9fc-c274-4727-af24-6841156b9ffa}, !- Handle
  Plenum - RoofCeiling_a,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0.9144,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  12.192, 6.096, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  12.192, 12.192, 0.9144,                 !- X,Y,Z Vertex 4 {m}
  0, 12.192, 0.9144,                      !- X,Y,Z Vertex 5 {m}
  0, 0, 0.9144;                           !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {a6525484-3832-4bc4-912d-1ca9a2a951d8}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Surface,
  {c5e812bd-dd30-4a8e-a832-1fe8bdb3e66a}, !- Handle
  Plenum - Floor_b,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2599e3c7-93c5-4d14-877c-49958af42428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5699ba62-0872-4d87-a0d7-5790e27a30ad}, !- Handle
  Plenum - Floor_c,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13ccf3b4-2846-4e28-80f2-1d96770a4ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ccf0b9-1631-4b9f-a9b8-9adfd95707f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 12.192, 0,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.192, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bddd2bf6-45da-4fc6-a6c2-186a6bfb8e1a}, !- Handle
  Rendering Color 61,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e98938d6-92b6-4dad-bde1-42558e66aaa3}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3713c7e8-23f8-4735-85f5-d8d76b5c55af}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {900d05f5-5488-44d5-a8f4-8b1d28c7df39}, !- Handle
  Rendering Color 62,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {73dea279-2e5b-4a9e-be0e-c416dcf097e6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3790d1f5-331f-46a7-9b8d-5ad0b3595391}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ba7e8c60-f773-46a5-abfa-632998e01bc0}, !- Handle
  Rendering Color 63,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3300296e-60e6-4302-abd0-26a0f3d790ce}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4b7af24-979e-42c8-8bed-ae1f5a9fd830}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8ba5cf59-f326-4ac1-bf0b-ddaaec1aa806}, !- Handle
  Rendering Color 64,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4bce1d04-b328-4c03-9c8b-b84ec1d95a89}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee3c4f2a-6a3c-461c-a74d-777a7cc9f05f}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd8804c8-f996-448e-a043-e38b5ced89d5}, !- Handle
  Rendering Color 65,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {35ee63d4-3e60-4a22-8fea-3b3aec4291f1}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2327d493-222a-48f2-b911-2aa970b9ee38}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d460324a-f19f-4169-9a9d-1ffb6a63d974}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d8f104ba-9e1e-42c4-bf48-14d5da9cf016}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46799a50-adcf-4591-8c37-388006c7960e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c81c5d43-932b-4727-ac8c-50f43732edd7}, !- Handle
  Rendering Color 67,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a00fa457-6c8c-4aa2-9b24-7c5314f9ad5a}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {949e8ad9-bfe0-4767-a006-316ff9df59fc}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fe3050e8-a549-4238-ac89-60bddff169d1}, !- Handle
  Rendering Color 68,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4a6c4de3-ce86-44ca-8121-9cd8cd25af15}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bd4a18f-84ac-46c3-8d94-dc4c39610f14}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f7e60a48-0985-4d78-9a7a-344860485993}, !- Handle
  Rendering Color 69,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d5cf5456-42b0-407f-949f-21a66abeb028}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17759b33-c25a-4e30-ab38-2cf37720196e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {addc95ef-71eb-46bc-b899-1d59cc4ea233}, !- Handle
  Rendering Color 70,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7b5029b7-dbbd-4e27-9afb-f339e4429ffb}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {926fc7d1-b67a-49dd-b3da-d6a217fe634d}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {aa4133f0-cab0-4778-95d5-cca8d846e728}, !- Handle
  Rendering Color 71,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9be97fd1-ecdf-4eb6-a617-658ef2dcf4ab}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f94e08f-a654-4809-8870-8be6275cae95}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fd954863-39f6-430f-82f2-2a5b5e8cbb69}, !- Handle
  Rendering Color 72,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {019e6b92-c70b-49a2-be5b-a244c1df7daf}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55ba8ecd-20c4-49de-a591-699b25d87d14}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {99a3e37c-ea8e-4fa5-8666-7bf9b3022209}, !- Handle
  Rendering Color 73,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f009668d-1f4e-4a68-80de-d0fc0b5908d5}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e736307-8287-4cdb-905f-a8de79174cb6}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43a9b4d4-9ec7-48fb-9391-622cfe4c4b86}, !- Handle
  Rendering Color 74,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4c523127-9d92-4a6e-9d4b-8abd88be7c7d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b099211a-8cf5-45c0-89db-db555dbb8bbe}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat 1, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {21755f10-df1e-4273-b558-eaad830dcb40}, !- Handle
  Rendering Color 75,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4eb871ce-1817-4076-bfd8-e6b850bb6d02}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06724518-28ee-4f98-a648-b8a3d1c8de8d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat 1, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {036b0ac7-3414-46bf-b77d-4db0bdf32a7e}, !- Handle
  Rendering Color 76,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5f0123d3-a6e3-43a8-b692-314b77e81c67}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a4a3e94-bf57-4edb-bee7-828033d85d00}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat 1, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {8662a4b3-f743-405a-9b21-cd0c7e800262}, !- Handle
  189.1-2009 - CZ3 - Office 1,            !- Name
  {dd5e6cd5-eda1-4a59-ae29-ced503a5f0d6}, !- Default Exterior Surface Constructions Name
  {5868af81-2efb-4ff8-92ac-e4efbff0ee63}, !- Default Interior Surface Constructions Name
  {59b7ab3d-928e-452b-8ed4-2b03721c771c}, !- Default Ground Contact Surface Constructions Name
  {4aaf5462-e74f-4cda-afcf-a85ccdde3fc7}, !- Default Exterior SubSurface Constructions Name
  {70597827-228d-4224-aee7-43202ba02c03}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dd5e6cd5-eda1-4a59-ae29-ced503a5f0d6}, !- Handle
  Default Surface Constructions 22,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Wall Construction Name
  {f01c2998-dc2a-40e4-92ac-634289a393bd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5868af81-2efb-4ff8-92ac-e4efbff0ee63}, !- Handle
  Default Surface Constructions 23,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {59b7ab3d-928e-452b-8ed4-2b03721c771c}, !- Handle
  Default Surface Constructions 24,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4aaf5462-e74f-4cda-afcf-a85ccdde3fc7}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Fixed Window Construction Name
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {70597827-228d-4224-aee7-43202ba02c03}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {fbc28d4a-baa8-482b-9046-e4be71dd4d74}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {36c14ebe-bac3-4ff1-98ce-329cce1ac3ab}, !- Default Schedule Set Name
  {92a3a6de-3538-403b-9a93-97de77e39d90}, !- Group Rendering Name
  {006714ee-5cff-4225-8284-ab000c5dd687}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {92a3a6de-3538-403b-9a93-97de77e39d90}, !- Handle
  Rendering Color 77,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {36c14ebe-bac3-4ff1-98ce-329cce1ac3ab}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d8dc1b5-9815-4269-b60a-e6aec9cd41f3}, !- Number of People Schedule Name
  {4de8711e-f7b3-438d-8e66-72dcedbe2af8}, !- People Activity Level Schedule Name
  {845057ef-565e-468d-9ca1-639417364699}, !- Lighting Schedule Name
  {fa7585b5-14fb-43a3-91bf-bafcfcae68b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {69bda98c-56ea-49d3-9099-30dbfddd0409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {304d9b96-f611-4adb-8697-22f1bbb61e9a}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.3437906875814,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eff6f953-dfcc-4b7b-9d06-e676cbd9015d}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Lights, !- Name
  {304d9b96-f611-4adb-8697-22f1bbb61e9a}, !- Lights Definition Name
  {fbc28d4a-baa8-482b-9046-e4be71dd4d74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {845057ef-565e-468d-9ca1-639417364699}, ! Handle
  QuickServiceRestaurant Bldg Light,      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {1c328536-e1ac-49a2-9fc3-66d7215e7f0e}, ! Default Day Schedule Name
  {e150009b-e823-4939-a12b-28fba9ab917e}, ! Summer Design Day Schedule Name
  {6004f8ef-802c-47de-9cd2-a8b7a9d7de2c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c328536-e1ac-49a2-9fc3-66d7215e7f0e}, ! Handle
  QuickServiceRestaurant Bldg Light Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {e150009b-e823-4939-a12b-28fba9ab917e}, ! Handle
  QuickServiceRestaurant Bldg Light Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6004f8ef-802c-47de-9cd2-a8b7a9d7de2c}, ! Handle
  QuickServiceRestaurant Bldg Light Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {006714ee-5cff-4225-8284-ab000c5dd687}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {46877f6d-ca9e-4709-8ba4-99cf3625a51f}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71e4c9c1-41cf-41ee-9b7a-72760cb59ad0}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 People, !- Name
  {46877f6d-ca9e-4709-8ba4-99cf3625a51f}, !- People Definition Name
  {fbc28d4a-baa8-482b-9046-e4be71dd4d74}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3d8dc1b5-9815-4269-b60a-e6aec9cd41f3}, ! Handle
  QuickServiceRestaurant Bldg Occ,        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {940c6bb3-ee72-491d-8aa7-7671e11561bd}, ! Default Day Schedule Name
  {61e810fc-504d-4a0e-9971-a162117db49f}, ! Summer Design Day Schedule Name
  {6913d359-97aa-4ebd-b9d4-91c7d22ff4fb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {940c6bb3-ee72-491d-8aa7-7671e11561bd}, ! Handle
  QuickServiceRestaurant Bldg Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2;                                    !- Value Until Time 18

OS:Schedule:Day,
  {61e810fc-504d-4a0e-9971-a162117db49f}, ! Handle
  QuickServiceRestaurant Bldg Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6913d359-97aa-4ebd-b9d4-91c7d22ff4fb}, ! Handle
  QuickServiceRestaurant Bldg Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {16dffdd7-912b-4420-95bf-45b88a377a4a}, ! Handle
  QuickServiceRestaurant Bldg Occ Rule 1, ! Name
  {3d8dc1b5-9815-4269-b60a-e6aec9cd41f3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ec98db6f-cbf9-4007-a441-79336333d48c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ec98db6f-cbf9-4007-a441-79336333d48c}, ! Handle
  QuickServiceRestaurant Bldg Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.45000000000000001,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.34999999999999998,                    ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999,                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  0.55000000000000004,                    ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.34999999999999998,                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.20000000000000001;                    ! Value Until Time 14

OS:Schedule:Ruleset,
  {4de8711e-f7b3-438d-8e66-72dcedbe2af8}, ! Handle
  QuickServiceRestaurant Activity,        ! Name
  {8ccf193e-4220-4d69-84ef-f8bb0172a419}, ! Schedule Type Limits Name
  {cad7f436-0419-456f-ae90-654d32e29bc8}, ! Default Day Schedule Name
  {2a1de1d7-7956-4c2e-9a3c-0ce04f47596b}, ! Summer Design Day Schedule Name
  {5475082f-1236-4604-8856-141b3347b6bb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8ccf193e-4220-4d69-84ef-f8bb0172a419}, !- Handle
  ActivityLevel 8,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {cad7f436-0419-456f-ae90-654d32e29bc8}, ! Handle
  QuickServiceRestaurant Activity Default Schedule, ! Name
  {8ccf193e-4220-4d69-84ef-f8bb0172a419}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2a1de1d7-7956-4c2e-9a3c-0ce04f47596b}, ! Handle
  QuickServiceRestaurant Activity Summer Design Day, ! Name
  {8ccf193e-4220-4d69-84ef-f8bb0172a419}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {5475082f-1236-4604-8856-141b3347b6bb}, ! Handle
  QuickServiceRestaurant Activity Winter Design Day, ! Name
  {8ccf193e-4220-4d69-84ef-f8bb0172a419}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ee4399c1-c58e-4273-8d48-6e62c3d678e8}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Infiltration, !- Name
  {fbc28d4a-baa8-482b-9046-e4be71dd4d74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {69bda98c-56ea-49d3-9099-30dbfddd0409}, ! Handle
  QuickServiceRestaurant Infil Half On,   ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {8e44ad15-b351-4c84-b528-ba6b8dd6e2c5}, ! Default Day Schedule Name
  {cc1c6c6f-4940-48cc-9939-df3b46d59bb2}, ! Summer Design Day Schedule Name
  {071f1243-c43a-4d40-98a4-393f4e472cfb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e44ad15-b351-4c84-b528-ba6b8dd6e2c5}, ! Handle
  QuickServiceRestaurant Infil Half On Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {cc1c6c6f-4940-48cc-9939-df3b46d59bb2}, ! Handle
  QuickServiceRestaurant Infil Half On Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:Schedule:Day,
  {071f1243-c43a-4d40-98a4-393f4e472cfb}, ! Handle
  QuickServiceRestaurant Infil Half On Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:Schedule:Rule,
  {fae9d202-75d4-47b2-bc23-56d5b797765c}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 1, ! Name
  {69bda98c-56ea-49d3-9099-30dbfddd0409}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {257bb95d-0028-46f0-9731-729ab504932b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {257bb95d-0028-46f0-9731-729ab504932b}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:Schedule:Rule,
  {7e49de54-7ed3-41f0-8eae-ba12fd9d0088}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 2, ! Name
  {69bda98c-56ea-49d3-9099-30dbfddd0409}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {44c70029-093a-4638-8ec7-0c9301c7e67c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {44c70029-093a-4638-8ec7-0c9301c7e67c}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:ElectricEquipment:Definition,
  {5bfa0b92-221d-4352-98ee-b553b70c3f89}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  94.0766175473343,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7917d626-6371-4c7b-b4ec-bd6a8eb6efd7}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Electric Equipment, !- Name
  {5bfa0b92-221d-4352-98ee-b553b70c3f89}, !- Electric Equipment Definition Name
  {fbc28d4a-baa8-482b-9046-e4be71dd4d74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fa7585b5-14fb-43a3-91bf-bafcfcae68b1}, ! Handle
  QuickServiceRestaurant Bldg Equip,      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {f3d2025c-8358-44cf-9e3a-de6dba372984}, ! Default Day Schedule Name
  {9e884a9e-a3f0-43ef-8879-4ad60ccad062}, ! Summer Design Day Schedule Name
  {12a01cf5-d8de-47e2-8b7e-06eb77e31995}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3d2025c-8358-44cf-9e3a-de6dba372984}, ! Handle
  QuickServiceRestaurant Bldg Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25;                                   !- Value Until Time 7

OS:Schedule:Day,
  {9e884a9e-a3f0-43ef-8879-4ad60ccad062}, ! Handle
  QuickServiceRestaurant Bldg Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {12a01cf5-d8de-47e2-8b7e-06eb77e31995}, ! Handle
  QuickServiceRestaurant Bldg Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7e1ad6dd-0e59-40cc-bc6b-2aebca510e30}, ! Handle
  QuickServiceRestaurant Bldg Equip Rule 1, ! Name
  {fa7585b5-14fb-43a3-91bf-bafcfcae68b1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {041243cb-ffef-431b-b0d7-7d8635297fbc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {041243cb-ffef-431b-b0d7-7d8635297fbc}, ! Handle
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  14,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.25,                                   ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25;                                   ! Value Until Time 7

OS:ThermostatSetpoint:DualSetpoint,
  {bf237d76-834c-4908-a57e-a88373b1317e}, !- Handle
  189.1-2009 - QckSrvRest - Dining - CZ4-8 Thermostat, !- Name
  {ff21879d-6549-4a89-a8e6-2a9a3529b254}, !- Heating Setpoint Temperature Schedule Name
  {55cb4acb-9ada-4cf7-a0c1-adc694e87760}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ff21879d-6549-4a89-a8e6-2a9a3529b254}, ! Handle
  QuickServiceRestaurant HtgSetp,         ! Name
  {58876b18-2239-4370-b390-ca2edcaba5f6}, ! Schedule Type Limits Name
  {7fff70d6-95ce-4669-8c7f-5e94842404e4}, ! Default Day Schedule Name
  {638596e6-3abb-49d3-bf88-b795d8bd9de0}, ! Summer Design Day Schedule Name
  {fbb4e239-7a28-4cbb-8d59-285ff391f2cd}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {58876b18-2239-4370-b390-ca2edcaba5f6}, !- Handle
  Temperature 54,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7fff70d6-95ce-4669-8c7f-5e94842404e4}, ! Handle
  QuickServiceRestaurant HtgSetp Default Schedule, ! Name
  {58876b18-2239-4370-b390-ca2edcaba5f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {638596e6-3abb-49d3-bf88-b795d8bd9de0}, ! Handle
  QuickServiceRestaurant HtgSetp Summer Design Day, ! Name
  {58876b18-2239-4370-b390-ca2edcaba5f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {fbb4e239-7a28-4cbb-8d59-285ff391f2cd}, ! Handle
  QuickServiceRestaurant HtgSetp Winter Design Day, ! Name
  {58876b18-2239-4370-b390-ca2edcaba5f6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {55cb4acb-9ada-4cf7-a0c1-adc694e87760}, ! Handle
  QuickServiceRestaurant ClgSetp,         ! Name
  {9d2b1488-2792-43b5-8d4c-919a0c52eaf5}, ! Schedule Type Limits Name
  {752f8a6a-3fbc-4f86-bb69-40b3006298a2}, ! Default Day Schedule Name
  {2398151e-7d67-466d-a233-f1ff17b026d1}, ! Summer Design Day Schedule Name
  {c792fa37-297d-4107-afb5-58abacd88480}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9d2b1488-2792-43b5-8d4c-919a0c52eaf5}, !- Handle
  Temperature 16,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {752f8a6a-3fbc-4f86-bb69-40b3006298a2}, ! Handle
  QuickServiceRestaurant ClgSetp Default Schedule, ! Name
  {9d2b1488-2792-43b5-8d4c-919a0c52eaf5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2398151e-7d67-466d-a233-f1ff17b026d1}, ! Handle
  QuickServiceRestaurant ClgSetp Summer Design Day, ! Name
  {9d2b1488-2792-43b5-8d4c-919a0c52eaf5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  30,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  24;                                     ! Value Until Time 3

OS:Schedule:Day,
  {c792fa37-297d-4107-afb5-58abacd88480}, ! Handle
  QuickServiceRestaurant ClgSetp Winter Design Day, ! Name
  {9d2b1488-2792-43b5-8d4c-919a0c52eaf5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:SpaceType,
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {a079a619-c45e-4d02-8aea-acf6a5a1c4c5}, !- Default Schedule Set Name
  {9c49c226-541f-4d3a-80d4-afe03a232bda}, !- Group Rendering Name
  {4ed91465-f6e5-430e-b348-ab166c81c1ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {9c49c226-541f-4d3a-80d4-afe03a232bda}, !- Handle
  Rendering Color 78,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a079a619-c45e-4d02-8aea-acf6a5a1c4c5}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3d8dc1b5-9815-4269-b60a-e6aec9cd41f3}, !- Number of People Schedule Name
  {4de8711e-f7b3-438d-8e66-72dcedbe2af8}, !- People Activity Level Schedule Name
  {845057ef-565e-468d-9ca1-639417364699}, !- Lighting Schedule Name
  {fa7585b5-14fb-43a3-91bf-bafcfcae68b1}, !- Electric Equipment Schedule Name
  {4a8fb88e-6ac0-44bd-af44-11202b469901}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {69bda98c-56ea-49d3-9099-30dbfddd0409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2f0092d7-4869-4cb7-a3b5-b06fb6a9b8da}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {861a1317-09e4-487f-9b11-581393ebbbda}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Lights, !- Name
  {2f0092d7-4869-4cb7-a3b5-b06fb6a9b8da}, !- Lights Definition Name
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4ed91465-f6e5-430e-b348-ab166c81c1ac}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {414bb75f-4b83-44d5-91b2-27ef002a9cd3}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c1d5044-d947-4acd-8fec-511505734940}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 People, !- Name
  {414bb75f-4b83-44d5-91b2-27ef002a9cd3}, !- People Definition Name
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {e611a559-2abd-4da8-9378-f6ec5b8e7fe8}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Infiltration, !- Name
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dbc877f9-5ccf-4da1-96b7-9c33b9408b2c}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  219.583867044121,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {79037c37-36fd-4919-bada-56fab4241d70}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Electric Equipment, !- Name
  {dbc877f9-5ccf-4da1-96b7-9c33b9408b2c}, !- Electric Equipment Definition Name
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {773c3786-fd5e-4ac7-93d7-94d2ac77e06e}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  941.960796475826,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {cca95dbf-921e-4848-8e96-479cc1090258}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Gas Equipment, !- Name
  {773c3786-fd5e-4ac7-93d7-94d2ac77e06e}, !- Gas Equipment Definition Name
  {e4752c35-5d86-4e75-9a7a-631fd28dcf16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4a8fb88e-6ac0-44bd-af44-11202b469901}, ! Handle
  QuickServiceRestaurant Gas Equip,       ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {6cabf8c5-dc26-4df2-8fd6-3edc7021c9eb}, ! Default Day Schedule Name
  {df3dc280-4715-468c-b8b6-4344cce72708}, ! Summer Design Day Schedule Name
  {2a8045ee-a5c6-405d-ac5f-7ff7229407af}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cabf8c5-dc26-4df2-8fd6-3edc7021c9eb}, ! Handle
  QuickServiceRestaurant Gas Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.09,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.22,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.27,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.21,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.17,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.14,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02;                                   !- Value Until Time 17

OS:Schedule:Day,
  {df3dc280-4715-468c-b8b6-4344cce72708}, ! Handle
  QuickServiceRestaurant Gas Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {2a8045ee-a5c6-405d-ac5f-7ff7229407af}, ! Handle
  QuickServiceRestaurant Gas Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1d2f41db-b9a7-4c2c-9570-dc603ffe57fc}, !- Handle
  189.1-2009 - QckSrvRest - Kitchen - CZ4-8 Thermostat, !- Name
  {f8346a6c-f8ab-4182-8182-4c5b4d7570db}, !- Heating Setpoint Temperature Schedule Name
  {f87431a9-b7fc-40a8-a137-8327fc53b0d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f8346a6c-f8ab-4182-8182-4c5b4d7570db}, ! Handle
  QuickServiceRestaurant HtgSetp Kitchen, ! Name
  {f1ed377c-28f7-4b14-92bb-83c2408d5fc9}, ! Schedule Type Limits Name
  {6b7681cf-a0ae-42e7-8ccb-b5259721871a}, ! Default Day Schedule Name
  {81de1136-bac3-49fb-ad6b-08d2a0b96ef9}, ! Summer Design Day Schedule Name
  {bc7befbd-94cb-44e7-88d9-61832618e025}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f1ed377c-28f7-4b14-92bb-83c2408d5fc9}, !- Handle
  Temperature 26,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6b7681cf-a0ae-42e7-8ccb-b5259721871a}, ! Handle
  QuickServiceRestaurant HtgSetp Kitchen Default Schedule, ! Name
  {f1ed377c-28f7-4b14-92bb-83c2408d5fc9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {81de1136-bac3-49fb-ad6b-08d2a0b96ef9}, ! Handle
  QuickServiceRestaurant HtgSetp Kitchen Summer Design Day, ! Name
  {f1ed377c-28f7-4b14-92bb-83c2408d5fc9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {bc7befbd-94cb-44e7-88d9-61832618e025}, ! Handle
  QuickServiceRestaurant HtgSetp Kitchen Winter Design Day, ! Name
  {f1ed377c-28f7-4b14-92bb-83c2408d5fc9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  19;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {f87431a9-b7fc-40a8-a137-8327fc53b0d5}, ! Handle
  QuickServiceRestaurant ClgSetp Kitchen, ! Name
  {01f6bb05-5e12-4b0a-abe3-adc4a44daaac}, ! Schedule Type Limits Name
  {8f6a6972-cea1-4324-8a2b-e4da3b867844}, ! Default Day Schedule Name
  {149ee446-9ce4-403c-b9d1-bdee21871499}, ! Summer Design Day Schedule Name
  {59fba7af-83c3-4177-9f58-90506a01f465}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {01f6bb05-5e12-4b0a-abe3-adc4a44daaac}, !- Handle
  Temperature 23,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8f6a6972-cea1-4324-8a2b-e4da3b867844}, ! Handle
  QuickServiceRestaurant ClgSetp Kitchen Default Schedule, ! Name
  {01f6bb05-5e12-4b0a-abe3-adc4a44daaac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {149ee446-9ce4-403c-b9d1-bdee21871499}, ! Handle
  QuickServiceRestaurant ClgSetp Kitchen Summer Design Day, ! Name
  {01f6bb05-5e12-4b0a-abe3-adc4a44daaac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  26,                                     ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  30,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26;                                     ! Value Until Time 3

OS:Schedule:Day,
  {59fba7af-83c3-4177-9f58-90506a01f465}, ! Handle
  QuickServiceRestaurant ClgSetp Kitchen Winter Design Day, ! Name
  {01f6bb05-5e12-4b0a-abe3-adc4a44daaac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:ThermalZone,
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}, !- Handle
  TZ_Plenum,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64fa6610-c650-44e6-9478-5da1c1b5b7fc}, !- Zone Air Inlet Port List
  {80bf2e08-5929-4a48-9eed-c41b77211179}, !- Zone Air Exhaust Port List
  {9af6eb8a-a821-49f7-9327-a2e7b938162f}, !- Zone Air Node Name
  {507f5d52-8319-4935-9c6b-bde9a384c58d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a95dfbc4-9a41-4d0d-9a90-c3425788febb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {507f5d52-8319-4935-9c6b-bde9a384c58d}, !- Handle
  Port List 4,                            !- Name
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {79d14f62-f224-4243-8027-696cabf90b2a}, !- Handle
  TZ_Plenum Zone Air Node,                !- Name
  {9af6eb8a-a821-49f7-9327-a2e7b938162f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9af6eb8a-a821-49f7-9327-a2e7b938162f}, !- Handle
  {e5ea392f-4c6c-491e-ab0d-d2b5a1e3df66}, !- Name
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}, !- Source Object
  11,                                     !- Outlet Port
  {79d14f62-f224-4243-8027-696cabf90b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64fa6610-c650-44e6-9478-5da1c1b5b7fc}, !- Handle
  {4f2ad99e-6895-47ad-b105-3747364ce026}, !- Name
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}; !- HVAC Component

OS:PortList,
  {80bf2e08-5929-4a48-9eed-c41b77211179}, !- Handle
  {dc583477-dfea-49ee-8162-0cd507fc4e98}, !- Name
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}; !- HVAC Component

OS:Sizing:Zone,
  {f38a4426-b43b-4e21-bbd5-1ac54261fd29}, !- Handle
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96645748-6655-46db-a8e3-c10f8a3ef806}, !- Handle
  TZ_Plenum Zone HVAC Equipment List,     !- Name
  {d7364d0b-3dfc-40b4-a5ac-86a064fbd0fe}; !- Thermal Zone

OS:ThermalZone,
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- Handle
  TZ_Lobby,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be0d0d55-5358-49e6-b51b-cd9370145fb0}, !- Zone Air Inlet Port List
  {16fb5972-143d-42c4-85eb-bdd60a538484}, !- Zone Air Exhaust Port List
  {134bafc3-0cc2-4ff5-a08b-8cec9b662fb6}, !- Zone Air Node Name
  {4ec479e4-2252-4197-9ee0-1f08c3d34df8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {624b814f-2b76-49b7-884b-4c9e2ede438c}, !- Group Rendering Name
  {1f9ac083-a2aa-47bc-8c2b-a638a57a4371}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4ec479e4-2252-4197-9ee0-1f08c3d34df8}, !- Handle
  Port List 3,                            !- Name
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- HVAC Component
  {6a54923a-c4fb-4aa5-afc3-f9b6f51ee157}; !- Port 1

OS:Node,
  {670daa12-834a-4381-89d2-3330528fcf90}, !- Handle
  TZ_Lobby Zone Air Node,                 !- Name
  {134bafc3-0cc2-4ff5-a08b-8cec9b662fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {134bafc3-0cc2-4ff5-a08b-8cec9b662fb6}, !- Handle
  {a0accf4c-4f8e-4e2b-ad0e-59fc47281121}, !- Name
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- Source Object
  11,                                     !- Outlet Port
  {670daa12-834a-4381-89d2-3330528fcf90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be0d0d55-5358-49e6-b51b-cd9370145fb0}, !- Handle
  {952e1dc1-6835-412e-b73b-ada693e2e302}, !- Name
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- HVAC Component
  {ab6850da-8757-4cfa-bf2e-3ad55a6b00ef}; !- Port 1

OS:PortList,
  {16fb5972-143d-42c4-85eb-bdd60a538484}, !- Handle
  {a825b90e-3987-42bb-9703-93ebc3e72b38}, !- Name
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}; !- HVAC Component

OS:Sizing:Zone,
  {51e4dff8-3718-4fa7-8cc2-7f13f0b59671}, !- Handle
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b16a66e-3e42-4244-b201-b1b100c6d7d1}, !- Handle
  TZ_Lobby Zone HVAC Equipment List,      !- Name
  {40bc068c-4c54-44ba-ad7e-365e05c8128a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0cf2c32-62c3-42e4-993e-c14d1a0f663a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- Handle
  TZ_Dining,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97923a1e-6099-4c7a-a411-f4f329929d2d}, !- Zone Air Inlet Port List
  {06ec70a8-5908-44c8-882c-330c157e05c0}, !- Zone Air Exhaust Port List
  {d33e6dad-dee0-47a2-a2cc-c0f5a069af03}, !- Zone Air Node Name
  {ef565a5f-012e-4382-b74e-afc644ac5c83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c89941c8-f4a0-4afc-bc71-dbc83b9c3d62}, !- Group Rendering Name
  {4b61c36a-cafb-4d54-b96f-787de74a8ed2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ef565a5f-012e-4382-b74e-afc644ac5c83}, !- Handle
  Port List 2,                            !- Name
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- HVAC Component
  {381ba8ef-a443-4661-8f06-56fc42892a3f}; !- Port 1

OS:Node,
  {fc740537-4616-486c-bd96-c8d8c9e1194d}, !- Handle
  TZ_Dining Zone Air Node,                !- Name
  {d33e6dad-dee0-47a2-a2cc-c0f5a069af03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d33e6dad-dee0-47a2-a2cc-c0f5a069af03}, !- Handle
  {4400e8c2-d43f-4cbc-8924-67c22377a39f}, !- Name
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- Source Object
  11,                                     !- Outlet Port
  {fc740537-4616-486c-bd96-c8d8c9e1194d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97923a1e-6099-4c7a-a411-f4f329929d2d}, !- Handle
  {a324be70-684a-4aff-9298-025740799f6e}, !- Name
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- HVAC Component
  {07583423-bb14-4baa-a921-260d785d8752}; !- Port 1

OS:PortList,
  {06ec70a8-5908-44c8-882c-330c157e05c0}, !- Handle
  {001856d8-6295-486c-a1a0-0563c1791aae}, !- Name
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}; !- HVAC Component

OS:Sizing:Zone,
  {55842e6c-42be-490e-acf9-4ff492aa264a}, !- Handle
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d01357c-9bb5-4f2b-8b78-8a66d39ade0d}, !- Handle
  TZ_Dining Zone HVAC Equipment List,     !- Name
  {f9de582c-a2d1-4792-9f4e-35ab44b37eb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b7e663f-d31a-4d6d-87e7-7fd858667a0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- Handle
  TZ_Kitchen,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff2ebd5d-584b-4cfc-99e1-50b3a79d71f5}, !- Zone Air Inlet Port List
  {9235c803-3c80-4773-8d0a-0230bd9bfd48}, !- Zone Air Exhaust Port List
  {7d04642f-901a-423c-bfc2-eec7b30d1cfa}, !- Zone Air Node Name
  {4c7791e6-6ce0-4270-9127-18284a62ba0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbe837d1-f457-4211-80e4-84d89266472f}, !- Group Rendering Name
  {29b8d7c6-39fb-46fb-bc37-0182a640590d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4c7791e6-6ce0-4270-9127-18284a62ba0c}, !- Handle
  Port List 1,                            !- Name
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- HVAC Component
  {d70a7cb7-07cc-419f-ae05-748a13498db2}; !- Port 1

OS:Node,
  {91e87c11-6ce9-4455-bf30-ad35b09e6163}, !- Handle
  TZ_Kitchen Zone Air Node,               !- Name
  {7d04642f-901a-423c-bfc2-eec7b30d1cfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d04642f-901a-423c-bfc2-eec7b30d1cfa}, !- Handle
  {7a0a80ff-e82e-4b32-8963-1bfded8d4a27}, !- Name
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- Source Object
  11,                                     !- Outlet Port
  {91e87c11-6ce9-4455-bf30-ad35b09e6163}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff2ebd5d-584b-4cfc-99e1-50b3a79d71f5}, !- Handle
  {68d81852-3dc5-4215-b78c-166ca9d51f98}, !- Name
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- HVAC Component
  {83153e72-8417-49a7-a18a-6bd54650ef9e}; !- Port 1

OS:PortList,
  {9235c803-3c80-4773-8d0a-0230bd9bfd48}, !- Handle
  {a6418033-bd08-4550-8504-e01c17599126}, !- Name
  {e536df06-394f-4c94-a3d4-d01f747399ee}; !- HVAC Component

OS:Sizing:Zone,
  {a3b6f00a-73f3-470a-a617-766044cbd8c4}, !- Handle
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25189193-5be5-4a53-bb54-25c5cc4a7d62}, !- Handle
  TZ_Kitchen Zone HVAC Equipment List,    !- Name
  {e536df06-394f-4c94-a3d4-d01f747399ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4af6091e-cbb9-40b4-a907-14e9c237496c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Rendering:Color,
  {a95dfbc4-9a41-4d0d-9a90-c3425788febb}, !- Handle
  Rendering Color 79,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {624b814f-2b76-49b7-884b-4c9e2ede438c}, !- Handle
  Rendering Color 80,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c89941c8-f4a0-4afc-bc71-dbc83b9c3d62}, !- Handle
  Rendering Color 81,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbe837d1-f457-4211-80e4-84d89266472f}, !- Handle
  Rendering Color 82,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SubSurface,
  {203c9787-b85e-4ef3-b2c4-3666282fb8ef}, !- Handle
  Dining - Wall 270_a - Sub:a,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4bfdc44-75a0-4b16-91b3-c665bcf759ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0706, 2.75856806722689,            !- X,Y,Z Vertex 1 {m}
  0, 6.0706, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.9144,          !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.75856806722689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cbaa251-aafc-44ba-9ae4-2b73f6f35ab5}, !- Handle
  Dining - Wall 000_a - Sub:a,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f1ff625-ca47-4555-8f65-169c93081a7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 6.096, 2.75856806722689,        !- X,Y,Z Vertex 1 {m}
  6.0706, 6.096, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 6.096, 0.9144,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 6.096, 2.75856806722689; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {c7bdc6c2-7cba-4856-bda3-bf6e327705a1}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {ba92dcc9-8a6d-4f12-97d9-af178fc33a62}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {38f8685b-d039-42b0-928e-cd2708405c73}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {8d573ff0-4e23-48cf-af82-ab1322210f30}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {2ec155a5-f23d-40d7-abcb-733a357ffe7c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c227e4d6-d771-407a-bfd3-cc5ee781f74a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {aa8725fc-c8c6-4e3e-b6e1-41261954a79a}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:SizingPeriod:DesignDay,
  {60268a72-5b5b-49ab-8e64-160f6e009bf7}, !- Handle
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB, !- Name
  -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {75191473-be01-4c93-82f0-53d5726b027c}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0c705e01-c7e0-49e9-99c4-5661f2218d74}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns WB=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {20b9f792-b556-4a24-98c5-47bc546e94a6}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DP=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eca508c7-6be5-413d-8467-6f94ef76d84a}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns Enth=>MDB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  78700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SpaceType,
  {e6a049c2-31d1-4376-be82-0300faf1a756}, !- Handle
  Plenum Space Type,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f1899ea-fcac-4774-9423-5daebf104283}; !- Group Rendering Name

OS:Rendering:Color,
  {9f1899ea-fcac-4774-9423-5daebf104283}, !- Handle
  Rendering Color 83,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {4b61c36a-cafb-4d54-b96f-787de74a8ed2}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {ff21879d-6549-4a89-a8e6-2a9a3529b254}, !- Heating Setpoint Temperature Schedule Name
  {55cb4acb-9ada-4cf7-a0c1-adc694e87760}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29b8d7c6-39fb-46fb-bc37-0182a640590d}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {ff21879d-6549-4a89-a8e6-2a9a3529b254}, !- Heating Setpoint Temperature Schedule Name
  {55cb4acb-9ada-4cf7-a0c1-adc694e87760}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f9ac083-a2aa-47bc-8c2b-a638a57a4371}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:RadianceParameters,
  {4ef82ef6-e374-4a5d-b042-683a3bacb1ed}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {c63ba6f2-cced-4def-9047-9195eb45e036}; !- Handle

OS:OutputControl:ReportingTolerances,
  {7d8745ea-9cd1-421a-974f-e4f0c02045d7}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {3febae3f-623c-4bd9-bc35-1d3f77f5dc95}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {b6e03cec-bc90-463a-954f-62b20eb82594}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a3bf66da-01bb-40dc-aaed-ddfbe3eb29d5}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {5d96f395-e7f6-41dd-b710-c47297f6d38c}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {77c20102-90fa-4aaf-b1e6-343b8788c2f8}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3b8c3711-de88-4ef9-a3ad-fda08ee33d50}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {046044f2-93e0-4746-a898-66efc0966e70}, !- Handle
  Baltimore Blt Washngtn IntL,            !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/NREL/OpenStudio-measures/nrel_published/nze_hvac/tests/output/test_model_with_sizing_issues/USA_MD_Baltimore-Washington.Intl.AP.724060_TMY3.epw, !- Url
  A76C8897;                               !- Checksum

OS:PlantLoop,
  {397bf61d-3cf7-4752-bef7-fdeeb80e1f3f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {76004305-69f9-4846-b31f-7e4c1a77d335}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {eeb219f0-1cd9-44b1-9b68-911e353be419}, !- Plant Side Inlet Node Name
  {4d4cf3c9-3cbf-41f7-815b-639136c61f62}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d731ed63-ba6f-4050-ad05-fa172a325f1a}, !- Demand Side Inlet Node Name
  {8814aae5-d3d2-4dd9-9607-75212f034126}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {18685806-8713-4f66-b99c-50349b73417f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Demand Mixer Name
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Demand Splitter Name
  {132ae966-6f17-482a-ac8b-2e58ad20a7ac}, !- Supply Mixer Name
  {216189e0-f4d1-4e34-9160-888a9f070b56}; !- Supply Splitter Name

OS:Node,
  {252b61c1-5da3-4387-8ae4-8488a033a28a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {eeb219f0-1cd9-44b1-9b68-911e353be419}, !- Inlet Port
  {12f8ecca-352f-48c6-84d1-2dcc74feb60d}; !- Outlet Port

OS:Node,
  {76004305-69f9-4846-b31f-7e4c1a77d335}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {eb17cb9f-02f5-4667-afac-ea4ee1a42845}, !- Inlet Port
  {4d4cf3c9-3cbf-41f7-815b-639136c61f62}; !- Outlet Port

OS:Node,
  {8e0d5d8b-7170-4bf2-b11c-41b99fa2608c}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {51eeac1f-5a37-44e5-8c0b-6fe3dce9cf96}, !- Inlet Port
  {16d57c22-b061-4b73-9924-4ac43c0b672e}; !- Outlet Port

OS:Connector:Mixer,
  {132ae966-6f17-482a-ac8b-2e58ad20a7ac}, !- Handle
  Connector Mixer 1,                      !- Name
  {429dab7c-9e0d-4fb8-bc52-dde11a8a96c9}, !- Outlet Branch Name
  {6084187a-2255-47c2-a31a-5d6872331678}, !- Inlet Branch Name 1
  {d8f23b6f-ea82-4551-a20d-8c3b16c2262a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {216189e0-f4d1-4e34-9160-888a9f070b56}, !- Handle
  Connector Splitter 1,                   !- Name
  {3c4bb88c-5130-48ea-90b7-72e0f3e7b8d3}, !- Inlet Branch Name
  {51eeac1f-5a37-44e5-8c0b-6fe3dce9cf96}, !- Outlet Branch Name 1
  {df491122-a451-49d5-9421-841cd8fafc73}; !- Outlet Branch Name 2

OS:Connection,
  {eeb219f0-1cd9-44b1-9b68-911e353be419}, !- Handle
  {71059370-dc64-4f5b-b4f3-d71458532488}, !- Name
  {397bf61d-3cf7-4752-bef7-fdeeb80e1f3f}, !- Source Object
  14,                                     !- Outlet Port
  {252b61c1-5da3-4387-8ae4-8488a033a28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51eeac1f-5a37-44e5-8c0b-6fe3dce9cf96}, !- Handle
  {24bef4a4-a452-4390-ae10-97cc95acdc7d}, !- Name
  {216189e0-f4d1-4e34-9160-888a9f070b56}, !- Source Object
  3,                                      !- Outlet Port
  {8e0d5d8b-7170-4bf2-b11c-41b99fa2608c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4cf3c9-3cbf-41f7-815b-639136c61f62}, !- Handle
  {e85c4343-0878-4301-9fde-1e05654d3ce3}, !- Name
  {76004305-69f9-4846-b31f-7e4c1a77d335}, !- Source Object
  3,                                      !- Outlet Port
  {397bf61d-3cf7-4752-bef7-fdeeb80e1f3f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {54b5f0d9-e83b-4be2-9f23-41d2ff55b4a0}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {d731ed63-ba6f-4050-ad05-fa172a325f1a}, !- Inlet Port
  {a102c365-69e3-4667-8a34-ea7d407085a7}; !- Outlet Port

OS:Node,
  {b230cc16-2d20-4ab0-bf5f-4eca36631f11}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {b0fc6e88-f37b-48c4-b757-ca33ff36e759}, !- Inlet Port
  {8814aae5-d3d2-4dd9-9607-75212f034126}; !- Outlet Port

OS:Node,
  {0c8b534f-2cd5-401b-9403-6952d144eb12}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {6214939f-c988-467d-a14c-c00e087ba016}, !- Inlet Port
  {5161f650-4837-4a61-ab2d-6c27b84c32a3}; !- Outlet Port

OS:Connector:Mixer,
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Handle
  Connector Mixer 2,                      !- Name
  {a2521d2d-48a1-4120-8541-7127e2cefcae}, !- Outlet Branch Name
  {be39ce90-0389-4546-aa0c-e0ce29c09b0f}, !- Inlet Branch Name 1
  {5350636d-0686-470c-9131-773635f659f4}, !- Inlet Branch Name 2
  {2df5ff08-b9c2-4d64-9fee-9389dff62661}, !- Inlet Branch Name 3
  {5b3a191a-8484-40e3-91a8-2106395ec11c}, !- Inlet Branch Name 4
  {a5f0fc7d-29f5-43de-9a82-67a7f5700cab}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Handle
  Connector Splitter 2,                   !- Name
  {5313f26b-49e8-4bec-8255-c98983f9aa50}, !- Inlet Branch Name
  {6214939f-c988-467d-a14c-c00e087ba016}, !- Outlet Branch Name 1
  {f0cbd6b3-fcbb-499b-8a2a-859e56844f3d}, !- Outlet Branch Name 2
  {fd5dad1c-e38f-4e24-a9ac-dc6efc37ad04}, !- Outlet Branch Name 3
  {ef311cc9-ed6a-4c11-b3e1-386578b7e81b}, !- Outlet Branch Name 4
  {41b46961-3d1f-4f85-ab88-47e55bfeff92}; !- Outlet Branch Name 5

OS:Connection,
  {d731ed63-ba6f-4050-ad05-fa172a325f1a}, !- Handle
  {ab885fc0-2e34-470f-bd97-7fa377289415}, !- Name
  {397bf61d-3cf7-4752-bef7-fdeeb80e1f3f}, !- Source Object
  17,                                     !- Outlet Port
  {54b5f0d9-e83b-4be2-9f23-41d2ff55b4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6214939f-c988-467d-a14c-c00e087ba016}, !- Handle
  {77f5f7cc-cc8e-4836-8fbf-a8c8253c2354}, !- Name
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Source Object
  3,                                      !- Outlet Port
  {0c8b534f-2cd5-401b-9403-6952d144eb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8814aae5-d3d2-4dd9-9607-75212f034126}, !- Handle
  {a2fcd4ba-32a2-418c-882e-b98cb6eb4922}, !- Name
  {b230cc16-2d20-4ab0-bf5f-4eca36631f11}, !- Source Object
  3,                                      !- Outlet Port
  {397bf61d-3cf7-4752-bef7-fdeeb80e1f3f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {01e53a6f-3ade-4309-9813-8b7f1a0661a1}, !- Handle
  {397bf61d-3cf7-4752-bef7-fdeeb80e1f3f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {18685806-8713-4f66-b99c-50349b73417f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {9360a751-1175-441c-89c3-96d7b27aab7a}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Schedule Type Limits Name
  {c6f4c821-df9f-4d71-8851-12fd902b8172}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6f4c821-df9f-4d71-8851-12fd902b8172}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {71bd227c-eaa9-439d-874a-ceb999148a0d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {9360a751-1175-441c-89c3-96d7b27aab7a}, !- Schedule Name
  {76004305-69f9-4846-b31f-7e4c1a77d335}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f3b267a2-197c-4984-a445-fe53f6cb187c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {12f8ecca-352f-48c6-84d1-2dcc74feb60d}, !- Inlet Node Name
  {e0d9b155-124b-428e-8d32-9cb0831f2e25}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {907f663a-0617-4989-bd7f-951fe12bad49}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e0d9b155-124b-428e-8d32-9cb0831f2e25}, !- Inlet Port
  {3c4bb88c-5130-48ea-90b7-72e0f3e7b8d3}; !- Outlet Port

OS:Connection,
  {12f8ecca-352f-48c6-84d1-2dcc74feb60d}, !- Handle
  {e3454f96-1fa2-4678-9a57-a51269aee949}, !- Name
  {252b61c1-5da3-4387-8ae4-8488a033a28a}, !- Source Object
  3,                                      !- Outlet Port
  {f3b267a2-197c-4984-a445-fe53f6cb187c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d9b155-124b-428e-8d32-9cb0831f2e25}, !- Handle
  {7ef752bc-1119-40e5-976b-4a7b2970cc76}, !- Name
  {f3b267a2-197c-4984-a445-fe53f6cb187c}, !- Source Object
  3,                                      !- Outlet Port
  {907f663a-0617-4989-bd7f-951fe12bad49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4bb88c-5130-48ea-90b7-72e0f3e7b8d3}, !- Handle
  {7a028ac0-57f7-4ed1-9828-e8066730b7f9}, !- Name
  {907f663a-0617-4989-bd7f-951fe12bad49}, !- Source Object
  3,                                      !- Outlet Port
  {216189e0-f4d1-4e34-9160-888a9f070b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {5e39cfc1-7f36-42d6-ba48-53bbd43ad368}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  48.8888888888889,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {16d57c22-b061-4b73-9924-4ac43c0b672e}, !- Boiler Water Inlet Node Name
  {ee80dee5-cea7-4a2a-8936-6def73b5675a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4c2ff4b1-56bc-4ead-bd0d-484e8d498e9c}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {ee80dee5-cea7-4a2a-8936-6def73b5675a}, !- Inlet Port
  {6084187a-2255-47c2-a31a-5d6872331678}; !- Outlet Port

OS:Connection,
  {16d57c22-b061-4b73-9924-4ac43c0b672e}, !- Handle
  {8e50d48d-8c8e-4105-8b7d-a99dd04e9cea}, !- Name
  {8e0d5d8b-7170-4bf2-b11c-41b99fa2608c}, !- Source Object
  3,                                      !- Outlet Port
  {5e39cfc1-7f36-42d6-ba48-53bbd43ad368}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ee80dee5-cea7-4a2a-8936-6def73b5675a}, !- Handle
  {c1fdd43c-b8ef-4f89-9ffa-ae3f3b9ef5c5}, !- Name
  {5e39cfc1-7f36-42d6-ba48-53bbd43ad368}, !- Source Object
  13,                                     !- Outlet Port
  {4c2ff4b1-56bc-4ead-bd0d-484e8d498e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6084187a-2255-47c2-a31a-5d6872331678}, !- Handle
  {9a9b1616-1542-4d83-8647-e57092550175}, !- Name
  {4c2ff4b1-56bc-4ead-bd0d-484e8d498e9c}, !- Source Object
  3,                                      !- Outlet Port
  {132ae966-6f17-482a-ac8b-2e58ad20a7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {92e19f7e-5cf6-4d4d-bc01-29455c541cd4}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {06107e35-ae57-46d5-962d-8cc8b736106f}, !- Inlet Node Name
  {9e27f5d7-4513-4c89-887d-3505a1d1a85d}; !- Outlet Node Name

OS:Node,
  {b2565ecb-dc6e-4df0-9855-886249eb31dc}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {df491122-a451-49d5-9421-841cd8fafc73}, !- Inlet Port
  {06107e35-ae57-46d5-962d-8cc8b736106f}; !- Outlet Port

OS:Connection,
  {df491122-a451-49d5-9421-841cd8fafc73}, !- Handle
  {75ffc146-4770-4a77-8eba-a4a83005d40a}, !- Name
  {216189e0-f4d1-4e34-9160-888a9f070b56}, !- Source Object
  4,                                      !- Outlet Port
  {b2565ecb-dc6e-4df0-9855-886249eb31dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2c49c0b-b9b6-476c-b14d-2dfa4cbefb79}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9e27f5d7-4513-4c89-887d-3505a1d1a85d}, !- Inlet Port
  {d8f23b6f-ea82-4551-a20d-8c3b16c2262a}; !- Outlet Port

OS:Connection,
  {06107e35-ae57-46d5-962d-8cc8b736106f}, !- Handle
  {972f39a9-9489-4b81-9ddb-30c6f8cccf86}, !- Name
  {b2565ecb-dc6e-4df0-9855-886249eb31dc}, !- Source Object
  3,                                      !- Outlet Port
  {92e19f7e-5cf6-4d4d-bc01-29455c541cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e27f5d7-4513-4c89-887d-3505a1d1a85d}, !- Handle
  {62cb3948-bd34-4722-bc88-9b11ca4aea40}, !- Name
  {92e19f7e-5cf6-4d4d-bc01-29455c541cd4}, !- Source Object
  3,                                      !- Outlet Port
  {f2c49c0b-b9b6-476c-b14d-2dfa4cbefb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f23b6f-ea82-4551-a20d-8c3b16c2262a}, !- Handle
  {d7664b15-6c17-44ad-81d7-8474a268225c}, !- Name
  {f2c49c0b-b9b6-476c-b14d-2dfa4cbefb79}, !- Source Object
  3,                                      !- Outlet Port
  {132ae966-6f17-482a-ac8b-2e58ad20a7ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a84f157b-6f14-4c0a-a8f9-4b10096a88da}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {5161f650-4837-4a61-ab2d-6c27b84c32a3}, !- Inlet Node Name
  {d0e5fcdb-ab87-4fe2-a20c-d4069e46ba00}; !- Outlet Node Name

OS:Node,
  {733e0980-d388-4c37-9615-1e7cd6cecb9c}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d0e5fcdb-ab87-4fe2-a20c-d4069e46ba00}, !- Inlet Port
  {be39ce90-0389-4546-aa0c-e0ce29c09b0f}; !- Outlet Port

OS:Connection,
  {5161f650-4837-4a61-ab2d-6c27b84c32a3}, !- Handle
  {c7397574-7c3a-4cbc-b4e7-429d2224fbbf}, !- Name
  {0c8b534f-2cd5-401b-9403-6952d144eb12}, !- Source Object
  3,                                      !- Outlet Port
  {a84f157b-6f14-4c0a-a8f9-4b10096a88da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e5fcdb-ab87-4fe2-a20c-d4069e46ba00}, !- Handle
  {e85841b0-6773-48c9-aabb-d9fbffae3a90}, !- Name
  {a84f157b-6f14-4c0a-a8f9-4b10096a88da}, !- Source Object
  3,                                      !- Outlet Port
  {733e0980-d388-4c37-9615-1e7cd6cecb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be39ce90-0389-4546-aa0c-e0ce29c09b0f}, !- Handle
  {c2a7dee4-aa2e-437d-90a4-64515605ef76}, !- Name
  {733e0980-d388-4c37-9615-1e7cd6cecb9c}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2f70e4e-273d-4088-953b-337d771b8af4}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {ac23d080-e105-4c6e-9762-e04d6f3a785a}, !- Inlet Node Name
  {eb17cb9f-02f5-4667-afac-ea4ee1a42845}; !- Outlet Node Name

OS:Node,
  {aab597d6-337e-4a39-96f8-0b2d521d0fe7}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {429dab7c-9e0d-4fb8-bc52-dde11a8a96c9}, !- Inlet Port
  {ac23d080-e105-4c6e-9762-e04d6f3a785a}; !- Outlet Port

OS:Connection,
  {429dab7c-9e0d-4fb8-bc52-dde11a8a96c9}, !- Handle
  {5817a4f0-9280-4336-b90f-deacdb883d76}, !- Name
  {132ae966-6f17-482a-ac8b-2e58ad20a7ac}, !- Source Object
  2,                                      !- Outlet Port
  {aab597d6-337e-4a39-96f8-0b2d521d0fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac23d080-e105-4c6e-9762-e04d6f3a785a}, !- Handle
  {8e9873c8-869f-44d0-9f52-016a97921d7f}, !- Name
  {aab597d6-337e-4a39-96f8-0b2d521d0fe7}, !- Source Object
  3,                                      !- Outlet Port
  {d2f70e4e-273d-4088-953b-337d771b8af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb17cb9f-02f5-4667-afac-ea4ee1a42845}, !- Handle
  {13fb76f2-6ac9-4fb0-8ba1-3593f7d28a01}, !- Name
  {d2f70e4e-273d-4088-953b-337d771b8af4}, !- Source Object
  3,                                      !- Outlet Port
  {76004305-69f9-4846-b31f-7e4c1a77d335}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0bda0b20-0b78-43a0-b072-42b98aa34eea}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {a102c365-69e3-4667-8a34-ea7d407085a7}, !- Inlet Node Name
  {39f882ce-b729-4f26-9d67-d6a98d039fdc}; !- Outlet Node Name

OS:Node,
  {cde9c920-ad3d-4e27-8644-8dcfd409a12b}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {39f882ce-b729-4f26-9d67-d6a98d039fdc}, !- Inlet Port
  {5313f26b-49e8-4bec-8255-c98983f9aa50}; !- Outlet Port

OS:Connection,
  {a102c365-69e3-4667-8a34-ea7d407085a7}, !- Handle
  {274071a3-d650-4571-9666-8e513c91c6b5}, !- Name
  {54b5f0d9-e83b-4be2-9f23-41d2ff55b4a0}, !- Source Object
  3,                                      !- Outlet Port
  {0bda0b20-0b78-43a0-b072-42b98aa34eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f882ce-b729-4f26-9d67-d6a98d039fdc}, !- Handle
  {5a145d03-3af4-455f-9e96-ef1bf09f87b8}, !- Name
  {0bda0b20-0b78-43a0-b072-42b98aa34eea}, !- Source Object
  3,                                      !- Outlet Port
  {cde9c920-ad3d-4e27-8644-8dcfd409a12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5313f26b-49e8-4bec-8255-c98983f9aa50}, !- Handle
  {2f7015f7-f438-44ba-b3f6-95de863b6d67}, !- Name
  {cde9c920-ad3d-4e27-8644-8dcfd409a12b}, !- Source Object
  3,                                      !- Outlet Port
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71d717ed-81f6-453b-92a1-bd924fa4e962}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {40e96a5f-16ab-432a-92ef-2047ca5d45e9}, !- Inlet Node Name
  {b0fc6e88-f37b-48c4-b757-ca33ff36e759}; !- Outlet Node Name

OS:Node,
  {0453e6aa-a578-4696-a8bb-2d5570790fae}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a2521d2d-48a1-4120-8541-7127e2cefcae}, !- Inlet Port
  {40e96a5f-16ab-432a-92ef-2047ca5d45e9}; !- Outlet Port

OS:Connection,
  {a2521d2d-48a1-4120-8541-7127e2cefcae}, !- Handle
  {6f36738e-46d7-4cf6-b9d1-d15391be0729}, !- Name
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Source Object
  2,                                      !- Outlet Port
  {0453e6aa-a578-4696-a8bb-2d5570790fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e96a5f-16ab-432a-92ef-2047ca5d45e9}, !- Handle
  {ee2967c6-2039-4f77-96c1-66ce6e25dbac}, !- Name
  {0453e6aa-a578-4696-a8bb-2d5570790fae}, !- Source Object
  3,                                      !- Outlet Port
  {71d717ed-81f6-453b-92a1-bd924fa4e962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fc6e88-f37b-48c4-b757-ca33ff36e759}, !- Handle
  {0fcb4038-41ed-43e9-b14a-1779aedbe993}, !- Name
  {71d717ed-81f6-453b-92a1-bd924fa4e962}, !- Source Object
  3,                                      !- Outlet Port
  {b230cc16-2d20-4ab0-bf5f-4eca36631f11}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {810f07f5-7699-42be-bb80-59265c07bbea}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4c7b30fb-1cff-45ac-a5b8-e3dbf559539d}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d2c09f39-ecb6-4753-973d-742146c071be}, !- Plant Side Inlet Node Name
  {8343339f-e84d-4b66-a7be-97baec1574ca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {76016373-e968-4017-96c3-235f9b48fd37}, !- Demand Side Inlet Node Name
  {b7067a26-feb9-4561-b78b-905500c9d6b9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {91493ba3-75d0-4ae0-ac77-2e3eb42f144d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {65c11048-5cfb-4cfb-927c-70190b615fc7}, !- Demand Mixer Name
  {52aa2217-3ba6-49d9-a479-cf11e4a5b27b}, !- Demand Splitter Name
  {005f254e-50e8-43b9-8a7a-eaee802c7409}, !- Supply Mixer Name
  {eb9fd95a-bcc3-484b-864e-c045bf214036}; !- Supply Splitter Name

OS:Node,
  {49806894-3d6e-4e28-8d5f-9c0a07cebaa8}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {d2c09f39-ecb6-4753-973d-742146c071be}, !- Inlet Port
  {bf58425f-156d-4da1-8e53-3ca2b11fb68f}; !- Outlet Port

OS:Node,
  {4c7b30fb-1cff-45ac-a5b8-e3dbf559539d}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e6a91658-bf97-4f06-91bd-a52f805eb139}, !- Inlet Port
  {8343339f-e84d-4b66-a7be-97baec1574ca}; !- Outlet Port

OS:Node,
  {9247804b-f21c-42ec-88e8-f5c391bf1cf9}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Inlet Water Node, !- Name
  {5c57d9a6-245f-41db-b04e-0a4ab00899bc}, !- Inlet Port
  {7b582d7d-a009-4cda-a081-58a4fb496426}; !- Outlet Port

OS:Connector:Mixer,
  {005f254e-50e8-43b9-8a7a-eaee802c7409}, !- Handle
  Connector Mixer 3,                      !- Name
  {82337f2e-1b5e-4cb2-a82c-e29d718c24b6}, !- Outlet Branch Name
  {95cdc1da-1fea-47e5-b98d-b1303d020ed7}, !- Inlet Branch Name 1
  {95b6493b-70c9-4671-8e7f-548ff7b64024}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eb9fd95a-bcc3-484b-864e-c045bf214036}, !- Handle
  Connector Splitter 3,                   !- Name
  {998b6c7e-be3a-4181-8270-e98830a106da}, !- Inlet Branch Name
  {5c57d9a6-245f-41db-b04e-0a4ab00899bc}, !- Outlet Branch Name 1
  {f9602f52-5736-4e3f-9dad-016c94d32f93}; !- Outlet Branch Name 2

OS:Connection,
  {d2c09f39-ecb6-4753-973d-742146c071be}, !- Handle
  {4c7a486e-d519-4c61-83f6-9b80cd77e95c}, !- Name
  {810f07f5-7699-42be-bb80-59265c07bbea}, !- Source Object
  14,                                     !- Outlet Port
  {49806894-3d6e-4e28-8d5f-9c0a07cebaa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c57d9a6-245f-41db-b04e-0a4ab00899bc}, !- Handle
  {da45870e-7814-4de3-a8d5-1f4353daec8d}, !- Name
  {eb9fd95a-bcc3-484b-864e-c045bf214036}, !- Source Object
  3,                                      !- Outlet Port
  {9247804b-f21c-42ec-88e8-f5c391bf1cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8343339f-e84d-4b66-a7be-97baec1574ca}, !- Handle
  {4f428cb5-521c-459b-ad8f-ea10ba258bfe}, !- Name
  {4c7b30fb-1cff-45ac-a5b8-e3dbf559539d}, !- Source Object
  3,                                      !- Outlet Port
  {810f07f5-7699-42be-bb80-59265c07bbea}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2d2a59da-fd52-4db3-b312-42bb1579d18d}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {76016373-e968-4017-96c3-235f9b48fd37}, !- Inlet Port
  {92e92751-7c46-4cae-947f-1224882cb03d}; !- Outlet Port

OS:Node,
  {4e05afea-2abb-4bb9-8649-e14626ebd5b0}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {fd06a093-80a4-4bb3-ad1d-36c995cc7c41}, !- Inlet Port
  {b7067a26-feb9-4561-b78b-905500c9d6b9}; !- Outlet Port

OS:Node,
  {71a7219a-cea9-451d-948e-c15a6af68535}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {18e2df73-cf88-4ba3-bca0-c981e00e3898}, !- Inlet Port
  {8bf2ad3a-8f97-453d-98be-c0fa91d7818f}; !- Outlet Port

OS:Connector:Mixer,
  {65c11048-5cfb-4cfb-927c-70190b615fc7}, !- Handle
  Connector Mixer 4,                      !- Name
  {bd1c6cc5-aace-4cf0-b19c-c3dd6ea6dd75}, !- Outlet Branch Name
  {fb98a842-a680-49c9-b528-843a479ff259}, !- Inlet Branch Name 1
  {718fd716-bd2a-4244-a7c1-c89e376f3e39}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {52aa2217-3ba6-49d9-a479-cf11e4a5b27b}, !- Handle
  Connector Splitter 4,                   !- Name
  {7eee33b8-6b37-4d16-a592-8b207888231c}, !- Inlet Branch Name
  {18e2df73-cf88-4ba3-bca0-c981e00e3898}, !- Outlet Branch Name 1
  {29db39aa-b595-4aa6-8177-109332f77151}; !- Outlet Branch Name 2

OS:Connection,
  {76016373-e968-4017-96c3-235f9b48fd37}, !- Handle
  {aed1d85d-d841-4c4b-94cd-a4b492d4bbff}, !- Name
  {810f07f5-7699-42be-bb80-59265c07bbea}, !- Source Object
  17,                                     !- Outlet Port
  {2d2a59da-fd52-4db3-b312-42bb1579d18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e2df73-cf88-4ba3-bca0-c981e00e3898}, !- Handle
  {9d93e9d0-6c33-4e3f-b214-1a83b20b4c2a}, !- Name
  {52aa2217-3ba6-49d9-a479-cf11e4a5b27b}, !- Source Object
  3,                                      !- Outlet Port
  {71a7219a-cea9-451d-948e-c15a6af68535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7067a26-feb9-4561-b78b-905500c9d6b9}, !- Handle
  {32a3b21c-ff68-40b0-886e-ce66eeb41fcb}, !- Name
  {4e05afea-2abb-4bb9-8649-e14626ebd5b0}, !- Source Object
  3,                                      !- Outlet Port
  {810f07f5-7699-42be-bb80-59265c07bbea}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c98259fb-1d99-4783-a74c-88f261d4dba7}, !- Handle
  {810f07f5-7699-42be-bb80-59265c07bbea}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {91493ba3-75d0-4ae0-ac77-2e3eb42f144d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {2a2ef2e6-015a-46c9-946c-6e558ec27721}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Schedule Type Limits Name
  {361fe96a-f14b-401a-bf11-e1ddf283f620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {361fe96a-f14b-401a-bf11-e1ddf283f620}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5c64e3f2-90b8-4b6b-aefe-f27835aa10b9}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {2a2ef2e6-015a-46c9-946c-6e558ec27721}, !- Schedule Name
  {4c7b30fb-1cff-45ac-a5b8-e3dbf559539d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7a37ef2a-ed03-4a7a-9ca8-fa3ddd3a93e4}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {bf58425f-156d-4da1-8e53-3ca2b11fb68f}, !- Inlet Node Name
  {d82e6e3d-4d68-4084-aa6f-01d47b142edd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a8d77b86-30a5-446b-8254-a04cf43c1939}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {d82e6e3d-4d68-4084-aa6f-01d47b142edd}, !- Inlet Port
  {998b6c7e-be3a-4181-8270-e98830a106da}; !- Outlet Port

OS:Connection,
  {bf58425f-156d-4da1-8e53-3ca2b11fb68f}, !- Handle
  {55b19e65-001e-4ed8-b9fc-738be03626e6}, !- Name
  {49806894-3d6e-4e28-8d5f-9c0a07cebaa8}, !- Source Object
  3,                                      !- Outlet Port
  {7a37ef2a-ed03-4a7a-9ca8-fa3ddd3a93e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82e6e3d-4d68-4084-aa6f-01d47b142edd}, !- Handle
  {bb0e4851-3075-4dbe-8b8c-e1a79ce9590e}, !- Name
  {7a37ef2a-ed03-4a7a-9ca8-fa3ddd3a93e4}, !- Source Object
  3,                                      !- Outlet Port
  {a8d77b86-30a5-446b-8254-a04cf43c1939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998b6c7e-be3a-4181-8270-e98830a106da}, !- Handle
  {1d4a60b9-f78b-4d78-8711-b7092e5bbd43}, !- Name
  {a8d77b86-30a5-446b-8254-a04cf43c1939}, !- Source Object
  3,                                      !- Outlet Port
  {eb9fd95a-bcc3-484b-864e-c045bf214036}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {a3d18271-0ba8-4afc-9b88-b4de90c175bd}, !- Handle
  NREL ZNE Ready 2017    Chiller 0,       !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3e57cca2-c7a4-4c9e-85b8-4b18cb82f59e}, !- Cooling Capacity Function of Temperature Curve Name
  {f4076afd-703c-4a0f-82d6-47bbe16a4dd0}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f311c675-2473-413a-a9f8-0dd7d2b63452}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {7b582d7d-a009-4cda-a081-58a4fb496426}, !- Chilled Water Inlet Node Name
  {8422926a-e1da-4e4f-8cf0-a061b5a681a7}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {3e57cca2-c7a4-4c9e-85b8-4b18cb82f59e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f4076afd-703c-4a0f-82d6-47bbe16a4dd0}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f311c675-2473-413a-a9f8-0dd7d2b63452}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {96b09171-adab-4365-a43b-a6ae0ba888df}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Outlet Water Node, !- Name
  {8422926a-e1da-4e4f-8cf0-a061b5a681a7}, !- Inlet Port
  {95cdc1da-1fea-47e5-b98d-b1303d020ed7}; !- Outlet Port

OS:Connection,
  {7b582d7d-a009-4cda-a081-58a4fb496426}, !- Handle
  {3e532df0-e56c-42bb-beb1-a58ab70673f2}, !- Name
  {9247804b-f21c-42ec-88e8-f5c391bf1cf9}, !- Source Object
  3,                                      !- Outlet Port
  {a3d18271-0ba8-4afc-9b88-b4de90c175bd}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8422926a-e1da-4e4f-8cf0-a061b5a681a7}, !- Handle
  {ba9cfabf-26e2-4d0d-9c38-a430924692fe}, !- Name
  {a3d18271-0ba8-4afc-9b88-b4de90c175bd}, !- Source Object
  16,                                     !- Outlet Port
  {96b09171-adab-4365-a43b-a6ae0ba888df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cdc1da-1fea-47e5-b98d-b1303d020ed7}, !- Handle
  {0f4cf83b-5b43-4802-8c79-1c88a579d313}, !- Name
  {96b09171-adab-4365-a43b-a6ae0ba888df}, !- Source Object
  3,                                      !- Outlet Port
  {005f254e-50e8-43b9-8a7a-eaee802c7409}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc1f1dfb-9eca-415f-bc4d-75def647c3b5}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {e117e4c4-46b8-4db1-99fb-1422a90390b4}, !- Inlet Node Name
  {e97622f1-1e96-44d8-a417-192ebdc90fef}; !- Outlet Node Name

OS:Node,
  {ad69acc9-0275-4acb-ba2d-4a07b60d9421}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {f9602f52-5736-4e3f-9dad-016c94d32f93}, !- Inlet Port
  {e117e4c4-46b8-4db1-99fb-1422a90390b4}; !- Outlet Port

OS:Connection,
  {f9602f52-5736-4e3f-9dad-016c94d32f93}, !- Handle
  {b78df06f-f719-42ed-96c9-91493b77d14a}, !- Name
  {eb9fd95a-bcc3-484b-864e-c045bf214036}, !- Source Object
  4,                                      !- Outlet Port
  {ad69acc9-0275-4acb-ba2d-4a07b60d9421}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fac0fb0f-daa7-409b-99d6-5c65e0e4aa50}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e97622f1-1e96-44d8-a417-192ebdc90fef}, !- Inlet Port
  {95b6493b-70c9-4671-8e7f-548ff7b64024}; !- Outlet Port

OS:Connection,
  {e117e4c4-46b8-4db1-99fb-1422a90390b4}, !- Handle
  {81c1597b-6216-4bcb-a641-7977c7513436}, !- Name
  {ad69acc9-0275-4acb-ba2d-4a07b60d9421}, !- Source Object
  3,                                      !- Outlet Port
  {fc1f1dfb-9eca-415f-bc4d-75def647c3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97622f1-1e96-44d8-a417-192ebdc90fef}, !- Handle
  {a793e55b-a1cc-410a-835e-cf4f1369031c}, !- Name
  {fc1f1dfb-9eca-415f-bc4d-75def647c3b5}, !- Source Object
  3,                                      !- Outlet Port
  {fac0fb0f-daa7-409b-99d6-5c65e0e4aa50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b6493b-70c9-4671-8e7f-548ff7b64024}, !- Handle
  {f420ba18-801a-4735-992d-058eef1fdff3}, !- Name
  {fac0fb0f-daa7-409b-99d6-5c65e0e4aa50}, !- Source Object
  3,                                      !- Outlet Port
  {005f254e-50e8-43b9-8a7a-eaee802c7409}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef34319f-9d15-4701-9439-c5b4e9277884}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {8bf2ad3a-8f97-453d-98be-c0fa91d7818f}, !- Inlet Node Name
  {84ff35c4-20bb-4a2b-a617-ab517c4a7864}; !- Outlet Node Name

OS:Node,
  {23da437f-1ea7-4442-8496-241b64f88b80}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {84ff35c4-20bb-4a2b-a617-ab517c4a7864}, !- Inlet Port
  {fb98a842-a680-49c9-b528-843a479ff259}; !- Outlet Port

OS:Connection,
  {8bf2ad3a-8f97-453d-98be-c0fa91d7818f}, !- Handle
  {e1d1e03d-4515-4458-a13a-81ce5951681d}, !- Name
  {71a7219a-cea9-451d-948e-c15a6af68535}, !- Source Object
  3,                                      !- Outlet Port
  {ef34319f-9d15-4701-9439-c5b4e9277884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ff35c4-20bb-4a2b-a617-ab517c4a7864}, !- Handle
  {4a9555ce-1641-476f-9c6b-a3136c68ee51}, !- Name
  {ef34319f-9d15-4701-9439-c5b4e9277884}, !- Source Object
  3,                                      !- Outlet Port
  {23da437f-1ea7-4442-8496-241b64f88b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb98a842-a680-49c9-b528-843a479ff259}, !- Handle
  {ee497474-8dba-480c-8a0e-a744a461ee0c}, !- Name
  {23da437f-1ea7-4442-8496-241b64f88b80}, !- Source Object
  3,                                      !- Outlet Port
  {65c11048-5cfb-4cfb-927c-70190b615fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a052deda-33a2-417c-b5ea-d9f964a52762}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {2af57d31-ee5f-4586-ba2b-47c7fbd79fac}, !- Inlet Node Name
  {e6a91658-bf97-4f06-91bd-a52f805eb139}; !- Outlet Node Name

OS:Node,
  {43b78894-1203-4a22-b3e2-0e0bb5d4706d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {82337f2e-1b5e-4cb2-a82c-e29d718c24b6}, !- Inlet Port
  {2af57d31-ee5f-4586-ba2b-47c7fbd79fac}; !- Outlet Port

OS:Connection,
  {82337f2e-1b5e-4cb2-a82c-e29d718c24b6}, !- Handle
  {713221e5-d3eb-45e9-8495-55733eff12e7}, !- Name
  {005f254e-50e8-43b9-8a7a-eaee802c7409}, !- Source Object
  2,                                      !- Outlet Port
  {43b78894-1203-4a22-b3e2-0e0bb5d4706d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af57d31-ee5f-4586-ba2b-47c7fbd79fac}, !- Handle
  {c2b01dc9-cf83-4739-b385-4d050ff0c1c3}, !- Name
  {43b78894-1203-4a22-b3e2-0e0bb5d4706d}, !- Source Object
  3,                                      !- Outlet Port
  {a052deda-33a2-417c-b5ea-d9f964a52762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a91658-bf97-4f06-91bd-a52f805eb139}, !- Handle
  {964eca15-fcf2-4620-85f7-962e2fd4a203}, !- Name
  {a052deda-33a2-417c-b5ea-d9f964a52762}, !- Source Object
  3,                                      !- Outlet Port
  {4c7b30fb-1cff-45ac-a5b8-e3dbf559539d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3622d2c-af84-4a7d-84cb-609c4f6207b6}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {92e92751-7c46-4cae-947f-1224882cb03d}, !- Inlet Node Name
  {224470b4-541b-443f-9e7e-8b3d474f7eae}; !- Outlet Node Name

OS:Node,
  {7cb04e7a-ea12-40db-b117-dfe24b264af6}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {224470b4-541b-443f-9e7e-8b3d474f7eae}, !- Inlet Port
  {7eee33b8-6b37-4d16-a592-8b207888231c}; !- Outlet Port

OS:Connection,
  {92e92751-7c46-4cae-947f-1224882cb03d}, !- Handle
  {595c4435-a6b5-4dfd-8468-dbcefdd9e824}, !- Name
  {2d2a59da-fd52-4db3-b312-42bb1579d18d}, !- Source Object
  3,                                      !- Outlet Port
  {a3622d2c-af84-4a7d-84cb-609c4f6207b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224470b4-541b-443f-9e7e-8b3d474f7eae}, !- Handle
  {6c69a67e-9b3f-4a20-a4d1-d976d617229d}, !- Name
  {a3622d2c-af84-4a7d-84cb-609c4f6207b6}, !- Source Object
  3,                                      !- Outlet Port
  {7cb04e7a-ea12-40db-b117-dfe24b264af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eee33b8-6b37-4d16-a592-8b207888231c}, !- Handle
  {fe3e5c83-e845-4e52-95a6-43fde6149ef7}, !- Name
  {7cb04e7a-ea12-40db-b117-dfe24b264af6}, !- Source Object
  3,                                      !- Outlet Port
  {52aa2217-3ba6-49d9-a479-cf11e4a5b27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {386528b4-ad80-4415-b46a-d09f8a47fbd6}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {52a550e8-dedd-4bc0-97d8-b311e3f69e5b}, !- Inlet Node Name
  {fd06a093-80a4-4bb3-ad1d-36c995cc7c41}; !- Outlet Node Name

OS:Node,
  {9040b769-de8e-43b1-a72c-6bec05c5ffdb}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {bd1c6cc5-aace-4cf0-b19c-c3dd6ea6dd75}, !- Inlet Port
  {52a550e8-dedd-4bc0-97d8-b311e3f69e5b}; !- Outlet Port

OS:Connection,
  {bd1c6cc5-aace-4cf0-b19c-c3dd6ea6dd75}, !- Handle
  {f170f3b3-b1e4-4192-be2c-4311c319b3bd}, !- Name
  {65c11048-5cfb-4cfb-927c-70190b615fc7}, !- Source Object
  2,                                      !- Outlet Port
  {9040b769-de8e-43b1-a72c-6bec05c5ffdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a550e8-dedd-4bc0-97d8-b311e3f69e5b}, !- Handle
  {f2eaacce-cd2b-44a8-a230-cc8e4dd232c3}, !- Name
  {9040b769-de8e-43b1-a72c-6bec05c5ffdb}, !- Source Object
  3,                                      !- Outlet Port
  {386528b4-ad80-4415-b46a-d09f8a47fbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd06a093-80a4-4bb3-ad1d-36c995cc7c41}, !- Handle
  {ba1e4bec-86ad-4064-9f5a-808675919af4}, !- Name
  {386528b4-ad80-4415-b46a-d09f8a47fbd6}, !- Source Object
  3,                                      !- Outlet Port
  {4e05afea-2abb-4bb9-8649-e14626ebd5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3318d647-4d2e-43fe-a8a9-407c80ecf1a0}, !- Handle
  3 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule
  {34fc6669-77f2-4e77-9707-fe5f23763134}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0562eeeb-4d6c-4b4d-8699-9a681392a3de}, !- Supply Side Inlet Node Name
  {31d87a44-77f8-4980-88a0-7b4cc9457d0d}, !- Demand Side Outlet Node Name
  {124eda27-d746-4b7d-b70d-50e614499799}, !- Demand Side Inlet Node A
  {88100e7b-47ea-4f2b-9836-0d9552bf7d0f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f4bbd79-4ba9-4522-9d1e-879936ba6f17}, !- Demand Mixer Name
  {ab993383-8e2c-4100-847f-e20bfcddf73e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f73e77d6-bada-49cc-860b-712f038da20c}, !- Handle
  3 Zone VAV Supply Inlet Node,           !- Name
  {0562eeeb-4d6c-4b4d-8699-9a681392a3de}, !- Inlet Port
  {02bc434d-679d-4aa6-8948-2a0fef4aea9b}; !- Outlet Port

OS:Node,
  {c7ec4962-dbc3-47d8-8af7-639a2e807dd0}, !- Handle
  3 Zone VAV Supply Outlet Node,          !- Name
  {f8640a9b-7775-486c-82a7-07458eab6240}, !- Inlet Port
  {88100e7b-47ea-4f2b-9836-0d9552bf7d0f}; !- Outlet Port

OS:Connection,
  {0562eeeb-4d6c-4b4d-8699-9a681392a3de}, !- Handle
  {1f6a8c8b-b587-4f92-8342-9fe6d932f4c9}, !- Name
  {3318d647-4d2e-43fe-a8a9-407c80ecf1a0}, !- Source Object
  8,                                      !- Outlet Port
  {f73e77d6-bada-49cc-860b-712f038da20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88100e7b-47ea-4f2b-9836-0d9552bf7d0f}, !- Handle
  {8b472007-02fd-4ebb-9a50-a28a4b677fad}, !- Name
  {c7ec4962-dbc3-47d8-8af7-639a2e807dd0}, !- Source Object
  3,                                      !- Outlet Port
  {3318d647-4d2e-43fe-a8a9-407c80ecf1a0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5de62754-fe69-4f8b-acd9-e8f399d7afb7}, !- Handle
  3 Zone VAV Demand Inlet Node,           !- Name
  {124eda27-d746-4b7d-b70d-50e614499799}, !- Inlet Port
  {13525aa3-8f24-4d47-9a03-084bfe0f9029}; !- Outlet Port

OS:Node,
  {0e1e8256-5187-40ba-9a3f-8264e58841ee}, !- Handle
  3 Zone VAV Demand Outlet Node,          !- Name
  {01f18b22-a85d-4922-a3b4-a49b67cad6d1}, !- Inlet Port
  {31d87a44-77f8-4980-88a0-7b4cc9457d0d}; !- Outlet Port

OS:Node,
  {ba8ce134-13b8-466e-9d04-3b17dc267b21}, !- Handle
  TZ_Kitchen VAV Terminal Outlet Air Node, !- Name
  {041c30d1-a527-4e5d-a922-114e71e628e1}, !- Inlet Port
  {83153e72-8417-49a7-a18a-6bd54650ef9e}; !- Outlet Port

OS:Connection,
  {124eda27-d746-4b7d-b70d-50e614499799}, !- Handle
  {8cc9aca2-7691-46ba-80f8-2e270e571994}, !- Name
  {3318d647-4d2e-43fe-a8a9-407c80ecf1a0}, !- Source Object
  10,                                     !- Outlet Port
  {5de62754-fe69-4f8b-acd9-e8f399d7afb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d87a44-77f8-4980-88a0-7b4cc9457d0d}, !- Handle
  {f85dfbf6-fb11-4529-a2a4-8459c12c2967}, !- Name
  {0e1e8256-5187-40ba-9a3f-8264e58841ee}, !- Source Object
  3,                                      !- Outlet Port
  {3318d647-4d2e-43fe-a8a9-407c80ecf1a0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab993383-8e2c-4100-847f-e20bfcddf73e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {13525aa3-8f24-4d47-9a03-084bfe0f9029}, !- Inlet Node Name
  {defa948a-e610-4fa8-9c4a-6e6cd6c0ccc4}, !- Outlet Node Name 1
  {e59c826c-e2de-44de-b560-6876d3a4ce1f}, !- Outlet Node Name 2
  {75b115cc-cde4-4b69-b621-f10af3813b93}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {9f4bbd79-4ba9-4522-9d1e-879936ba6f17}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {01f18b22-a85d-4922-a3b4-a49b67cad6d1}, !- Outlet Node Name
  {c17edd09-6f05-4a88-9954-7931c983d500}, !- Inlet Node Name 1
  {58fe9c12-8537-4b22-af4d-244ebc3ee12e}, !- Inlet Node Name 2
  {c8b6898c-c72a-45c8-bedb-ca10c480a8e9}; !- Inlet Node Name 3

OS:Connection,
  {13525aa3-8f24-4d47-9a03-084bfe0f9029}, !- Handle
  {f244464d-bf02-4473-97d7-c7a68f509757}, !- Name
  {5de62754-fe69-4f8b-acd9-e8f399d7afb7}, !- Source Object
  3,                                      !- Outlet Port
  {ab993383-8e2c-4100-847f-e20bfcddf73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f18b22-a85d-4922-a3b4-a49b67cad6d1}, !- Handle
  {57b55a7b-d76d-465a-8cba-1d7b2916189a}, !- Name
  {9f4bbd79-4ba9-4522-9d1e-879936ba6f17}, !- Source Object
  2,                                      !- Outlet Port
  {0e1e8256-5187-40ba-9a3f-8264e58841ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b97581d8-ce72-4365-9382-8228b62f0a4a}, !- Handle
  {3318d647-4d2e-43fe-a8a9-407c80ecf1a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Handle
  Always On Discrete,                     !- Name
  {b7757e98-29d6-4c5f-94ae-d2f2d821f45e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b7757e98-29d6-4c5f-94ae-d2f2d821f45e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {34fc6669-77f2-4e77-9707-fe5f23763134}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f465ae9c-12ec-4078-863e-26259a75a71d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {0d78133e-5ad9-4e12-882d-d748559d8a79}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Schedule Type Limits Name
  {44131e5f-eea2-42da-b187-c80a0cfd72d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44131e5f-eea2-42da-b187-c80a0cfd72d3}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {a400ea85-4272-4f0b-8fb2-978642faf5a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {36b0b612-9521-4b77-8395-f5d901e51ba8}, !- Handle
  3 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {0d78133e-5ad9-4e12-882d-d748559d8a79}, !- Schedule Name
  {c7ec4962-dbc3-47d8-8af7-639a2e807dd0}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e6a4a1d0-8b5c-46f9-b98b-cccff14b0d49}, !- Handle
  3 Zone VAV Fan,                         !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {342d54d3-660e-44b7-b193-4a7925b8830f}, !- Air Inlet Node Name
  {f8640a9b-7775-486c-82a7-07458eab6240}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f8640a9b-7775-486c-82a7-07458eab6240}, !- Handle
  {cb7520dd-af57-4487-bd78-82dd9550e9e4}, !- Name
  {e6a4a1d0-8b5c-46f9-b98b-cccff14b0d49}, !- Source Object
  17,                                     !- Outlet Port
  {c7ec4962-dbc3-47d8-8af7-639a2e807dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9f615720-a559-4fbf-8060-f75b7343bfe5}, !- Handle
  3 Zone VAV Main Htg Coil,               !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b88de7b-0655-4a32-9bda-e668ae3d5bd6}, !- Water Inlet Node Name
  {cb96a2e1-fdd6-4611-8ea6-cc82dbfc3197}, !- Water Outlet Node Name
  {7b2b2d5c-9378-480f-a04d-a00ddf72effa}, !- Air Inlet Node Name
  {23303581-b67b-4992-ae1c-2728cc49231b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1b5f5f8-d9fb-4ec8-8f88-a0f07550a1eb}, !- Handle
  3 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {f0cbd6b3-fcbb-499b-8a2a-859e56844f3d}, !- Inlet Port
  {3b88de7b-0655-4a32-9bda-e668ae3d5bd6}; !- Outlet Port

OS:Connection,
  {f0cbd6b3-fcbb-499b-8a2a-859e56844f3d}, !- Handle
  {6fa42262-0000-4267-8bc2-6b8b21d288bf}, !- Name
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Source Object
  4,                                      !- Outlet Port
  {a1b5f5f8-d9fb-4ec8-8f88-a0f07550a1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20753033-37d9-49b5-b2e8-0702fa7837f8}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {cb96a2e1-fdd6-4611-8ea6-cc82dbfc3197}, !- Inlet Port
  {5350636d-0686-470c-9131-773635f659f4}; !- Outlet Port

OS:Connection,
  {3b88de7b-0655-4a32-9bda-e668ae3d5bd6}, !- Handle
  {99ffc238-58c6-4a0e-b98d-999d4029f824}, !- Name
  {a1b5f5f8-d9fb-4ec8-8f88-a0f07550a1eb}, !- Source Object
  3,                                      !- Outlet Port
  {9f615720-a559-4fbf-8060-f75b7343bfe5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb96a2e1-fdd6-4611-8ea6-cc82dbfc3197}, !- Handle
  {cadb7644-6fad-45f0-a264-8081d6222f0c}, !- Name
  {9f615720-a559-4fbf-8060-f75b7343bfe5}, !- Source Object
  6,                                      !- Outlet Port
  {20753033-37d9-49b5-b2e8-0702fa7837f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5350636d-0686-470c-9131-773635f659f4}, !- Handle
  {c9d500b7-cfb5-4783-8573-6f5f47c952be}, !- Name
  {20753033-37d9-49b5-b2e8-0702fa7837f8}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {795314d3-da02-4a89-903b-7296f30fba2f}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {23303581-b67b-4992-ae1c-2728cc49231b}, !- Inlet Port
  {342d54d3-660e-44b7-b193-4a7925b8830f}; !- Outlet Port

OS:Connection,
  {23303581-b67b-4992-ae1c-2728cc49231b}, !- Handle
  {e69410c5-05e4-4052-96a3-cc7eb65d6406}, !- Name
  {9f615720-a559-4fbf-8060-f75b7343bfe5}, !- Source Object
  8,                                      !- Outlet Port
  {795314d3-da02-4a89-903b-7296f30fba2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342d54d3-660e-44b7-b193-4a7925b8830f}, !- Handle
  {14064979-2d58-473a-a6bc-ff5376412569}, !- Name
  {795314d3-da02-4a89-903b-7296f30fba2f}, !- Source Object
  3,                                      !- Outlet Port
  {e6a4a1d0-8b5c-46f9-b98b-cccff14b0d49}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41d6ecb0-0e4c-4bcb-96d5-ce1b0886570a}, !- Handle
  3 Zone VAV Main Htg Coil Controller,    !- Name
  {9f615720-a559-4fbf-8060-f75b7343bfe5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ca09f63e-7599-46eb-bae3-b279b896dc59}, !- Handle
  3 Zone VAV Clg Coil,                    !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5c66a556-e8a3-4a27-b082-10e950b83365}, !- Water Inlet Node Name
  {afe07b2f-a904-48eb-b585-f780a5dd325f}, !- Water Outlet Node Name
  {c92f4dc4-8454-4805-9c99-4ff73c1bb6b8}, !- Air Inlet Node Name
  {dba3ddc5-64f4-4cb8-8d0f-7b22bd504923}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6097c656-0c01-4073-9285-ab34f844218d}, !- Handle
  3 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {29db39aa-b595-4aa6-8177-109332f77151}, !- Inlet Port
  {5c66a556-e8a3-4a27-b082-10e950b83365}; !- Outlet Port

OS:Connection,
  {29db39aa-b595-4aa6-8177-109332f77151}, !- Handle
  {9f0d8cfb-8579-4488-afa7-9c983c888414}, !- Name
  {52aa2217-3ba6-49d9-a479-cf11e4a5b27b}, !- Source Object
  4,                                      !- Outlet Port
  {6097c656-0c01-4073-9285-ab34f844218d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fef8c9-4383-490d-ab43-b1891c95294f}, !- Handle
  3 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {afe07b2f-a904-48eb-b585-f780a5dd325f}, !- Inlet Port
  {718fd716-bd2a-4244-a7c1-c89e376f3e39}; !- Outlet Port

OS:Connection,
  {5c66a556-e8a3-4a27-b082-10e950b83365}, !- Handle
  {3d2920eb-05a2-4b64-a58a-7441e24070cf}, !- Name
  {6097c656-0c01-4073-9285-ab34f844218d}, !- Source Object
  3,                                      !- Outlet Port
  {ca09f63e-7599-46eb-bae3-b279b896dc59}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {afe07b2f-a904-48eb-b585-f780a5dd325f}, !- Handle
  {528036f2-1f30-422a-8392-8de1466a5b46}, !- Name
  {ca09f63e-7599-46eb-bae3-b279b896dc59}, !- Source Object
  11,                                     !- Outlet Port
  {80fef8c9-4383-490d-ab43-b1891c95294f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718fd716-bd2a-4244-a7c1-c89e376f3e39}, !- Handle
  {a6dda44d-2bde-4e21-8b4d-436ca194ef60}, !- Name
  {80fef8c9-4383-490d-ab43-b1891c95294f}, !- Source Object
  3,                                      !- Outlet Port
  {65c11048-5cfb-4cfb-927c-70190b615fc7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2595b58b-d241-463f-8b58-8369366a39ff}, !- Handle
  3 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {dba3ddc5-64f4-4cb8-8d0f-7b22bd504923}, !- Inlet Port
  {7b2b2d5c-9378-480f-a04d-a00ddf72effa}; !- Outlet Port

OS:Connection,
  {dba3ddc5-64f4-4cb8-8d0f-7b22bd504923}, !- Handle
  {29ad1516-7f69-43ca-976c-e1e3a1985305}, !- Name
  {ca09f63e-7599-46eb-bae3-b279b896dc59}, !- Source Object
  13,                                     !- Outlet Port
  {2595b58b-d241-463f-8b58-8369366a39ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2b2d5c-9378-480f-a04d-a00ddf72effa}, !- Handle
  {3f30da3e-9a2d-4b4d-b635-b4a9e5c5848f}, !- Name
  {2595b58b-d241-463f-8b58-8369366a39ff}, !- Source Object
  3,                                      !- Outlet Port
  {9f615720-a559-4fbf-8060-f75b7343bfe5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4bc0fdba-d438-4cc8-8a94-258456558dda}, !- Handle
  3 Zone VAV Clg Coil Controller,         !- Name
  {ca09f63e-7599-46eb-bae3-b279b896dc59}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {66038773-0f57-4511-ace1-dca14dc2c557}, !- Handle
  3 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {144a5354-254e-4b42-9cba-f80cde0d2b1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {144a5354-254e-4b42-9cba-f80cde0d2b1f}, !- Handle
  3 Zone VAV Vent Controller,             !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93eb066a-9f07-4689-8e9e-716d2ac302ef}, !- Handle
  3 Zone VAV OA System,                   !- Name
  {66038773-0f57-4511-ace1-dca14dc2c557}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f20d51b-bf72-44c1-a80f-cc7dc864cfa5}, !- Mixed Air Node Name
  {16450a0b-51ba-4d5e-a37b-ed2aa5ab09e6}, !- Outdoor Air Stream Node Name
  {38d93b17-9e06-479c-9305-55ed2ff91ca4}, !- Relief Air Stream Node Name
  {02bc434d-679d-4aa6-8948-2a0fef4aea9b}; !- Return Air Stream Node Name

OS:Node,
  {f6a85294-f615-4ed6-9368-5f75e8640b2e}, !- Handle
  3 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {16450a0b-51ba-4d5e-a37b-ed2aa5ab09e6}; !- Outlet Port

OS:Connection,
  {16450a0b-51ba-4d5e-a37b-ed2aa5ab09e6}, !- Handle
  {41f7ba9c-c4fe-4a59-828c-8936d17e7cb4}, !- Name
  {f6a85294-f615-4ed6-9368-5f75e8640b2e}, !- Source Object
  3,                                      !- Outlet Port
  {93eb066a-9f07-4689-8e9e-716d2ac302ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a7e49d6-0d37-4815-9b9f-8df79cb1122a}, !- Handle
  3 Zone VAV Relief Air Node,             !- Name
  {38d93b17-9e06-479c-9305-55ed2ff91ca4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38d93b17-9e06-479c-9305-55ed2ff91ca4}, !- Handle
  {ee865e2a-603c-4160-b626-652fd02c768a}, !- Name
  {93eb066a-9f07-4689-8e9e-716d2ac302ef}, !- Source Object
  7,                                      !- Outlet Port
  {0a7e49d6-0d37-4815-9b9f-8df79cb1122a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb103bc2-383e-4f8c-b13c-9e1661f30e2e}, !- Handle
  3 Zone VAV Mixed Air Node,              !- Name
  {7f20d51b-bf72-44c1-a80f-cc7dc864cfa5}, !- Inlet Port
  {c92f4dc4-8454-4805-9c99-4ff73c1bb6b8}; !- Outlet Port

OS:Connection,
  {02bc434d-679d-4aa6-8948-2a0fef4aea9b}, !- Handle
  {741670b7-0788-48eb-bc6b-066a087b6385}, !- Name
  {f73e77d6-bada-49cc-860b-712f038da20c}, !- Source Object
  3,                                      !- Outlet Port
  {93eb066a-9f07-4689-8e9e-716d2ac302ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f20d51b-bf72-44c1-a80f-cc7dc864cfa5}, !- Handle
  {c6f9ff4f-24bc-4943-85f9-7f593181f228}, !- Name
  {93eb066a-9f07-4689-8e9e-716d2ac302ef}, !- Source Object
  5,                                      !- Outlet Port
  {fb103bc2-383e-4f8c-b13c-9e1661f30e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92f4dc4-8454-4805-9c99-4ff73c1bb6b8}, !- Handle
  {effa2caa-c7ca-4439-ae49-ace859066db1}, !- Name
  {fb103bc2-383e-4f8c-b13c-9e1661f30e2e}, !- Source Object
  3,                                      !- Outlet Port
  {ca09f63e-7599-46eb-bae3-b279b896dc59}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f465ae9c-12ec-4078-863e-26259a75a71d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e8d8fc8f-9ca4-439a-800e-47317b10b768}, !- Control Zone or Zone List Name
  {3c7a1bfa-5155-4fa2-a2b7-639d1fcd0349}, !- Cooling Control Zone or Zone List Name
  {d8e19b3a-5f5d-4f74-bbde-46077f885104}, !- Heating Control Zone or Zone List Name
  {c5d8aa76-7e2b-46cb-9096-30f3c1777fc4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e8d8fc8f-9ca4-439a-800e-47317b10b768}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3c7a1bfa-5155-4fa2-a2b7-639d1fcd0349}, !- Handle
  {52a0835a-7266-4594-b50c-00d4221d8e01}; !- Name

OS:ModelObjectList,
  {d8e19b3a-5f5d-4f74-bbde-46077f885104}, !- Handle
  {a6feda52-51a7-4706-86d9-0b3a6bca8c6b}; !- Name

OS:ModelObjectList,
  {c5d8aa76-7e2b-46cb-9096-30f3c1777fc4}, !- Handle
  {7b63f49e-11ab-47d0-b6a4-1382083abebf}; !- Name

OS:Coil:Heating:Water,
  {d431f588-5f05-435e-bec5-2d2e278d47dd}, !- Handle
  TZ_Kitchen Reheat Coil,                 !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7893e57e-a42d-488b-96b7-54b5630511b8}, !- Water Inlet Node Name
  {e00f233c-eb29-40c9-8c11-a2c909f31b48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f606252-4826-4c72-9a5e-21eb2973fc73}, !- Handle
  TZ_Kitchen Reheat Coil Inlet Water Node, !- Name
  {fd5dad1c-e38f-4e24-a9ac-dc6efc37ad04}, !- Inlet Port
  {7893e57e-a42d-488b-96b7-54b5630511b8}; !- Outlet Port

OS:Connection,
  {fd5dad1c-e38f-4e24-a9ac-dc6efc37ad04}, !- Handle
  {53d10d75-90ad-4b17-8d8d-f7e55bd045fc}, !- Name
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Source Object
  5,                                      !- Outlet Port
  {9f606252-4826-4c72-9a5e-21eb2973fc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {018dc61e-63ab-418d-a081-ff16010acff9}, !- Handle
  TZ_Kitchen Reheat Coil Outlet Water Node, !- Name
  {e00f233c-eb29-40c9-8c11-a2c909f31b48}, !- Inlet Port
  {2df5ff08-b9c2-4d64-9fee-9389dff62661}; !- Outlet Port

OS:Connection,
  {7893e57e-a42d-488b-96b7-54b5630511b8}, !- Handle
  {37460ee9-079e-478c-8e90-2eb1d0a2aca3}, !- Name
  {9f606252-4826-4c72-9a5e-21eb2973fc73}, !- Source Object
  3,                                      !- Outlet Port
  {d431f588-5f05-435e-bec5-2d2e278d47dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e00f233c-eb29-40c9-8c11-a2c909f31b48}, !- Handle
  {a77625c6-4477-4fe9-a7b9-dd6404426605}, !- Name
  {d431f588-5f05-435e-bec5-2d2e278d47dd}, !- Source Object
  6,                                      !- Outlet Port
  {018dc61e-63ab-418d-a081-ff16010acff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df5ff08-b9c2-4d64-9fee-9389dff62661}, !- Handle
  {7a38a20f-28ad-498d-9018-4e0d7f72ee28}, !- Name
  {018dc61e-63ab-418d-a081-ff16010acff9}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e33a0f5c-c9b7-4145-8cc0-ff2d6633f064}, !- Handle
  TZ_Kitchen Reheat Coil Controller,      !- Name
  {d431f588-5f05-435e-bec5-2d2e278d47dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4af6091e-cbb9-40b4-a907-14e9c237496c}, !- Handle
  TZ_Kitchen VAV Terminal,                !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  {60713156-c92a-40cc-bdd5-f7832d61f88b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d431f588-5f05-435e-bec5-2d2e278d47dd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {041c30d1-a527-4e5d-a922-114e71e628e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b971bc65-cdd9-43b1-8db6-62189b8e9723}, !- Handle
  TZ_Kitchen Return Air Node,             !- Name
  {d70a7cb7-07cc-419f-ae05-748a13498db2}, !- Inlet Port
  {c17edd09-6f05-4a88-9954-7931c983d500}; !- Outlet Port

OS:Connection,
  {83153e72-8417-49a7-a18a-6bd54650ef9e}, !- Handle
  {bae2c269-7e6a-4d74-9d5d-49c8152be74f}, !- Name
  {ba8ce134-13b8-466e-9d04-3b17dc267b21}, !- Source Object
  3,                                      !- Outlet Port
  {ff2ebd5d-584b-4cfc-99e1-50b3a79d71f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d70a7cb7-07cc-419f-ae05-748a13498db2}, !- Handle
  {7a7b32f8-1fa0-4425-9029-df51db98fc09}, !- Name
  {4c7791e6-6ce0-4270-9127-18284a62ba0c}, !- Source Object
  3,                                      !- Outlet Port
  {b971bc65-cdd9-43b1-8db6-62189b8e9723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17edd09-6f05-4a88-9954-7931c983d500}, !- Handle
  {96aac77e-8771-4022-8b24-23de8161b2cf}, !- Name
  {b971bc65-cdd9-43b1-8db6-62189b8e9723}, !- Source Object
  3,                                      !- Outlet Port
  {9f4bbd79-4ba9-4522-9d1e-879936ba6f17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a682ac1-49b1-45e5-b1f7-addab1a89630}, !- Handle
  TZ_Kitchen VAV Terminal Inlet Air Node, !- Name
  {defa948a-e610-4fa8-9c4a-6e6cd6c0ccc4}, !- Inlet Port
  {60713156-c92a-40cc-bdd5-f7832d61f88b}; !- Outlet Port

OS:Connection,
  {defa948a-e610-4fa8-9c4a-6e6cd6c0ccc4}, !- Handle
  {c1ca42d5-e6e4-41f2-9756-de340951a4f3}, !- Name
  {ab993383-8e2c-4100-847f-e20bfcddf73e}, !- Source Object
  3,                                      !- Outlet Port
  {1a682ac1-49b1-45e5-b1f7-addab1a89630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60713156-c92a-40cc-bdd5-f7832d61f88b}, !- Handle
  {51b580ce-ef92-4360-a2ca-c74b6ce2bcd0}, !- Name
  {1a682ac1-49b1-45e5-b1f7-addab1a89630}, !- Source Object
  3,                                      !- Outlet Port
  {4af6091e-cbb9-40b4-a907-14e9c237496c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {041c30d1-a527-4e5d-a922-114e71e628e1}, !- Handle
  {76cd55a0-56ad-45e1-b0aa-c8e09cb64bff}, !- Name
  {4af6091e-cbb9-40b4-a907-14e9c237496c}, !- Source Object
  12,                                     !- Outlet Port
  {ba8ce134-13b8-466e-9d04-3b17dc267b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {303a0bd9-b2c6-489c-851a-745b82bfc96e}, !- Handle
  TZ_Dining Reheat Coil,                  !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea6c56db-2c9c-412c-9ae8-c0647dada7f4}, !- Water Inlet Node Name
  {c0c5a096-a543-4336-a773-2971e97cf4d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {beb0e83c-7277-4447-98c1-633b9e3b79f0}, !- Handle
  TZ_Dining Reheat Coil Inlet Water Node, !- Name
  {ef311cc9-ed6a-4c11-b3e1-386578b7e81b}, !- Inlet Port
  {ea6c56db-2c9c-412c-9ae8-c0647dada7f4}; !- Outlet Port

OS:Connection,
  {ef311cc9-ed6a-4c11-b3e1-386578b7e81b}, !- Handle
  {30260872-f081-4e89-ac6b-783bbbac8c75}, !- Name
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Source Object
  6,                                      !- Outlet Port
  {beb0e83c-7277-4447-98c1-633b9e3b79f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd25d4ae-cfb3-42d7-98a7-313733fceb07}, !- Handle
  TZ_Dining Reheat Coil Outlet Water Node, !- Name
  {c0c5a096-a543-4336-a773-2971e97cf4d0}, !- Inlet Port
  {5b3a191a-8484-40e3-91a8-2106395ec11c}; !- Outlet Port

OS:Connection,
  {ea6c56db-2c9c-412c-9ae8-c0647dada7f4}, !- Handle
  {5441bfeb-d005-423c-9ff5-0b4d3141048f}, !- Name
  {beb0e83c-7277-4447-98c1-633b9e3b79f0}, !- Source Object
  3,                                      !- Outlet Port
  {303a0bd9-b2c6-489c-851a-745b82bfc96e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0c5a096-a543-4336-a773-2971e97cf4d0}, !- Handle
  {70d762ba-4122-442a-9257-74e5f83adc3e}, !- Name
  {303a0bd9-b2c6-489c-851a-745b82bfc96e}, !- Source Object
  6,                                      !- Outlet Port
  {cd25d4ae-cfb3-42d7-98a7-313733fceb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3a191a-8484-40e3-91a8-2106395ec11c}, !- Handle
  {def26523-6586-4d74-939b-ab0e9d95870a}, !- Name
  {cd25d4ae-cfb3-42d7-98a7-313733fceb07}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4f6b9c7e-73a8-4d78-99aa-b44a6278c775}, !- Handle
  TZ_Dining Reheat Coil Controller,       !- Name
  {303a0bd9-b2c6-489c-851a-745b82bfc96e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b7e663f-d31a-4d6d-87e7-7fd858667a0d}, !- Handle
  TZ_Dining VAV Terminal,                 !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  {287fd4b2-fb4b-4f4c-8910-2a51219beff3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {303a0bd9-b2c6-489c-851a-745b82bfc96e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7dc31af-9b1e-4f22-ad81-fedcb49cbad4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6496bec-88d7-4843-a850-fb83245e2e4c}, !- Handle
  TZ_Dining VAV Terminal Outlet Air Node, !- Name
  {c7dc31af-9b1e-4f22-ad81-fedcb49cbad4}, !- Inlet Port
  {07583423-bb14-4baa-a921-260d785d8752}; !- Outlet Port

OS:Node,
  {b7b85ee4-f38a-469f-9022-7fe77edd08f2}, !- Handle
  TZ_Dining Return Air Node,              !- Name
  {381ba8ef-a443-4661-8f06-56fc42892a3f}, !- Inlet Port
  {58fe9c12-8537-4b22-af4d-244ebc3ee12e}; !- Outlet Port

OS:Connection,
  {07583423-bb14-4baa-a921-260d785d8752}, !- Handle
  {e3092fa1-da50-473b-8edd-9f6e83026ef9}, !- Name
  {f6496bec-88d7-4843-a850-fb83245e2e4c}, !- Source Object
  3,                                      !- Outlet Port
  {97923a1e-6099-4c7a-a411-f4f329929d2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {381ba8ef-a443-4661-8f06-56fc42892a3f}, !- Handle
  {f03a4b15-05b1-426d-92d9-b684d4222e7e}, !- Name
  {ef565a5f-012e-4382-b74e-afc644ac5c83}, !- Source Object
  3,                                      !- Outlet Port
  {b7b85ee4-f38a-469f-9022-7fe77edd08f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fe9c12-8537-4b22-af4d-244ebc3ee12e}, !- Handle
  {0568a67e-9caf-4624-a869-bae76217d745}, !- Name
  {b7b85ee4-f38a-469f-9022-7fe77edd08f2}, !- Source Object
  3,                                      !- Outlet Port
  {9f4bbd79-4ba9-4522-9d1e-879936ba6f17}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3e4c5739-82d6-42e8-831f-a7f65797286a}, !- Handle
  TZ_Dining VAV Terminal Inlet Air Node,  !- Name
  {e59c826c-e2de-44de-b560-6876d3a4ce1f}, !- Inlet Port
  {287fd4b2-fb4b-4f4c-8910-2a51219beff3}; !- Outlet Port

OS:Connection,
  {e59c826c-e2de-44de-b560-6876d3a4ce1f}, !- Handle
  {cde9e0f7-b933-4318-b282-2ca562e0b23b}, !- Name
  {ab993383-8e2c-4100-847f-e20bfcddf73e}, !- Source Object
  4,                                      !- Outlet Port
  {3e4c5739-82d6-42e8-831f-a7f65797286a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287fd4b2-fb4b-4f4c-8910-2a51219beff3}, !- Handle
  {39745de1-8d1e-4b2b-8124-e52a80a93ad4}, !- Name
  {3e4c5739-82d6-42e8-831f-a7f65797286a}, !- Source Object
  3,                                      !- Outlet Port
  {4b7e663f-d31a-4d6d-87e7-7fd858667a0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7dc31af-9b1e-4f22-ad81-fedcb49cbad4}, !- Handle
  {96b3d5d1-8efc-440b-82f2-7a9dded5568e}, !- Name
  {4b7e663f-d31a-4d6d-87e7-7fd858667a0d}, !- Source Object
  12,                                     !- Outlet Port
  {f6496bec-88d7-4843-a850-fb83245e2e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d266250-306b-475b-8dcf-0f49300c3921}, !- Handle
  TZ_Lobby Reheat Coil,                   !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6619f3d2-a4a8-48f0-817e-011a2437257a}, !- Water Inlet Node Name
  {4bffdc89-d975-4f43-bb98-c5c144e995b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97400eac-df77-4c5a-a639-251e7bb6e12e}, !- Handle
  TZ_Lobby Reheat Coil Inlet Water Node,  !- Name
  {41b46961-3d1f-4f85-ab88-47e55bfeff92}, !- Inlet Port
  {6619f3d2-a4a8-48f0-817e-011a2437257a}; !- Outlet Port

OS:Connection,
  {41b46961-3d1f-4f85-ab88-47e55bfeff92}, !- Handle
  {540bd2be-9cde-4138-ab48-f1aaae233f8e}, !- Name
  {b2cd7b22-c365-4852-ab5e-4371b149464c}, !- Source Object
  7,                                      !- Outlet Port
  {97400eac-df77-4c5a-a639-251e7bb6e12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cfe5655-1713-40ec-b6b0-7fcb1d4f7d0c}, !- Handle
  TZ_Lobby Reheat Coil Outlet Water Node, !- Name
  {4bffdc89-d975-4f43-bb98-c5c144e995b2}, !- Inlet Port
  {a5f0fc7d-29f5-43de-9a82-67a7f5700cab}; !- Outlet Port

OS:Connection,
  {6619f3d2-a4a8-48f0-817e-011a2437257a}, !- Handle
  {c040f6f1-6c2e-4e75-9caf-bcfca121a7ef}, !- Name
  {97400eac-df77-4c5a-a639-251e7bb6e12e}, !- Source Object
  3,                                      !- Outlet Port
  {3d266250-306b-475b-8dcf-0f49300c3921}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4bffdc89-d975-4f43-bb98-c5c144e995b2}, !- Handle
  {eef84974-0c3f-49ff-9df5-2ac011acf77a}, !- Name
  {3d266250-306b-475b-8dcf-0f49300c3921}, !- Source Object
  6,                                      !- Outlet Port
  {1cfe5655-1713-40ec-b6b0-7fcb1d4f7d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f0fc7d-29f5-43de-9a82-67a7f5700cab}, !- Handle
  {5f94728b-8ade-425b-a239-9b7ec31cc29d}, !- Name
  {1cfe5655-1713-40ec-b6b0-7fcb1d4f7d0c}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5ea4f-08f4-4d68-941b-4d15453549f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7b0b5cea-7a0c-4df5-893e-9efe96100337}, !- Handle
  TZ_Lobby Reheat Coil Controller,        !- Name
  {3d266250-306b-475b-8dcf-0f49300c3921}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0cf2c32-62c3-42e4-993e-c14d1a0f663a}, !- Handle
  TZ_Lobby VAV Terminal,                  !- Name
  {809294ab-9125-47a4-95d2-de871fdd4003}, !- Availability Schedule Name
  {4c28f992-310f-4adf-9857-2be95e534e33}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d266250-306b-475b-8dcf-0f49300c3921}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {11bd6434-eb15-4e2d-84a0-6203d8821807}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b3bd48e4-dedc-44de-886e-a513c7d2fcd4}, !- Handle
  TZ_Lobby VAV Terminal Outlet Air Node,  !- Name
  {11bd6434-eb15-4e2d-84a0-6203d8821807}, !- Inlet Port
  {ab6850da-8757-4cfa-bf2e-3ad55a6b00ef}; !- Outlet Port

OS:Node,
  {94353ac9-ebfe-4773-9051-9c401929ce7e}, !- Handle
  TZ_Lobby Return Air Node,               !- Name
  {6a54923a-c4fb-4aa5-afc3-f9b6f51ee157}, !- Inlet Port
  {c8b6898c-c72a-45c8-bedb-ca10c480a8e9}; !- Outlet Port

OS:Connection,
  {ab6850da-8757-4cfa-bf2e-3ad55a6b00ef}, !- Handle
  {b6ac4d65-5316-45c7-a53f-11d31f56dc11}, !- Name
  {b3bd48e4-dedc-44de-886e-a513c7d2fcd4}, !- Source Object
  3,                                      !- Outlet Port
  {be0d0d55-5358-49e6-b51b-cd9370145fb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a54923a-c4fb-4aa5-afc3-f9b6f51ee157}, !- Handle
  {a0742353-d9c8-4824-afd5-dfddb2a2724f}, !- Name
  {4ec479e4-2252-4197-9ee0-1f08c3d34df8}, !- Source Object
  3,                                      !- Outlet Port
  {94353ac9-ebfe-4773-9051-9c401929ce7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b6898c-c72a-45c8-bedb-ca10c480a8e9}, !- Handle
  {c03b3bcc-a8a9-41d2-8de1-707f6b2dab24}, !- Name
  {94353ac9-ebfe-4773-9051-9c401929ce7e}, !- Source Object
  3,                                      !- Outlet Port
  {9f4bbd79-4ba9-4522-9d1e-879936ba6f17}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0ca81348-0046-46ab-88b5-535e5a44011d}, !- Handle
  TZ_Lobby VAV Terminal Inlet Air Node,   !- Name
  {75b115cc-cde4-4b69-b621-f10af3813b93}, !- Inlet Port
  {4c28f992-310f-4adf-9857-2be95e534e33}; !- Outlet Port

OS:Connection,
  {75b115cc-cde4-4b69-b621-f10af3813b93}, !- Handle
  {fcd358b1-85d8-4a7b-a33b-46b21344604e}, !- Name
  {ab993383-8e2c-4100-847f-e20bfcddf73e}, !- Source Object
  5,                                      !- Outlet Port
  {0ca81348-0046-46ab-88b5-535e5a44011d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c28f992-310f-4adf-9857-2be95e534e33}, !- Handle
  {aa7bbebf-b47e-4990-9cfd-03dd94c6602d}, !- Name
  {0ca81348-0046-46ab-88b5-535e5a44011d}, !- Source Object
  3,                                      !- Outlet Port
  {e0cf2c32-62c3-42e4-993e-c14d1a0f663a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11bd6434-eb15-4e2d-84a0-6203d8821807}, !- Handle
  {be0ede49-046b-453e-ba32-3d0dadea4b08}, !- Name
  {e0cf2c32-62c3-42e4-993e-c14d1a0f663a}, !- Source Object
  12,                                     !- Outlet Port
  {b3bd48e4-dedc-44de-886e-a513c7d2fcd4}, !- Target Object
  2;                                      !- Inlet Port

