  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4666515-1475-4c35-a3ce-6e2f678878bf}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8f4c01d8-861b-4f59-8c91-3e446702cf6c}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2971e7a9-ac96-4bda-b283-2ca41e475340}, !- Handle
  Schedule Rule 17,                       !- Name
  {0a60fc5d-b21f-4cf5-91ec-7ffe078db012}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdb7a720-2c26-4cf6-abc8-f4ca08e6fe78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdb7a720-2c26-4cf6-abc8-f4ca08e6fe78}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {64b2abe5-3524-44b3-a5fc-8303fa685084}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {fea5c76f-0851-42bd-a71e-2768b39a8b51}, !- Default Day Schedule Name
  {4524a34f-1258-4c94-9014-0e04acad8082}, !- Summer Design Day Schedule Name
  {dade2f5a-d8ba-4703-859d-d871e2560bd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fea5c76f-0851-42bd-a71e-2768b39a8b51}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4524a34f-1258-4c94-9014-0e04acad8082}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a3e58b9-4873-45ba-97c3-00d60dc2e67f}, !- Handle
  Schedule Rule 18,                       !- Name
  {64b2abe5-3524-44b3-a5fc-8303fa685084}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {744224f2-134d-4b3f-b8a7-6054b86a5159}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {744224f2-134d-4b3f-b8a7-6054b86a5159}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dade2f5a-d8ba-4703-859d-d871e2560bd3}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2efd9ff-8d33-4b0d-8aea-96718a00b78a}, !- Handle
  Schedule Rule 19,                       !- Name
  {64b2abe5-3524-44b3-a5fc-8303fa685084}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2d98341-4335-453b-b7fc-63d13b678607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2d98341-4335-453b-b7fc-63d13b678607}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b1cf2fc-8bed-4c69-a8be-6d5353cefb2c}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {119d91e5-e0bc-4452-a920-646203734afb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d9ea20d-8bb9-4e94-8942-df574850de90}, !- Control Zone or Zone List Name
  {c15ce21e-1c29-445f-b128-88a7e9dcf078}, !- Cooling Control Zone or Zone List Name
  {420ca410-80d5-476e-bb42-43fbf27ee725}, !- Heating Control Zone or Zone List Name
  {4f5005c0-75c4-4dfd-8278-a3990208b5e9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d9ea20d-8bb9-4e94-8942-df574850de90}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c15ce21e-1c29-445f-b128-88a7e9dcf078}, !- Handle
  {42df7b49-5409-4ba5-9f86-b2230e77523a}; !- Name

OS:ModelObjectList,
  {420ca410-80d5-476e-bb42-43fbf27ee725}, !- Handle
  {099b0a66-f006-4149-a164-30d9ceae186f}; !- Name

OS:ModelObjectList,
  {4f5005c0-75c4-4dfd-8278-a3990208b5e9}, !- Handle
  {be31635d-cf3f-45ec-8188-564c3cd13507}; !- Name

OS:Connection,
  {1f3a8882-f7b6-4704-8d45-b7c92ea3c43b}, !- Handle
  {ea4b0378-08cf-4b6e-a67d-cc381dbfb200}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {58798212-0d15-4e20-b031-c09453204920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e83db528-c880-4d98-8fd0-602aaba99dfa}, !- Handle
  {559dd7af-1452-4c75-b9a9-8521d5d0c40d}, !- Name
  {071ea048-1dc7-4154-9357-0dd7891e6178}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3835e2-57da-4a33-8f9f-8b9c44acef08}, !- Handle
  {20555859-ccf2-4e16-84d5-78163cce660f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b348dc5c-0a3f-45e2-893e-2e714b9db4b5}, !- Handle
  {286c16ee-9648-461f-8a89-a3c898d55fa6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8b0e72da-1613-4491-96d1-f888f92b6cf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {030a2ce0-5bd4-4707-a38c-e2c656fe9a22}, !- Handle
  {ddaf1445-99f5-4c31-843b-b22aa1cf894c}, !- Name
  {99d5a5b0-4399-409f-989b-f22611f2177f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bcd204-f2a3-4a62-aff8-deaf93a77f1b}, !- Handle
  {36b752b3-a321-4aa7-848b-42319f63614e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {36616e3c-94eb-4b08-aa1d-64cc4b613fb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdc8fe9a-1d36-4e4e-80c2-e8a8d3d6a962}, !- Handle
  {476cfdbc-dfa1-449c-b9ec-7dd0a5b64ab9}, !- Name
  {bf0e8819-4f9b-4ebd-a840-72a31f230732}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05aef9b-cf85-4764-8f1f-feae34baa9eb}, !- Handle
  {04409fc8-4754-4958-922e-9b6a2b0ab8da}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {de024602-f3cc-40fe-a281-bc8246bd74f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ada0f71-03ae-4c06-9ec7-25aa65b0c304}, !- Handle
  {d6b0c057-defe-4618-9bdc-2d60aca3c2d8}, !- Name
  {e753f3d0-447c-4b8f-8f4c-3ded1af9bf70}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b993d28f-e6c2-4a47-ae1e-03bd3beefadb}, !- Handle
  {b7475735-184c-4a4c-8274-4c25253e6a5c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a6744dea-1729-4a40-90a5-e890362ded1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb274466-6124-4ba1-92aa-750981e9ab6e}, !- Handle
  {68d74ec0-c247-4971-88db-921d771430b9}, !- Name
  {9c7d86d6-c213-4d18-a6a8-b9bbb106f296}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Day,
  {5382cc48-4868-45c5-98ed-9c825d178fbf}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {948aae86-e2cb-49e9-9cd8-5fd30f45dee7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b2159da3-9af5-427b-b860-8b9b8fff664d}, !- Control Zone or Zone List Name
  {211567de-844b-4a4f-b2a2-ea0079f24a2c}, !- Cooling Control Zone or Zone List Name
  {c16fa8f4-e75e-414c-8066-97bc1531f679}, !- Heating Control Zone or Zone List Name
  {50238398-5c6e-4a85-8e02-fd3ea43adccb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2159da3-9af5-427b-b860-8b9b8fff664d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {211567de-844b-4a4f-b2a2-ea0079f24a2c}, !- Handle
  {e68db7d5-f0c8-4b20-8027-310d327c8f15}; !- Name

OS:ModelObjectList,
  {c16fa8f4-e75e-414c-8066-97bc1531f679}, !- Handle
  {bd4f137b-5203-43fa-8927-59dd23e9b900}; !- Name

OS:ModelObjectList,
  {50238398-5c6e-4a85-8e02-fd3ea43adccb}, !- Handle
  {e6054fc0-e057-43a2-9f60-df2462d3cf2a}; !- Name

OS:Connection,
  {33099a7b-fe67-42fa-862b-85343a27df5f}, !- Handle
  {f2321f78-756b-4791-9bbd-69d4b8ddec1b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {42909ba6-05ee-4982-9843-997afb308b32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c27426ca-1354-46c5-8546-11d6858c874c}, !- Handle
  {2f166387-0639-4ac3-8a73-28262de40c09}, !- Name
  {4f2cc41a-7e6d-4905-9917-981e5d54516d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a87c51d-ee08-4d4f-9abe-e7a3abd7abbe}, !- Handle
  {e72d803e-a416-46bf-ab9c-ddd22e217414}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f18307-ba34-4034-903e-f6f1d8dd7d08}, !- Handle
  {9448d7b6-c36d-4fda-9c3e-dcb9efd181d6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c9e31b79-0104-49d8-9815-516867e89f1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4343f670-ac1b-4873-91ea-e714eb77f205}, !- Handle
  {b597b845-efc7-4873-bfda-1f84810a60b0}, !- Name
  {39974f30-1ed3-41a6-99f0-2a12c5f1d2e5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071f1b88-4369-42ab-8513-1f4a2f386a68}, !- Handle
  {75090e18-6e1f-44c1-9b89-d374dc77e142}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a5bca029-05ae-49d8-9f16-62eafba980ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ff94f4-2fdb-4bd6-ad30-ae90aca292e3}, !- Handle
  {2f223443-7ab8-458c-a54c-db1cb5974461}, !- Name
  {0b9cefad-0448-4714-9367-ccd794d2b5ed}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d1b380-dba9-47b0-a140-fd295d12680a}, !- Handle
  {4152e892-93f9-458f-ad17-32a404250784}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dcc3a434-0e00-4aef-ae4c-0ffe5eb21f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3eff9bd4-9653-4174-a05d-07cda44d25c9}, !- Handle
  {59d8d2c5-24ba-4a4a-9154-0e915c78b55e}, !- Name
  {113e9620-48e6-4c29-af94-28006fa47218}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2deda484-b5e3-4737-928f-d70dc4e3a1d9}, !- Handle
  {b1133179-db75-4073-8bbb-da41c9dc8115}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5a8f4109-490d-4635-a7ac-8575c3c8affd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4545d0a-13c2-4af4-89f6-a0dcfcbe151c}, !- Handle
  {2f918465-c8bf-411d-9358-d367a77a560b}, !- Name
  {28e741cb-28e9-46d6-8323-cb49743ffd2a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Day,
  {4393f21d-2736-44d6-bda2-d05012f89c03}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fd2dd8c7-ee6c-495b-85cd-52005cfb7be6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c124e8b4-5e74-4b8f-9be0-1a3bc193e95f}, !- Control Zone or Zone List Name
  {205e80d2-6709-4f4f-907e-cb918a9c7c9b}, !- Cooling Control Zone or Zone List Name
  {4e813d1d-dd2c-4764-83a6-ba1a789b7ae5}, !- Heating Control Zone or Zone List Name
  {a34fff7f-4eb5-4919-85e0-567e280b01a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c124e8b4-5e74-4b8f-9be0-1a3bc193e95f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {205e80d2-6709-4f4f-907e-cb918a9c7c9b}, !- Handle
  {3d790a5b-fbad-461e-b0ce-cf3b9b472c2f}; !- Name

OS:ModelObjectList,
  {4e813d1d-dd2c-4764-83a6-ba1a789b7ae5}, !- Handle
  {5879259a-fa82-43c8-9089-5757cd23f68e}; !- Name

OS:ModelObjectList,
  {a34fff7f-4eb5-4919-85e0-567e280b01a3}, !- Handle
  {f0496841-c35a-46c0-8081-7194a4fcec1e}; !- Name

OS:Connection,
  {36e3f214-cfeb-47d2-8a45-79bd90310aa4}, !- Handle
  {24ba2ede-7811-437f-82fa-c8054675d466}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {51a6191c-236e-4eea-9490-b6c1ac7f167a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe47840-055d-47d6-a107-834609991819}, !- Handle
  {4533d3cd-c0ff-4c6a-b744-c1a5d6cecc79}, !- Name
  {100c0d7e-cbb9-4987-a3d5-bad60a1ba699}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a968ba3-192c-42c0-a313-83db2fe83879}, !- Handle
  {3f06363c-6aa3-4826-bc27-0f7b18e6093d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705691e6-db81-4c6c-9066-97bac4994a3a}, !- Handle
  {5a407e2e-8f84-49c2-8723-bca28101386b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {55744c84-c7ee-4b5e-8c94-055ea6141c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da6f2c6-9064-4734-8d32-899e24eb397a}, !- Handle
  {bd8996e5-7de2-4444-838e-ced79b3b18ed}, !- Name
  {116aab2f-4bcf-4f56-874d-ef8a7da00cd6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509b30a5-7b9e-4d3c-a62b-0ec5ca2a091b}, !- Handle
  {8c65d30e-3da6-41f5-bc92-13e646d945b0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c5c67d8b-0233-4b0a-8060-8053d285a756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f02a4487-c0eb-431b-be44-0d8ba178a2ce}, !- Handle
  {dd2bdeb6-a3d1-42e5-9e6f-2872ba6f5713}, !- Name
  {63ea577d-6df8-4b99-a0c2-bb4a5dc967e4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500b8093-747b-423d-8d24-0e309e9bb399}, !- Handle
  {2ab53e33-f8a1-4b2b-99c5-48aa9f12fb4e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f882244c-8305-4b21-9993-231df31db399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c34b8e52-8760-4fc4-aa6b-d5dbcbedd001}, !- Handle
  {48f87812-7ce3-4aed-997c-8b802ae54eb0}, !- Name
  {d768f71f-1210-45d7-a35b-10f9bee31907}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac49ec00-cf32-4e58-8e0e-d08f619cf572}, !- Handle
  {9487f289-99f7-4652-ac45-a6757ef46f2e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0383ff63-af21-4ff1-a832-3ce05d3d5093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50df5a49-d38c-488d-b496-59df6a6d89d4}, !- Handle
  {7268cf60-85d5-484a-9b3a-efbdafa12cf0}, !- Name
  {5808ec49-8b46-43e4-ba34-da5434374ea5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {d2f11ce5-6ab6-4e31-a9d5-ac05dc857ead}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2a4b2917-27dd-4a99-814e-6312b54f8fa4}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {d2f11ce5-6ab6-4e31-a9d5-ac05dc857ead}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {98d819c3-3f48-4490-9924-8693cdcdabe1}, !- Default Day Schedule Name
  {c7ea86d0-0c76-47ce-91bc-5e36fc87dec1}, !- Summer Design Day Schedule Name
  {0baad1dd-9eda-4c2c-9b2d-f940f56ac5e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98d819c3-3f48-4490-9924-8693cdcdabe1}, !- Handle
  Schedule Day 21,                        !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0777d3d0-0b0c-40a8-86f0-2fb55d4886e5}, !- Handle
  Schedule Rule 20,                       !- Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf47c7a9-bb6e-4345-b749-7dd8501c0fbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf47c7a9-bb6e-4345-b749-7dd8501c0fbd}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {c7ea86d0-0c76-47ce-91bc-5e36fc87dec1}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0baad1dd-9eda-4c2c-9b2d-f940f56ac5e9}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {522ff37e-259b-4883-a4d0-7bcec6a5bbc7}, !- Handle
  Schedule Rule 21,                       !- Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {160b21bd-c143-42e0-b789-2164d934e934}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {160b21bd-c143-42e0-b789-2164d934e934}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5461ec85-f5bf-4963-8e8e-e7088d6f106c}, !- Handle
  Schedule Rule 22,                       !- Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad1b06de-a03e-4f9b-a71a-1edbee45baf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad1b06de-a03e-4f9b-a71a-1edbee45baf2}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {1b4123fe-3862-4794-816f-6370c40bf334}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c1960268-2dcc-4faa-8ee2-59cfb9c3e77f}, !- Handle
  2 Elevator Fans,                        !- Name
  {1b4123fe-3862-4794-816f-6370c40bf334}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {980650b7-bf13-4f7e-87b2-1987e9a4d6d0}, !- Default Day Schedule Name
  {0775d2fe-10eb-4b9d-ac59-f0f98045dd27}, !- Summer Design Day Schedule Name
  {ca2ac206-655e-4c9c-b8c2-8cc7c2ac6e4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {980650b7-bf13-4f7e-87b2-1987e9a4d6d0}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2ac206-655e-4c9c-b8c2-8cc7c2ac6e4a}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14432cd3-041d-474f-9e85-3cc0851ad1ba}, !- Handle
  Schedule Rule 23,                       !- Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99ed8044-aa4f-4c62-a626-79e1946fe89e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99ed8044-aa4f-4c62-a626-79e1946fe89e}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {0775d2fe-10eb-4b9d-ac59-f0f98045dd27}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {691c1e19-546f-4929-9e41-cb5703e8968b}, !- Handle
  Schedule Rule 24,                       !- Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ca6d545-f5a5-4c5a-851c-95992ca73cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ca6d545-f5a5-4c5a-851c-95992ca73cad}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {2139e7d0-a73c-4fe8-b925-6dec9f867e91}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1f7157dc-91a7-45a9-a080-8c1a7dc28c46}, !- Handle
  2 Elevator Lights,                      !- Name
  {2139e7d0-a73c-4fe8-b925-6dec9f867e91}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3af74397-f15c-4042-8df1-a2995396ebd0}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {8386447b-b569-41e7-878d-8289ea146f85}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {8386447b-b569-41e7-878d-8289ea146f85}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {e1729891-fe3e-4a7f-8f6b-1ce25185e928}, !- Default Day Schedule Name
  {07f9a082-cf38-49ea-a9c1-ba87491d28f4}, !- Summer Design Day Schedule Name
  {a5963b4d-9fb7-477b-be02-dd34d2439a50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1729891-fe3e-4a7f-8f6b-1ce25185e928}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5963b4d-9fb7-477b-be02-dd34d2439a50}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f9a082-cf38-49ea-a9c1-ba87491d28f4}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90704344-0fcd-4286-b0aa-c19b50920627}, !- Handle
  Schedule Rule 25,                       !- Name
  {8386447b-b569-41e7-878d-8289ea146f85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26d8407b-c0cd-48a7-81b5-8a7abb9db426}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26d8407b-c0cd-48a7-81b5-8a7abb9db426}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:PlantLoop,
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {56f5f9d7-d17e-4601-bdf6-17e9105b9a17}, !- Plant Side Inlet Node Name
  {fd0a429e-b88b-4e13-bd7f-1609b5fc592c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {60029e7e-2045-433f-a66f-aa8475542057}, !- Demand Side Inlet Node Name
  {b80c9302-b30b-4963-903d-9be926c2214a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b94c807b-6709-408b-9805-7f3a5344c049}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Demand Mixer Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Demand Splitter Name
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Supply Mixer Name
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}; !- Supply Splitter Name

OS:Sizing:Plant,
  {1ee10e41-cc48-4377-8e40-da21514bdf97}, !- Handle
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a5d6006a-7b4f-47cb-80ba-a958a8492faa}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {56f5f9d7-d17e-4601-bdf6-17e9105b9a17}, !- Inlet Port
  {62ed9ed3-036f-4cef-85e2-909875d8024b}; !- Outlet Port

OS:Node,
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a90800ac-f8cd-4a3d-b4de-eb1e954ba6b2}, !- Inlet Port
  {fd0a429e-b88b-4e13-bd7f-1609b5fc592c}; !- Outlet Port

OS:Node,
  {b10c9e8a-1890-4a61-aa41-84e8fa42e8c3}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Inlet Water Node, !- Name
  {a9cd2ac6-408d-4d50-a2ed-9f2b1b3e210f}, !- Inlet Port
  {59e8a951-4c04-4a3a-9b4e-dd9a94263515}; !- Outlet Port

OS:Connector:Mixer,
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Handle
  Connector Mixer 1,                      !- Name
  {65518494-83e3-4956-a423-0f90d2cf381c}, !- Outlet Branch Name
  {c7bf583d-c65f-4d38-a3d3-3b6302401088}, !- Inlet Branch Name 1
  {aab04185-39fe-4b98-83c2-070efea41e9a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Handle
  Connector Splitter 1,                   !- Name
  {ddc322a0-8a1b-471e-804a-3b7ffeab81f0}, !- Inlet Branch Name
  {a9cd2ac6-408d-4d50-a2ed-9f2b1b3e210f}, !- Outlet Branch Name 1
  {5d4d5da7-634b-42cc-8011-45340845468d}; !- Outlet Branch Name 2

OS:Connection,
  {56f5f9d7-d17e-4601-bdf6-17e9105b9a17}, !- Handle
  {bc5577e0-9509-402d-979e-3601426fe5ee}, !- Name
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Source Object
  14,                                     !- Outlet Port
  {a5d6006a-7b4f-47cb-80ba-a958a8492faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cd2ac6-408d-4d50-a2ed-9f2b1b3e210f}, !- Handle
  {7881db27-fcaf-4a03-932f-f30897a42743}, !- Name
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Source Object
  3,                                      !- Outlet Port
  {b10c9e8a-1890-4a61-aa41-84e8fa42e8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0a429e-b88b-4e13-bd7f-1609b5fc592c}, !- Handle
  {f0fb84bd-78b7-4855-9cbd-243783eaf7ab}, !- Name
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Source Object
  3,                                      !- Outlet Port
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af9d0006-baaf-4bef-96a4-cb63451b4906}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {60029e7e-2045-433f-a66f-aa8475542057}, !- Inlet Port
  {c40e03c5-cc6b-4bf5-8d34-b318cb8d2f74}; !- Outlet Port

OS:Node,
  {2c3c3b63-0afe-4238-8059-b34a337bb4f9}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {acced07e-ab74-4025-84e5-f56555ea5d39}, !- Inlet Port
  {b80c9302-b30b-4963-903d-9be926c2214a}; !- Outlet Port

OS:Node,
  {6537c6f3-81bf-4fdf-ab0e-6e7c4e0e3942}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cad6036e-a557-4db1-a25e-3f181819a10a}, !- Inlet Port
  {7de4ae5b-494d-4438-9e8a-2d8445f27830}; !- Outlet Port

OS:Connector:Mixer,
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Handle
  Connector Mixer 2,                      !- Name
  {45cffc58-1c61-43bb-9c34-f5198325ed53}, !- Outlet Branch Name
  {d28d0e22-df83-4e36-8e9d-05258835a7ad}, !- Inlet Branch Name 1
  {343620ae-d492-4040-84fb-fecea373e58a}, !- Inlet Branch Name 2
  {4f9c3fd5-0411-4acb-931f-417f697634cd}, !- Inlet Branch Name 3
  {883ffc5f-f6d3-4216-84b8-c5512997ab83}, !- Inlet Branch Name 4
  {a1c3abd9-970e-48b7-b000-64e29db7550b}, !- Inlet Branch Name 5
  {280fdbaf-549e-4d6a-b96f-ba52729507aa}, !- Inlet Branch Name 6
  {3308dc6a-87fd-4c7e-93d1-27422ec4927c}, !- Inlet Branch Name 7
  {0373833c-faa5-4a1f-b90b-647c497f9a1c}, !- Inlet Branch Name 8
  {4734d009-86a7-47fd-a25d-13a8ef9c3ec5}, !- Inlet Branch Name 9
  {bcca358b-d1a3-4fc1-bb86-ff9c0efd70cf}, !- Inlet Branch Name 10
  {710c04e4-4f59-48ff-a8c4-f63f13b19560}, !- Inlet Branch Name 11
  {ab3b27c0-741f-4be2-8bdb-5ee0eeb11e79}, !- Inlet Branch Name 12
  {818c3802-3679-4d2d-86ce-337e1d0eeb8c}, !- Inlet Branch Name 13
  {0fb5d894-fe47-456a-87e2-40401c316b12}, !- Inlet Branch Name 14
  {221dab31-f23c-41ca-bba8-bc751b77832b}, !- Inlet Branch Name 15
  {2a65477f-bada-4ec6-9888-4a874d50afac}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Handle
  Connector Splitter 2,                   !- Name
  {383d8854-8f85-4867-ba9c-c351dec23be4}, !- Inlet Branch Name
  {cad6036e-a557-4db1-a25e-3f181819a10a}, !- Outlet Branch Name 1
  {ab960776-7ed8-455a-939e-4611d7ef315c}, !- Outlet Branch Name 2
  {d766ffb6-5d04-4fde-a027-7f8a85f3c755}, !- Outlet Branch Name 3
  {2877073e-bbb7-44e6-ae05-8c7019484925}, !- Outlet Branch Name 4
  {48cf6cd0-395b-4792-8fa3-640253210978}, !- Outlet Branch Name 5
  {f7a23b4b-4490-4d51-8341-38bd6c01b107}, !- Outlet Branch Name 6
  {7b03bb40-eedf-4eac-8098-8d8de932b0c0}, !- Outlet Branch Name 7
  {d020730c-1937-485c-9000-d0416e76050f}, !- Outlet Branch Name 8
  {7030d878-f013-485e-bccb-b0daf5a045e0}, !- Outlet Branch Name 9
  {cbab984f-7cc8-4ea6-9338-665c96e4f09b}, !- Outlet Branch Name 10
  {60bbcbbd-5bb4-4192-b098-ac4b5e7c44a6}, !- Outlet Branch Name 11
  {eda9b639-c00e-48c6-9fe1-644d44a72abd}, !- Outlet Branch Name 12
  {53be4e83-1c8d-403f-8e02-53fb19fc2e00}, !- Outlet Branch Name 13
  {37911c3d-3c1c-4556-871d-c9350c00ebba}, !- Outlet Branch Name 14
  {f07360a2-7e3b-46ab-a9fd-745049cfee62}, !- Outlet Branch Name 15
  {bcee101f-fbc1-43db-bab0-4f920ea0a6c8}; !- Outlet Branch Name 16

OS:Connection,
  {60029e7e-2045-433f-a66f-aa8475542057}, !- Handle
  {435d8407-1c68-4838-afe3-34fc73f75329}, !- Name
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Source Object
  17,                                     !- Outlet Port
  {af9d0006-baaf-4bef-96a4-cb63451b4906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad6036e-a557-4db1-a25e-3f181819a10a}, !- Handle
  {6ee3cbcc-3c2a-443f-9c1c-54ea608ce846}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  3,                                      !- Outlet Port
  {6537c6f3-81bf-4fdf-ab0e-6e7c4e0e3942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80c9302-b30b-4963-903d-9be926c2214a}, !- Handle
  {bd7bc226-194c-48b6-af46-fc06c3780b3c}, !- Name
  {2c3c3b63-0afe-4238-8059-b34a337bb4f9}, !- Source Object
  3,                                      !- Outlet Port
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b94c807b-6709-408b-9805-7f3a5344c049}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6f4f15ab-e7cf-4138-9f6d-2bd0e26ed096}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1b7a5dfb-89ef-449a-9e58-c4c67bbe1aa1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6f4f15ab-e7cf-4138-9f6d-2bd0e26ed096}, !- Schedule Type Limits Name
  {c8a2619d-8812-4249-b5fc-5c73f0f7e856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8a2619d-8812-4249-b5fc-5c73f0f7e856}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6f4f15ab-e7cf-4138-9f6d-2bd0e26ed096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b7557782-e1fa-427d-9f4e-b451f3770ec9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1b7a5dfb-89ef-449a-9e58-c4c67bbe1aa1}, !- Schedule Name
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fc1516a4-3e52-4ba9-b2a7-23a629c1a9a1}, !- Handle
  Service Water Loop Pump,                !- Name
  {62ed9ed3-036f-4cef-85e2-909875d8024b}, !- Inlet Node Name
  {bbbe72a8-cd87-4792-9664-1c6aea421fc1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  164431.252271115,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {0d6543ef-04ea-43e6-be3b-e84f1e4297a5}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {bbbe72a8-cd87-4792-9664-1c6aea421fc1}, !- Inlet Port
  {ddc322a0-8a1b-471e-804a-3b7ffeab81f0}; !- Outlet Port

OS:Connection,
  {62ed9ed3-036f-4cef-85e2-909875d8024b}, !- Handle
  {3700ec60-faaa-459e-8ea7-0f2fa0f4a8a0}, !- Name
  {a5d6006a-7b4f-47cb-80ba-a958a8492faa}, !- Source Object
  3,                                      !- Outlet Port
  {fc1516a4-3e52-4ba9-b2a7-23a629c1a9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbe72a8-cd87-4792-9664-1c6aea421fc1}, !- Handle
  {9af27f53-5c1c-4369-bd26-90c676429484}, !- Name
  {fc1516a4-3e52-4ba9-b2a7-23a629c1a9a1}, !- Source Object
  3,                                      !- Outlet Port
  {0d6543ef-04ea-43e6-be3b-e84f1e4297a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc322a0-8a1b-471e-804a-3b7ffeab81f0}, !- Handle
  {d62c77b4-5150-4c2a-ba8f-2968785f5b28}, !- Name
  {0d6543ef-04ea-43e6-be3b-e84f1e4297a5}, !- Source Object
  3,                                      !- Outlet Port
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {22d9e0e2-b2ae-45ee-912d-bac43bee13a2}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {1b7a5dfb-89ef-449a-9e58-c4c67bbe1aa1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {96685a83-122b-467d-9bb4-6a62759c1feb}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {59e8a951-4c04-4a3a-9b4e-dd9a94263515}, !- Use Side Inlet Node Name
  {4628df7e-84ef-4bce-ae74-006bb35520b1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {6e0e66b7-dcb3-4b03-8ffe-ebf91b6ed0f1}, !- Handle
  Schedule Day 28,                        !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {566576ca-ee7c-4372-be67-a216ebbd3f1f}, !- Handle
  Schedule Day 29,                        !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {f7ad2f68-27fe-4807-9458-791c3377ee42}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Outlet Water Node, !- Name
  {4628df7e-84ef-4bce-ae74-006bb35520b1}, !- Inlet Port
  {c7bf583d-c65f-4d38-a3d3-3b6302401088}; !- Outlet Port

OS:Connection,
  {59e8a951-4c04-4a3a-9b4e-dd9a94263515}, !- Handle
  {d660a79f-d5e8-4e85-82cf-e537d27bd274}, !- Name
  {b10c9e8a-1890-4a61-aa41-84e8fa42e8c3}, !- Source Object
  3,                                      !- Outlet Port
  {22d9e0e2-b2ae-45ee-912d-bac43bee13a2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4628df7e-84ef-4bce-ae74-006bb35520b1}, !- Handle
  {00eef750-ae82-4725-818e-362e322d824e}, !- Name
  {22d9e0e2-b2ae-45ee-912d-bac43bee13a2}, !- Source Object
  32,                                     !- Outlet Port
  {f7ad2f68-27fe-4807-9458-791c3377ee42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bf583d-c65f-4d38-a3d3-3b6302401088}, !- Handle
  {2596d450-c3bd-4785-8516-b360d5490809}, !- Name
  {f7ad2f68-27fe-4807-9458-791c3377ee42}, !- Source Object
  3,                                      !- Outlet Port
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {364dfcb5-c1a7-4289-97a3-6c1df69b886c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {61847f3f-7146-4147-a5d9-ac912871d09b}, !- Inlet Node Name
  {1444c5d8-61d5-40dd-9c6c-c3ef3df4bbfa}; !- Outlet Node Name

OS:Node,
  {17f2a301-f4c7-43a3-aea8-8ee1c1a0cd63}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5d4d5da7-634b-42cc-8011-45340845468d}, !- Inlet Port
  {61847f3f-7146-4147-a5d9-ac912871d09b}; !- Outlet Port

OS:Connection,
  {5d4d5da7-634b-42cc-8011-45340845468d}, !- Handle
  {c1ebddfb-fb62-45a6-a94a-f6a9adec560d}, !- Name
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Source Object
  4,                                      !- Outlet Port
  {17f2a301-f4c7-43a3-aea8-8ee1c1a0cd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {186bab3c-6017-4690-9358-71c26f082f4c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {1444c5d8-61d5-40dd-9c6c-c3ef3df4bbfa}, !- Inlet Port
  {aab04185-39fe-4b98-83c2-070efea41e9a}; !- Outlet Port

OS:Connection,
  {61847f3f-7146-4147-a5d9-ac912871d09b}, !- Handle
  {8209277e-5fb9-4b06-8b9a-74b5b812f664}, !- Name
  {17f2a301-f4c7-43a3-aea8-8ee1c1a0cd63}, !- Source Object
  3,                                      !- Outlet Port
  {364dfcb5-c1a7-4289-97a3-6c1df69b886c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1444c5d8-61d5-40dd-9c6c-c3ef3df4bbfa}, !- Handle
  {dd85af08-ace2-4e22-a591-3daaba8fe3e6}, !- Name
  {364dfcb5-c1a7-4289-97a3-6c1df69b886c}, !- Source Object
  3,                                      !- Outlet Port
  {186bab3c-6017-4690-9358-71c26f082f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab04185-39fe-4b98-83c2-070efea41e9a}, !- Handle
  {15bcd3e4-a461-4775-a151-d35ec04079f8}, !- Name
  {186bab3c-6017-4690-9358-71c26f082f4c}, !- Source Object
  3,                                      !- Outlet Port
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1d37a2d-7393-4b0b-b816-7a3ceb8bc3bb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7de4ae5b-494d-4438-9e8a-2d8445f27830}, !- Inlet Node Name
  {2036f43e-2d54-4b4c-866a-471dfade2462}; !- Outlet Node Name

OS:Node,
  {2e115164-107f-49c3-ada9-c1af6c59a5a6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2036f43e-2d54-4b4c-866a-471dfade2462}, !- Inlet Port
  {d28d0e22-df83-4e36-8e9d-05258835a7ad}; !- Outlet Port

OS:Connection,
  {7de4ae5b-494d-4438-9e8a-2d8445f27830}, !- Handle
  {ddd60348-9b95-44e4-a85f-2f5a13296bc8}, !- Name
  {6537c6f3-81bf-4fdf-ab0e-6e7c4e0e3942}, !- Source Object
  3,                                      !- Outlet Port
  {e1d37a2d-7393-4b0b-b816-7a3ceb8bc3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2036f43e-2d54-4b4c-866a-471dfade2462}, !- Handle
  {3c5eddea-7fbf-493a-b7a7-083774524cca}, !- Name
  {e1d37a2d-7393-4b0b-b816-7a3ceb8bc3bb}, !- Source Object
  3,                                      !- Outlet Port
  {2e115164-107f-49c3-ada9-c1af6c59a5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28d0e22-df83-4e36-8e9d-05258835a7ad}, !- Handle
  {bc8d474c-8345-46ee-bc15-e7db05a2e645}, !- Name
  {2e115164-107f-49c3-ada9-c1af6c59a5a6}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec1ab3b5-dabe-4a1f-95da-a778fe3e2792}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9ac7c056-5578-4c80-8da3-651edb458496}, !- Inlet Node Name
  {a90800ac-f8cd-4a3d-b4de-eb1e954ba6b2}; !- Outlet Node Name

OS:Node,
  {45a429e0-bdc6-4f01-8657-e977fe9b76f2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {65518494-83e3-4956-a423-0f90d2cf381c}, !- Inlet Port
  {9ac7c056-5578-4c80-8da3-651edb458496}; !- Outlet Port

OS:Connection,
  {65518494-83e3-4956-a423-0f90d2cf381c}, !- Handle
  {9c9d6f88-1a43-420e-84c6-5629e7b9f774}, !- Name
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Source Object
  2,                                      !- Outlet Port
  {45a429e0-bdc6-4f01-8657-e977fe9b76f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac7c056-5578-4c80-8da3-651edb458496}, !- Handle
  {5ef30348-a0b0-424c-bbfd-4940247f8dd7}, !- Name
  {45a429e0-bdc6-4f01-8657-e977fe9b76f2}, !- Source Object
  3,                                      !- Outlet Port
  {ec1ab3b5-dabe-4a1f-95da-a778fe3e2792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90800ac-f8cd-4a3d-b4de-eb1e954ba6b2}, !- Handle
  {213011f5-3c34-469f-b778-ecddc5774193}, !- Name
  {ec1ab3b5-dabe-4a1f-95da-a778fe3e2792}, !- Source Object
  3,                                      !- Outlet Port
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d76409e-2077-4e1f-bd80-b8e15406427e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c40e03c5-cc6b-4bf5-8d34-b318cb8d2f74}, !- Inlet Node Name
  {be738697-bf3c-4c95-8291-b4c1a88431e3}; !- Outlet Node Name

OS:Node,
  {70333579-81c0-4b1b-86e6-f6cd537f0507}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {be738697-bf3c-4c95-8291-b4c1a88431e3}, !- Inlet Port
  {383d8854-8f85-4867-ba9c-c351dec23be4}; !- Outlet Port

OS:Connection,
  {c40e03c5-cc6b-4bf5-8d34-b318cb8d2f74}, !- Handle
  {71acba3a-7649-4e25-bbc6-dbf8cedb62d2}, !- Name
  {af9d0006-baaf-4bef-96a4-cb63451b4906}, !- Source Object
  3,                                      !- Outlet Port
  {8d76409e-2077-4e1f-bd80-b8e15406427e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be738697-bf3c-4c95-8291-b4c1a88431e3}, !- Handle
  {456c338e-5318-4a36-9d71-48db83dce30e}, !- Name
  {8d76409e-2077-4e1f-bd80-b8e15406427e}, !- Source Object
  3,                                      !- Outlet Port
  {70333579-81c0-4b1b-86e6-f6cd537f0507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383d8854-8f85-4867-ba9c-c351dec23be4}, !- Handle
  {9b33caf4-8491-48d8-9e94-6967862e6dc3}, !- Name
  {70333579-81c0-4b1b-86e6-f6cd537f0507}, !- Source Object
  3,                                      !- Outlet Port
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {336761e0-eae6-4c2a-973e-ce291402bd88}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {80f7369c-ffb0-4c7a-ad18-976b8332ce99}, !- Inlet Node Name
  {acced07e-ab74-4025-84e5-f56555ea5d39}; !- Outlet Node Name

OS:Node,
  {d180d4c9-7d63-455e-a8d3-c30e020fce82}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {45cffc58-1c61-43bb-9c34-f5198325ed53}, !- Inlet Port
  {80f7369c-ffb0-4c7a-ad18-976b8332ce99}; !- Outlet Port

OS:Connection,
  {45cffc58-1c61-43bb-9c34-f5198325ed53}, !- Handle
  {d0c958fb-a500-41b4-88f2-807134ec854e}, !- Name
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Source Object
  2,                                      !- Outlet Port
  {d180d4c9-7d63-455e-a8d3-c30e020fce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f7369c-ffb0-4c7a-ad18-976b8332ce99}, !- Handle
  {1da201d1-6d23-4926-a2d7-3a74106f3479}, !- Name
  {d180d4c9-7d63-455e-a8d3-c30e020fce82}, !- Source Object
  3,                                      !- Outlet Port
  {336761e0-eae6-4c2a-973e-ce291402bd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acced07e-ab74-4025-84e5-f56555ea5d39}, !- Handle
  {18bddc97-d43d-467f-9ab7-a6be70c8dba5}, !- Name
  {336761e0-eae6-4c2a-973e-ce291402bd88}, !- Source Object
  3,                                      !- Outlet Port
  {2c3c3b63-0afe-4238-8059-b34a337bb4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {70ddc1e6-0738-41f5-82fd-af72a0cc958b}, !- Handle
  Water Use Connections 1,                !- Name
  {e05a3768-c9e8-4982-9204-2aedbb03f5af}, !- Inlet Node Name
  {b675d123-4f31-450e-b46b-4a6aef42b714}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {269dc179-f168-4a83-9905-024044e67ed5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69c08e79-7027-4a84-ad28-a9bc59ff8501}, !- Handle
  Core_bottom Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {f5041336-4d9f-4b8c-b701-26ba5a8a7ce3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5041336-4d9f-4b8c-b701-26ba5a8a7ce3}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aec6458-e020-444a-afbd-80c7d49178cb}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {7b33da94-e006-4a87-8aeb-46f6250f02a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b33da94-e006-4a87-8aeb-46f6250f02a0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  {47e6a7db-d6f4-4c7d-b08e-f5ee2afe89c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47e6a7db-d6f4-4c7d-b08e-f5ee2afe89c3}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {269dc179-f168-4a83-9905-024044e67ed5}, !- Handle
  Core_bottom Service Water Use 0.17gal/min, !- Name
  {69c08e79-7027-4a84-ad28-a9bc59ff8501}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {47662dd3-ffbc-4055-89f5-d3fcbac069ff}, !- Default Day Schedule Name
  {37fc2c64-d1c6-4321-adad-3820afa8a467}, !- Summer Design Day Schedule Name
  {bc9f17cf-3ff1-4728-9af6-682460c5e3c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47662dd3-ffbc-4055-89f5-d3fcbac069ff}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {37fc2c64-d1c6-4321-adad-3820afa8a467}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {6924d8d4-9729-4f28-a023-62243de11089}, !- Handle
  Schedule Rule 26,                       !- Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abb906a3-df52-4de2-be61-5580221b92b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abb906a3-df52-4de2-be61-5580221b92b4}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {bc9f17cf-3ff1-4728-9af6-682460c5e3c7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {8eb03a12-12f6-42ec-8e0f-3f93d7388782}, !- Handle
  Schedule Rule 27,                       !- Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {823fafff-4418-4099-b8e4-26abff4df352}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {823fafff-4418-4099-b8e4-26abff4df352}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {7d1d9da8-88d5-49f0-897c-80721e994513}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {ab960776-7ed8-455a-939e-4611d7ef315c}, !- Inlet Port
  {e05a3768-c9e8-4982-9204-2aedbb03f5af}; !- Outlet Port

OS:Connection,
  {ab960776-7ed8-455a-939e-4611d7ef315c}, !- Handle
  {09bd7572-7217-498c-be9e-9d683a043f56}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  4,                                      !- Outlet Port
  {7d1d9da8-88d5-49f0-897c-80721e994513}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {225f93cc-c89c-4089-9cb2-75c3ae6eea37}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {b675d123-4f31-450e-b46b-4a6aef42b714}, !- Inlet Port
  {343620ae-d492-4040-84fb-fecea373e58a}; !- Outlet Port

OS:Connection,
  {e05a3768-c9e8-4982-9204-2aedbb03f5af}, !- Handle
  {ee055ec4-4a44-47ef-9e3c-385c44867c74}, !- Name
  {7d1d9da8-88d5-49f0-897c-80721e994513}, !- Source Object
  3,                                      !- Outlet Port
  {70ddc1e6-0738-41f5-82fd-af72a0cc958b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b675d123-4f31-450e-b46b-4a6aef42b714}, !- Handle
  {fb1ee619-9535-4703-8c88-dfa2ff75cabd}, !- Name
  {70ddc1e6-0738-41f5-82fd-af72a0cc958b}, !- Source Object
  3,                                      !- Outlet Port
  {225f93cc-c89c-4089-9cb2-75c3ae6eea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343620ae-d492-4040-84fb-fecea373e58a}, !- Handle
  {099653e9-be0a-495b-8eb2-ce7a0fcb8daa}, !- Name
  {225f93cc-c89c-4089-9cb2-75c3ae6eea37}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e2ad939c-79af-4ce6-8fdc-9917e749f14b}, !- Handle
  Water Use Connections 2,                !- Name
  {a47c5291-0085-49b1-94de-157400456e4a}, !- Inlet Node Name
  {b15ea5a7-6e73-4f7b-b727-9d272e797432}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50da2f16-9c1b-4322-b380-3ddf489e5df9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab6a0bb9-afa9-43bc-993f-524491f076fd}, !- Handle
  Core_mid Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50da2f16-9c1b-4322-b380-3ddf489e5df9}, !- Handle
  Core_mid Service Water Use 0.17gal/min, !- Name
  {ab6a0bb9-afa9-43bc-993f-524491f076fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2b27835-8d62-43cc-9407-f69a221cdffa}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {d766ffb6-5d04-4fde-a027-7f8a85f3c755}, !- Inlet Port
  {a47c5291-0085-49b1-94de-157400456e4a}; !- Outlet Port

OS:Connection,
  {d766ffb6-5d04-4fde-a027-7f8a85f3c755}, !- Handle
  {e13a80e2-7fa7-40c7-966f-c803b8516ef7}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  5,                                      !- Outlet Port
  {f2b27835-8d62-43cc-9407-f69a221cdffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d2f6ed3-29b3-44e7-a303-c0cb6740a241}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {b15ea5a7-6e73-4f7b-b727-9d272e797432}, !- Inlet Port
  {4f9c3fd5-0411-4acb-931f-417f697634cd}; !- Outlet Port

OS:Connection,
  {a47c5291-0085-49b1-94de-157400456e4a}, !- Handle
  {12cd13a1-d81d-43db-8dc4-d011429988e9}, !- Name
  {f2b27835-8d62-43cc-9407-f69a221cdffa}, !- Source Object
  3,                                      !- Outlet Port
  {e2ad939c-79af-4ce6-8fdc-9917e749f14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15ea5a7-6e73-4f7b-b727-9d272e797432}, !- Handle
  {2b09efc7-1805-4c05-b681-4ceb0b317102}, !- Name
  {e2ad939c-79af-4ce6-8fdc-9917e749f14b}, !- Source Object
  3,                                      !- Outlet Port
  {9d2f6ed3-29b3-44e7-a303-c0cb6740a241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9c3fd5-0411-4acb-931f-417f697634cd}, !- Handle
  {9969cf36-4314-4f3b-bff8-1507a43a1477}, !- Name
  {9d2f6ed3-29b3-44e7-a303-c0cb6740a241}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0f1a211e-eb12-4e42-94c3-308849396372}, !- Handle
  Water Use Connections 3,                !- Name
  {541aad7d-a9a8-46d4-a6fd-09eeb796fb03}, !- Inlet Node Name
  {dd28df00-10ac-46c6-b45c-74dab365c94d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd323a22-a25f-4753-b53f-ef0ac5a435d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb801b75-a717-4ce2-a396-7bc67014a54d}, !- Handle
  Core_top Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd323a22-a25f-4753-b53f-ef0ac5a435d2}, !- Handle
  Core_top Service Water Use 0.17gal/min, !- Name
  {bb801b75-a717-4ce2-a396-7bc67014a54d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d1592a5-da6a-4b48-b57d-dc8ef4909089}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {2877073e-bbb7-44e6-ae05-8c7019484925}, !- Inlet Port
  {541aad7d-a9a8-46d4-a6fd-09eeb796fb03}; !- Outlet Port

OS:Connection,
  {2877073e-bbb7-44e6-ae05-8c7019484925}, !- Handle
  {3de96766-3302-4668-99cd-0331370fbb16}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  6,                                      !- Outlet Port
  {6d1592a5-da6a-4b48-b57d-dc8ef4909089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee949174-be08-4642-af04-aed901151e93}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {dd28df00-10ac-46c6-b45c-74dab365c94d}, !- Inlet Port
  {883ffc5f-f6d3-4216-84b8-c5512997ab83}; !- Outlet Port

OS:Connection,
  {541aad7d-a9a8-46d4-a6fd-09eeb796fb03}, !- Handle
  {802db8d3-c4a6-4b10-a26e-579e134df8b5}, !- Name
  {6d1592a5-da6a-4b48-b57d-dc8ef4909089}, !- Source Object
  3,                                      !- Outlet Port
  {0f1a211e-eb12-4e42-94c3-308849396372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd28df00-10ac-46c6-b45c-74dab365c94d}, !- Handle
  {48dde564-0539-4775-97a8-678827f672c7}, !- Name
  {0f1a211e-eb12-4e42-94c3-308849396372}, !- Source Object
  3,                                      !- Outlet Port
  {ee949174-be08-4642-af04-aed901151e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883ffc5f-f6d3-4216-84b8-c5512997ab83}, !- Handle
  {b0dee1ad-e6ff-425a-964e-b9f8494ca083}, !- Name
  {ee949174-be08-4642-af04-aed901151e93}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c6d93e26-b0ce-41cb-b193-bd5c862c2974}, !- Handle
  Water Use Connections 4,                !- Name
  {0f9dabed-2214-4360-97db-f0a0866fd331}, !- Inlet Node Name
  {2276c428-b568-48af-8a25-6c48da694bfd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b487d05-3fe7-43ad-a93a-cd10cac8804d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b18e7de3-e014-4136-a59c-779ebca2663d}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6b487d05-3fe7-43ad-a93a-cd10cac8804d}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.04gal/min, !- Name
  {b18e7de3-e014-4136-a59c-779ebca2663d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {425e9e27-43aa-4cc8-8837-ea4feb85f9fa}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {48cf6cd0-395b-4792-8fa3-640253210978}, !- Inlet Port
  {0f9dabed-2214-4360-97db-f0a0866fd331}; !- Outlet Port

OS:Connection,
  {48cf6cd0-395b-4792-8fa3-640253210978}, !- Handle
  {14b7c0b1-ac69-461e-ae8e-74b35de37e89}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  7,                                      !- Outlet Port
  {425e9e27-43aa-4cc8-8837-ea4feb85f9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47b835c-3fb8-4cf7-bb4f-6a28319a7cf5}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {2276c428-b568-48af-8a25-6c48da694bfd}, !- Inlet Port
  {a1c3abd9-970e-48b7-b000-64e29db7550b}; !- Outlet Port

OS:Connection,
  {0f9dabed-2214-4360-97db-f0a0866fd331}, !- Handle
  {6103d214-e13d-47a8-bdf9-d1ce15da7704}, !- Name
  {425e9e27-43aa-4cc8-8837-ea4feb85f9fa}, !- Source Object
  3,                                      !- Outlet Port
  {c6d93e26-b0ce-41cb-b193-bd5c862c2974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2276c428-b568-48af-8a25-6c48da694bfd}, !- Handle
  {cb036a9a-d891-4cb7-8621-bd415ef7daa9}, !- Name
  {c6d93e26-b0ce-41cb-b193-bd5c862c2974}, !- Source Object
  3,                                      !- Outlet Port
  {b47b835c-3fb8-4cf7-bb4f-6a28319a7cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c3abd9-970e-48b7-b000-64e29db7550b}, !- Handle
  {87fa3bcf-141b-4064-93be-6f58af239ef4}, !- Name
  {b47b835c-3fb8-4cf7-bb4f-6a28319a7cf5}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5800b9f1-47fe-47cb-bb7d-9a14a7c1d51e}, !- Handle
  Water Use Connections 5,                !- Name
  {34c14ad0-0747-417c-b566-a0b97d8466ff}, !- Inlet Node Name
  {b0421751-6268-4788-a0e4-e998f79cd4c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3cb23d20-ecc4-46d1-943b-383939401208}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83c01676-2568-46c2-aff2-f5c7bb54cf22}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3cb23d20-ecc4-46d1-943b-383939401208}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.02gal/min, !- Name
  {83c01676-2568-46c2-aff2-f5c7bb54cf22}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42d6642b-6561-4c4f-b468-0cfeeef9b486}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {f7a23b4b-4490-4d51-8341-38bd6c01b107}, !- Inlet Port
  {34c14ad0-0747-417c-b566-a0b97d8466ff}; !- Outlet Port

OS:Connection,
  {f7a23b4b-4490-4d51-8341-38bd6c01b107}, !- Handle
  {a7e6ab55-96ce-4359-aeeb-34c71c99f65b}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  8,                                      !- Outlet Port
  {42d6642b-6561-4c4f-b468-0cfeeef9b486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {219e2e2c-63c6-4a9d-bb38-527b289332f0}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {b0421751-6268-4788-a0e4-e998f79cd4c0}, !- Inlet Port
  {280fdbaf-549e-4d6a-b96f-ba52729507aa}; !- Outlet Port

OS:Connection,
  {34c14ad0-0747-417c-b566-a0b97d8466ff}, !- Handle
  {94136e70-fd89-4da4-bcdd-4113369fd53b}, !- Name
  {42d6642b-6561-4c4f-b468-0cfeeef9b486}, !- Source Object
  3,                                      !- Outlet Port
  {5800b9f1-47fe-47cb-bb7d-9a14a7c1d51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0421751-6268-4788-a0e4-e998f79cd4c0}, !- Handle
  {ede7a487-2318-4515-8b59-c11315745aba}, !- Name
  {5800b9f1-47fe-47cb-bb7d-9a14a7c1d51e}, !- Source Object
  3,                                      !- Outlet Port
  {219e2e2c-63c6-4a9d-bb38-527b289332f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280fdbaf-549e-4d6a-b96f-ba52729507aa}, !- Handle
  {2cba202e-1a61-4b67-b6a4-e8ed2d98d968}, !- Name
  {219e2e2c-63c6-4a9d-bb38-527b289332f0}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5ce74a71-b47f-47c7-9ab8-78fba3dd76f4}, !- Handle
  Water Use Connections 6,                !- Name
  {de3f8e8a-25d9-4e60-bfac-b6a02c8eaf08}, !- Inlet Node Name
  {e2dd0ea8-49f4-47ff-9668-e1402e17f919}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87ffa004-958c-489e-866c-7ba01a5b902b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b8943986-479b-4293-b950-ee2e479ba30f}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {87ffa004-958c-489e-866c-7ba01a5b902b}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.04gal/min, !- Name
  {b8943986-479b-4293-b950-ee2e479ba30f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {01f566c3-17ff-424f-94ea-53d75dd6caf1}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {7b03bb40-eedf-4eac-8098-8d8de932b0c0}, !- Inlet Port
  {de3f8e8a-25d9-4e60-bfac-b6a02c8eaf08}; !- Outlet Port

OS:Connection,
  {7b03bb40-eedf-4eac-8098-8d8de932b0c0}, !- Handle
  {d6267e00-2652-473e-a4d7-b1513ca574a0}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  9,                                      !- Outlet Port
  {01f566c3-17ff-424f-94ea-53d75dd6caf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efd2c80d-19ad-4c8b-9bdd-1afb6f6a1c85}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {e2dd0ea8-49f4-47ff-9668-e1402e17f919}, !- Inlet Port
  {3308dc6a-87fd-4c7e-93d1-27422ec4927c}; !- Outlet Port

OS:Connection,
  {de3f8e8a-25d9-4e60-bfac-b6a02c8eaf08}, !- Handle
  {8db8b1ec-9e97-4ba2-a9da-8e4a73fd47c1}, !- Name
  {01f566c3-17ff-424f-94ea-53d75dd6caf1}, !- Source Object
  3,                                      !- Outlet Port
  {5ce74a71-b47f-47c7-9ab8-78fba3dd76f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dd0ea8-49f4-47ff-9668-e1402e17f919}, !- Handle
  {0c1dedd6-9b33-4bbf-a61c-6fc776df2e2a}, !- Name
  {5ce74a71-b47f-47c7-9ab8-78fba3dd76f4}, !- Source Object
  3,                                      !- Outlet Port
  {efd2c80d-19ad-4c8b-9bdd-1afb6f6a1c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3308dc6a-87fd-4c7e-93d1-27422ec4927c}, !- Handle
  {6122dc17-bc35-40c8-a7db-c3b6b29238cc}, !- Name
  {efd2c80d-19ad-4c8b-9bdd-1afb6f6a1c85}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {281c348f-9717-4174-a4a2-a9d9a60c09e7}, !- Handle
  Water Use Connections 7,                !- Name
  {7e584f1e-91fc-4b47-97cb-96384e61d3e6}, !- Inlet Node Name
  {31479ce7-072c-4000-8f70-e4cea3b8fa30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f3ddfd3-ebbb-4e75-9ecc-63e21e9e46f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {480ed815-143e-4344-b43c-1eb0c3a21e87}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9f3ddfd3-ebbb-4e75-9ecc-63e21e9e46f9}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.02gal/min, !- Name
  {480ed815-143e-4344-b43c-1eb0c3a21e87}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07effcc1-07f5-42fd-8395-68df12a2e109}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {d020730c-1937-485c-9000-d0416e76050f}, !- Inlet Port
  {7e584f1e-91fc-4b47-97cb-96384e61d3e6}; !- Outlet Port

OS:Connection,
  {d020730c-1937-485c-9000-d0416e76050f}, !- Handle
  {021073a6-c539-4b96-ac5b-bcd335c9a7e4}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  10,                                     !- Outlet Port
  {07effcc1-07f5-42fd-8395-68df12a2e109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a377b3-7ba5-4de9-9ee1-12826686ddb7}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {31479ce7-072c-4000-8f70-e4cea3b8fa30}, !- Inlet Port
  {0373833c-faa5-4a1f-b90b-647c497f9a1c}; !- Outlet Port

OS:Connection,
  {7e584f1e-91fc-4b47-97cb-96384e61d3e6}, !- Handle
  {733c5f4b-0cd3-4d52-8cbc-b5804c4bb244}, !- Name
  {07effcc1-07f5-42fd-8395-68df12a2e109}, !- Source Object
  3,                                      !- Outlet Port
  {281c348f-9717-4174-a4a2-a9d9a60c09e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31479ce7-072c-4000-8f70-e4cea3b8fa30}, !- Handle
  {1aa073ef-caf0-431b-a411-d797e72c4ad0}, !- Name
  {281c348f-9717-4174-a4a2-a9d9a60c09e7}, !- Source Object
  3,                                      !- Outlet Port
  {e4a377b3-7ba5-4de9-9ee1-12826686ddb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0373833c-faa5-4a1f-b90b-647c497f9a1c}, !- Handle
  {1cb4757d-e9ab-4a9b-94a8-fa5e08a4c44a}, !- Name
  {e4a377b3-7ba5-4de9-9ee1-12826686ddb7}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {921f9789-010d-4496-96e2-705462041eb1}, !- Handle
  Water Use Connections 8,                !- Name
  {db14b6b2-0922-4af9-828c-c5938986b4c1}, !- Inlet Node Name
  {9dec281b-162d-4909-9733-56b04f2afe8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bf1d8a6-631f-4e77-85a7-6873bcf5b977}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c3a8a6a-4fb3-4a2f-b280-416761c46787}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5bf1d8a6-631f-4e77-85a7-6873bcf5b977}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.04gal/min, !- Name
  {1c3a8a6a-4fb3-4a2f-b280-416761c46787}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d8ab095-b749-4eb7-834a-6b5e68a4de92}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {7030d878-f013-485e-bccb-b0daf5a045e0}, !- Inlet Port
  {db14b6b2-0922-4af9-828c-c5938986b4c1}; !- Outlet Port

OS:Connection,
  {7030d878-f013-485e-bccb-b0daf5a045e0}, !- Handle
  {4fa311cb-9bf4-4818-96c3-4f179ccdc7d5}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  11,                                     !- Outlet Port
  {2d8ab095-b749-4eb7-834a-6b5e68a4de92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e494531-b1c7-419c-9738-029adbd79b32}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {9dec281b-162d-4909-9733-56b04f2afe8b}, !- Inlet Port
  {4734d009-86a7-47fd-a25d-13a8ef9c3ec5}; !- Outlet Port

OS:Connection,
  {db14b6b2-0922-4af9-828c-c5938986b4c1}, !- Handle
  {fecf5cca-53b6-4202-9c56-90865032f3d3}, !- Name
  {2d8ab095-b749-4eb7-834a-6b5e68a4de92}, !- Source Object
  3,                                      !- Outlet Port
  {921f9789-010d-4496-96e2-705462041eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dec281b-162d-4909-9733-56b04f2afe8b}, !- Handle
  {eb2143b4-d940-4024-8aa3-75c29b2db0e1}, !- Name
  {921f9789-010d-4496-96e2-705462041eb1}, !- Source Object
  3,                                      !- Outlet Port
  {2e494531-b1c7-419c-9738-029adbd79b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4734d009-86a7-47fd-a25d-13a8ef9c3ec5}, !- Handle
  {26584db8-d33d-4b89-9e75-26a5da7729c5}, !- Name
  {2e494531-b1c7-419c-9738-029adbd79b32}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58e7c9aa-ec38-4d98-badb-a00953ea23b5}, !- Handle
  Water Use Connections 9,                !- Name
  {49b2da02-5a9c-4ec4-9d5a-956d4afb0621}, !- Inlet Node Name
  {1a771f3e-84e3-4d32-b357-27ae162c3978}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {815141cd-1a40-4359-80fc-bbd9c140728c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1fd0232-99f0-4d97-bec0-2a61f824c7d5}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {815141cd-1a40-4359-80fc-bbd9c140728c}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.02gal/min, !- Name
  {d1fd0232-99f0-4d97-bec0-2a61f824c7d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {733e67a1-3871-4b2f-921a-4baf7ac592f3}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {cbab984f-7cc8-4ea6-9338-665c96e4f09b}, !- Inlet Port
  {49b2da02-5a9c-4ec4-9d5a-956d4afb0621}; !- Outlet Port

OS:Connection,
  {cbab984f-7cc8-4ea6-9338-665c96e4f09b}, !- Handle
  {f44b14c3-2173-4269-9d6b-9ee86538c4c0}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  12,                                     !- Outlet Port
  {733e67a1-3871-4b2f-921a-4baf7ac592f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d8fd99b-4d6f-4908-b487-bc09564b554e}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {1a771f3e-84e3-4d32-b357-27ae162c3978}, !- Inlet Port
  {bcca358b-d1a3-4fc1-bb86-ff9c0efd70cf}; !- Outlet Port

OS:Connection,
  {49b2da02-5a9c-4ec4-9d5a-956d4afb0621}, !- Handle
  {b19689bc-977f-4f82-adf2-c3867f31e1cd}, !- Name
  {733e67a1-3871-4b2f-921a-4baf7ac592f3}, !- Source Object
  3,                                      !- Outlet Port
  {58e7c9aa-ec38-4d98-badb-a00953ea23b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a771f3e-84e3-4d32-b357-27ae162c3978}, !- Handle
  {d3a842a0-4853-4170-81d3-2b8f4cf5eec3}, !- Name
  {58e7c9aa-ec38-4d98-badb-a00953ea23b5}, !- Source Object
  3,                                      !- Outlet Port
  {0d8fd99b-4d6f-4908-b487-bc09564b554e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcca358b-d1a3-4fc1-bb86-ff9c0efd70cf}, !- Handle
  {aa578495-a28a-44d2-ada8-d6b2e03f4bad}, !- Name
  {0d8fd99b-4d6f-4908-b487-bc09564b554e}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dccd8e33-1fa4-4910-91d5-75cc66d771d4}, !- Handle
  Water Use Connections 10,               !- Name
  {688712a0-5826-4e69-a853-3f5c0a56d1d7}, !- Inlet Node Name
  {f64abb15-08a7-4218-86b0-43918ae2704f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {add0a68c-95b4-4094-ae03-d9fb13469b6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80db225e-fb41-43cf-83fb-9ebe73258f56}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {add0a68c-95b4-4094-ae03-d9fb13469b6e}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.04gal/min, !- Name
  {80db225e-fb41-43cf-83fb-9ebe73258f56}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a80613f0-5e85-4437-80ae-aa4def418e04}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {60bbcbbd-5bb4-4192-b098-ac4b5e7c44a6}, !- Inlet Port
  {688712a0-5826-4e69-a853-3f5c0a56d1d7}; !- Outlet Port

OS:Connection,
  {60bbcbbd-5bb4-4192-b098-ac4b5e7c44a6}, !- Handle
  {ba25d515-cdd9-4b53-8a6e-c583c5d2737c}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  13,                                     !- Outlet Port
  {a80613f0-5e85-4437-80ae-aa4def418e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26a5f444-9952-4f8f-92fc-94cc5e53d67b}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {f64abb15-08a7-4218-86b0-43918ae2704f}, !- Inlet Port
  {710c04e4-4f59-48ff-a8c4-f63f13b19560}; !- Outlet Port

OS:Connection,
  {688712a0-5826-4e69-a853-3f5c0a56d1d7}, !- Handle
  {74d2905d-ef95-47c7-92f6-1d9cee199fbc}, !- Name
  {a80613f0-5e85-4437-80ae-aa4def418e04}, !- Source Object
  3,                                      !- Outlet Port
  {dccd8e33-1fa4-4910-91d5-75cc66d771d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64abb15-08a7-4218-86b0-43918ae2704f}, !- Handle
  {44df6ee1-6fba-42a2-bc8f-5d5c34fe1500}, !- Name
  {dccd8e33-1fa4-4910-91d5-75cc66d771d4}, !- Source Object
  3,                                      !- Outlet Port
  {26a5f444-9952-4f8f-92fc-94cc5e53d67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710c04e4-4f59-48ff-a8c4-f63f13b19560}, !- Handle
  {fe2a3a34-c541-4f0a-8aec-149ff9e2af82}, !- Name
  {26a5f444-9952-4f8f-92fc-94cc5e53d67b}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3357a39-0f81-4d77-96a9-3038c7e7f092}, !- Handle
  Water Use Connections 11,               !- Name
  {2abcccb6-d7a0-4bf9-899a-1339801b2345}, !- Inlet Node Name
  {8517c28e-619a-41eb-a4ab-27db83060b76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e5796a1-2e5d-4615-b01b-34089f472f32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a07a56d7-d3d0-4e69-89e6-97dc2d7029a0}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1e5796a1-2e5d-4615-b01b-34089f472f32}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.02gal/min, !- Name
  {a07a56d7-d3d0-4e69-89e6-97dc2d7029a0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {88f7520f-94a0-4855-a887-7a1c8398bf81}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {eda9b639-c00e-48c6-9fe1-644d44a72abd}, !- Inlet Port
  {2abcccb6-d7a0-4bf9-899a-1339801b2345}; !- Outlet Port

OS:Connection,
  {eda9b639-c00e-48c6-9fe1-644d44a72abd}, !- Handle
  {4543d502-76ea-4966-bafb-b510b38f890d}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  14,                                     !- Outlet Port
  {88f7520f-94a0-4855-a887-7a1c8398bf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0aa4943-4348-43b5-8d56-cd7c4c5fa215}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {8517c28e-619a-41eb-a4ab-27db83060b76}, !- Inlet Port
  {ab3b27c0-741f-4be2-8bdb-5ee0eeb11e79}; !- Outlet Port

OS:Connection,
  {2abcccb6-d7a0-4bf9-899a-1339801b2345}, !- Handle
  {ad1f9344-d1c8-492b-8abe-85a1b5935893}, !- Name
  {88f7520f-94a0-4855-a887-7a1c8398bf81}, !- Source Object
  3,                                      !- Outlet Port
  {d3357a39-0f81-4d77-96a9-3038c7e7f092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8517c28e-619a-41eb-a4ab-27db83060b76}, !- Handle
  {dc3a9714-8eff-46ae-900a-fed6e96758a4}, !- Name
  {d3357a39-0f81-4d77-96a9-3038c7e7f092}, !- Source Object
  3,                                      !- Outlet Port
  {f0aa4943-4348-43b5-8d56-cd7c4c5fa215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3b27c0-741f-4be2-8bdb-5ee0eeb11e79}, !- Handle
  {58c1d31d-5b75-4756-9ba1-768bfb6fcac0}, !- Name
  {f0aa4943-4348-43b5-8d56-cd7c4c5fa215}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd388bc8-8cef-48c0-a0bc-98b726377c07}, !- Handle
  Water Use Connections 12,               !- Name
  {f7488f1d-f236-4e0d-95e0-f3b5dd8562c6}, !- Inlet Node Name
  {717239ea-66c8-4b43-979c-db139f398b57}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b770f7b-e01b-4bca-847f-19f422a98582}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f58b8677-408e-4e53-9817-60d00a170f2d}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5b770f7b-e01b-4bca-847f-19f422a98582}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.04gal/min, !- Name
  {f58b8677-408e-4e53-9817-60d00a170f2d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29a86004-f687-407f-9c6d-15f44920ce06}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {53be4e83-1c8d-403f-8e02-53fb19fc2e00}, !- Inlet Port
  {f7488f1d-f236-4e0d-95e0-f3b5dd8562c6}; !- Outlet Port

OS:Connection,
  {53be4e83-1c8d-403f-8e02-53fb19fc2e00}, !- Handle
  {0d0cf488-7631-4ceb-be81-51fd4cdf3475}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  15,                                     !- Outlet Port
  {29a86004-f687-407f-9c6d-15f44920ce06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b041514-4370-4241-8958-3d160c3082e5}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {717239ea-66c8-4b43-979c-db139f398b57}, !- Inlet Port
  {818c3802-3679-4d2d-86ce-337e1d0eeb8c}; !- Outlet Port

OS:Connection,
  {f7488f1d-f236-4e0d-95e0-f3b5dd8562c6}, !- Handle
  {81ff3bbf-1237-4c42-a0d7-cd47d73ce0fa}, !- Name
  {29a86004-f687-407f-9c6d-15f44920ce06}, !- Source Object
  3,                                      !- Outlet Port
  {cd388bc8-8cef-48c0-a0bc-98b726377c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717239ea-66c8-4b43-979c-db139f398b57}, !- Handle
  {446e64ef-eca4-4a83-95e5-ef3a046572ac}, !- Name
  {cd388bc8-8cef-48c0-a0bc-98b726377c07}, !- Source Object
  3,                                      !- Outlet Port
  {4b041514-4370-4241-8958-3d160c3082e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818c3802-3679-4d2d-86ce-337e1d0eeb8c}, !- Handle
  {015baf98-5481-47ce-8241-0f81bcaa4871}, !- Name
  {4b041514-4370-4241-8958-3d160c3082e5}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b63140c4-d3d3-429d-b408-5c7d11f1f9d6}, !- Handle
  Water Use Connections 13,               !- Name
  {a883d01e-6651-4fb6-be5c-e7c06d5be1ef}, !- Inlet Node Name
  {0aed2093-7f13-44e7-a6d4-855098c1d751}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7f25247-fc4d-4b88-be06-83f07fa72206}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a773aaa5-eb05-42c1-989d-a38989933d06}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e7f25247-fc4d-4b88-be06-83f07fa72206}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.02gal/min, !- Name
  {a773aaa5-eb05-42c1-989d-a38989933d06}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05237e97-3094-4efb-a605-8abfc14b6505}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {37911c3d-3c1c-4556-871d-c9350c00ebba}, !- Inlet Port
  {a883d01e-6651-4fb6-be5c-e7c06d5be1ef}; !- Outlet Port

OS:Connection,
  {37911c3d-3c1c-4556-871d-c9350c00ebba}, !- Handle
  {c010a5c9-5d44-49ad-97ea-ecf1580484a5}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  16,                                     !- Outlet Port
  {05237e97-3094-4efb-a605-8abfc14b6505}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02f4d1f6-5c93-4d7f-a7c0-dba743ba5565}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {0aed2093-7f13-44e7-a6d4-855098c1d751}, !- Inlet Port
  {0fb5d894-fe47-456a-87e2-40401c316b12}; !- Outlet Port

OS:Connection,
  {a883d01e-6651-4fb6-be5c-e7c06d5be1ef}, !- Handle
  {c98755d3-459c-4450-9337-78c02950bed7}, !- Name
  {05237e97-3094-4efb-a605-8abfc14b6505}, !- Source Object
  3,                                      !- Outlet Port
  {b63140c4-d3d3-429d-b408-5c7d11f1f9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aed2093-7f13-44e7-a6d4-855098c1d751}, !- Handle
  {0554d7b5-e391-43ba-8a59-33c0bd72822f}, !- Name
  {b63140c4-d3d3-429d-b408-5c7d11f1f9d6}, !- Source Object
  3,                                      !- Outlet Port
  {02f4d1f6-5c93-4d7f-a7c0-dba743ba5565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb5d894-fe47-456a-87e2-40401c316b12}, !- Handle
  {23c01226-db4e-4c83-830c-aaae3ef50734}, !- Name
  {02f4d1f6-5c93-4d7f-a7c0-dba743ba5565}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {003be977-dbd2-4096-b99d-08fe5d0d3ee1}, !- Handle
  Water Use Connections 14,               !- Name
  {5b613600-8a7e-4be3-b2f7-e7c28063e699}, !- Inlet Node Name
  {43d5a49b-c186-424a-a6c4-27d65b5fb0b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62c3f5bf-4960-4b92-ad6c-4cd88722e7e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5e839d8-97ce-4eb7-9254-69f265865eb8}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {62c3f5bf-4960-4b92-ad6c-4cd88722e7e9}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.04gal/min, !- Name
  {c5e839d8-97ce-4eb7-9254-69f265865eb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {595358b0-31e3-461e-a8e7-32f06fc36531}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {f07360a2-7e3b-46ab-a9fd-745049cfee62}, !- Inlet Port
  {5b613600-8a7e-4be3-b2f7-e7c28063e699}; !- Outlet Port

OS:Connection,
  {f07360a2-7e3b-46ab-a9fd-745049cfee62}, !- Handle
  {e45c3887-cce6-4b13-a22f-95c0a0b65c7a}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  17,                                     !- Outlet Port
  {595358b0-31e3-461e-a8e7-32f06fc36531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f79895ec-7071-47ec-8db9-d2ca6510dbe3}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {43d5a49b-c186-424a-a6c4-27d65b5fb0b6}, !- Inlet Port
  {221dab31-f23c-41ca-bba8-bc751b77832b}; !- Outlet Port

OS:Connection,
  {5b613600-8a7e-4be3-b2f7-e7c28063e699}, !- Handle
  {a1fa0d54-d55c-4c49-98e5-cb36c99c631c}, !- Name
  {595358b0-31e3-461e-a8e7-32f06fc36531}, !- Source Object
  3,                                      !- Outlet Port
  {003be977-dbd2-4096-b99d-08fe5d0d3ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d5a49b-c186-424a-a6c4-27d65b5fb0b6}, !- Handle
  {b47f9bf9-f5c2-4e50-ace6-50199a760c01}, !- Name
  {003be977-dbd2-4096-b99d-08fe5d0d3ee1}, !- Source Object
  3,                                      !- Outlet Port
  {f79895ec-7071-47ec-8db9-d2ca6510dbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221dab31-f23c-41ca-bba8-bc751b77832b}, !- Handle
  {6c83e5f9-f058-495e-8b4f-41a6313230da}, !- Name
  {f79895ec-7071-47ec-8db9-d2ca6510dbe3}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d60438b2-43a6-447d-8152-034691399fb3}, !- Handle
  Water Use Connections 15,               !- Name
  {7fe39db9-7e39-409d-95ee-307eb880bc46}, !- Inlet Node Name
  {71f41674-0c9d-48fa-a7bc-1682c53a22d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b8e39d5-479a-4765-ad83-4d2ffe25f333}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c5e14c1-ac4f-45d1-a08c-ba0fb29445df}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4b8e39d5-479a-4765-ad83-4d2ffe25f333}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.02gal/min, !- Name
  {6c5e14c1-ac4f-45d1-a08c-ba0fb29445df}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b71102b8-2147-4ac1-a21c-868bb148f6a8}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {bcee101f-fbc1-43db-bab0-4f920ea0a6c8}, !- Inlet Port
  {7fe39db9-7e39-409d-95ee-307eb880bc46}; !- Outlet Port

OS:Connection,
  {bcee101f-fbc1-43db-bab0-4f920ea0a6c8}, !- Handle
  {724672e4-5244-475f-b615-00615b12f486}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  18,                                     !- Outlet Port
  {b71102b8-2147-4ac1-a21c-868bb148f6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {addd2342-eb89-4e1f-955e-6b59eb6f52e0}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {71f41674-0c9d-48fa-a7bc-1682c53a22d9}, !- Inlet Port
  {2a65477f-bada-4ec6-9888-4a874d50afac}; !- Outlet Port

OS:Connection,
  {7fe39db9-7e39-409d-95ee-307eb880bc46}, !- Handle
  {03b0c681-5bcf-4c9c-9b72-d52b91afe6c3}, !- Name
  {b71102b8-2147-4ac1-a21c-868bb148f6a8}, !- Source Object
  3,                                      !- Outlet Port
  {d60438b2-43a6-447d-8152-034691399fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f41674-0c9d-48fa-a7bc-1682c53a22d9}, !- Handle
  {ad7fd7b2-0fd7-4427-8bc0-fb22454cdb9d}, !- Name
  {d60438b2-43a6-447d-8152-034691399fb3}, !- Source Object
  3,                                      !- Outlet Port
  {addd2342-eb89-4e1f-955e-6b59eb6f52e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a65477f-bada-4ec6-9888-4a874d50afac}, !- Handle
  {bef52333-872d-49ae-bc18-1fd0b21862e9}, !- Name
  {addd2342-eb89-4e1f-955e-6b59eb6f52e0}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {f319378f-6090-48da-ba04-0c14c933f89b}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7476.45;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {e36a11c2-4ea8-4d87-b6cb-acb0c1251cfc}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {ea2da8ef-5a7b-4361-8642-66f291236b15}, !- Default Day Schedule Name
  {15c95081-a476-42ac-be7d-4a97816bae35}, !- Summer Design Day Schedule Name
  {b60d3168-c57a-44d5-87b2-14e1e9c75348}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea2da8ef-5a7b-4361-8642-66f291236b15}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b60d3168-c57a-44d5-87b2-14e1e9c75348}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {15c95081-a476-42ac-be7d-4a97816bae35}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {10ac0864-fb91-44bc-b60a-8a785d031a57}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {f319378f-6090-48da-ba04-0c14c933f89b}, !- Exterior Lights Definition Name
  {e36a11c2-4ea8-4d87-b6cb-acb0c1251cfc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ae2f24cc-35f7-4d22-9f76-5afbc6b25ea8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  623.03;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {9150a494-74db-4d15-984d-e28b1ac1106b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {03b99e7e-327b-4992-8100-77cc5333381c}, !- Default Day Schedule Name
  {a1a66764-3166-40cd-8d99-14acd71dac22}, !- Summer Design Day Schedule Name
  {1a6a8c4e-2969-47bc-9dd3-bc1033fe0936}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03b99e7e-327b-4992-8100-77cc5333381c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1a6a8c4e-2969-47bc-9dd3-bc1033fe0936}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a1a66764-3166-40cd-8d99-14acd71dac22}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {fc1e488a-c3d7-42f4-9cc9-df003f976ca0}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ae2f24cc-35f7-4d22-9f76-5afbc6b25ea8}, !- Exterior Lights Definition Name
  {9150a494-74db-4d15-984d-e28b1ac1106b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:WaterMainsTemperature,
  {7565a312-3371-433d-80d2-0dfe5c27d325}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b6056682-833a-4554-86d2-125602ef1b85}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ed132ae7-531f-461e-9e6c-ce24999efb83}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {07c7e341-21c8-421e-857b-d8d6117f45d1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {420f66e2-dcfe-4e33-a79e-f1f1160e53c7}, !- Handle
  20.49,                                  !- January Ground Temperature {C}
  20.43,                                  !- February Ground Temperature {C}
  20.44,                                  !- March Ground Temperature {C}
  20.5,                                   !- April Ground Temperature {C}
  20.59,                                  !- May Ground Temperature {C}
  22.83,                                  !- June Ground Temperature {C}
  23.24,                                  !- July Ground Temperature {C}
  23.33,                                  !- August Ground Temperature {C}
  23.36,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.78,                                  !- November Ground Temperature {C}
  20.61;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {b6f42598-34e4-4f13-b803-7a9281092e6f}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Schedule:Day,
  {9cdd93bf-ddd2-4481-a105-ecaa0e16bebc}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bef7b1ed-6d48-4988-8b18-726f2617967e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c140b3c8-48bb-4eec-a592-6ceeaed2710b}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {651884e2-bb33-497c-a619-e72065455e9b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {62058ed2-a908-4bfd-b5e3-39f3213d25f1}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {f49ae494-6931-443a-8423-ba50fb16683e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {59c43d4a-dfc6-432e-8177-226a64821ff8}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 1
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 2
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 4
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 5
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 7
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 8
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 10
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 11
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = NULL, !- Program Line 14
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c19d70be-66ea-4bdf-82a4-217229e1cbbf}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {59c43d4a-dfc6-432e-8177-226a64821ff8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a6e09863-fa05-44b1-a42f-79f533fc9b8e}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a411eb9b-6cb2-42db-a670-e46431c971f4}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {651884e2-bb33-497c-a619-e72065455e9b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {715223e4-e0a8-4bd4-b2cb-b140e583db8b}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {f49ae494-6931-443a-8423-ba50fb16683e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2640b9b6-d865-4d94-832a-8431b86375a7}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 1
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 2
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 4
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 5
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 7
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 8
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 10
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 11
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = NULL, !- Program Line 14
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {19489365-78b3-43fa-82a0-37d43ce48c7c}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2640b9b6-d865-4d94-832a-8431b86375a7}; !- Program Name 1

OS:Daylighting:Control,
  {4bb75cbf-50cc-4bd9-9a38-1366a0521cb4}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aca844b2-66c0-4848-bedf-a6190b06fa45}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {24677fdf-72fa-4875-9e89-608f14fde9ba}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae2d164b-88d0-4503-8241-a4b47205a198}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {de4ef528-98e3-4cf6-a3bd-800918df8bab}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c25b4fd8-8783-4be1-a3ac-cb041be0dfa0}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {518f4b7e-ad88-48ed-b37f-e38361e25c42}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e0b77ca0-4c12-4419-b9f6-f19105fb5416}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {09436715-58ff-4802-b2f0-67dbe927bdc3}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {276444f5-110d-400b-b00f-d920f1d2faa9}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e38c400a-8a60-4d02-a110-ab0634a1881f}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f2cc9f29-e32b-424b-a2eb-3d9ce2ef651f}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {626c5dfb-01fa-4444-a0bd-ce2eb0dee0c3}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {947e0bf1-5da0-470b-a958-e8f741daaef6}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e4402f21-ef1f-498f-83b2-b2a8c478a4fd}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1be412c-e0e7-4c86-bd49-fb012cc9d78d}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c875ef9a-8359-491f-a482-7dde74d73d0c}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b4543c24-5413-46d8-b144-e5382978a4db}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d329ae34-dea8-4ce6-b3ff-b7697a5c8376}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f192a248-0488-4eda-b98e-e7d52cf1c12f}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73e642d3-17f4-4913-984e-9f21b1093a2f}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {05757b38-601b-496e-95b4-f9d401302030}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fddfd637-f1b3-49a3-a82f-005a97426e18}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {94975c90-282a-4199-828f-0cc83c4f54a1}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:StandardsInformation:Material,
  {ce474dc5-a3c4-4894-87dd-7a53ca333946}, !- Handle
  {60c51e07-9169-46f2-9aba-145972e089ed}; !- Material Name

OS:StandardsInformation:Material,
  {f5205185-b0db-4b65-b87b-6c5eee9245f7}, !- Handle
  {1021664e-f451-4ead-adbc-ba547d29ecf8}; !- Material Name

OS:StandardsInformation:Material,
  {91bf5f47-df46-4367-83f8-333af6f56efe}, !- Handle
  {a3096479-310f-482a-a5d7-a26924a30e27}; !- Material Name

OS:StandardsInformation:Material,
  {1faca77a-7ede-40a0-bfcb-7c963538cc0e}, !- Handle
  {2e8cd9d5-a808-40de-b665-bd2b4a686e5e}; !- Material Name

OS:StandardsInformation:Material,
  {a4b7f686-4287-4af8-bdf6-e5a52b2d7fd2}, !- Handle
  {62742763-2c89-4995-8dac-9457eea27c9a}; !- Material Name

OS:StandardsInformation:Material,
  {e0561da6-d456-40c1-ae4b-bbdcee0169d3}, !- Handle
  {36f118fa-1384-4f91-8923-9e3c3904dc89}; !- Material Name

OS:StandardsInformation:Material,
  {f40b1248-3f96-4837-8ee1-d1a933253074}, !- Handle
  {3a967071-2cb9-454e-ba03-a1c24f1cc897}; !- Material Name

OS:StandardsInformation:Material,
  {91bdbcb3-17bd-4e83-a5ae-3654928dc63f}, !- Handle
  {bccbeea6-a237-45cf-8284-d31db5548249}; !- Material Name

OS:StandardsInformation:Material,
  {db84669f-b895-45d3-a074-f55557c99b67}, !- Handle
  {91cfda5e-1500-48c8-9214-b13d0d9438df}; !- Material Name

OS:StandardsInformation:Material,
  {8266ef9b-ba1e-4d56-ba13-03c916890c0e}, !- Handle
  {831f401f-eafe-40e5-9c50-d5a0ffb07c1a}; !- Material Name

OS:StandardsInformation:Material,
  {c01dd939-54b7-4d90-863e-1a19ba9c887b}, !- Handle
  {4e2e1bde-f566-41a3-a17a-57e1b01d9161}; !- Material Name

OS:StandardsInformation:Material,
  {a801ac5a-7b04-43ef-ac57-757977572542}, !- Handle
  {3bf1803a-ff86-4f75-b20a-2971f19738c5}; !- Material Name

OS:StandardsInformation:Material,
  {344a10bf-54bc-4bf7-8890-7f65e87e8c9f}, !- Handle
  {c3e960d3-b69b-4879-9ce3-5310ed23f8c4}; !- Material Name

OS:StandardsInformation:Material,
  {c82576a8-ba9c-43e2-afa4-c5ad1feb0272}, !- Handle
  {938ffd5b-6779-46df-91c8-c89b7344b319}; !- Material Name

OS:StandardsInformation:Material,
  {a39a9f5c-0d65-42c9-a37c-847ff02f2875}, !- Handle
  {930b9201-28a4-4bbd-ac72-fb1bb22908c2}; !- Material Name

OS:StandardsInformation:Material,
  {88013ab5-9173-42df-bf0c-c2a10924b2a3}, !- Handle
  {76a7c4c3-6048-4545-84d0-318fd5a42eac}; !- Material Name

OS:StandardsInformation:Material,
  {9757ac3f-5348-494f-97fa-cce69f8edf86}, !- Handle
  {72eb4880-67de-4ef5-abd6-0a266aecfd66}; !- Material Name

OS:StandardsInformation:Material,
  {f8ef4095-9fdf-416c-b8e7-fee814929bb7}, !- Handle
  {a8becde7-d4e3-401d-a02a-2dd6642cc0f4}; !- Material Name

OS:StandardsInformation:Material,
  {59cb814f-3dbf-4dc9-9836-4ddf4c1d55da}, !- Handle
  {caed5f64-88c4-40b0-a4ce-c51fbc470e55}; !- Material Name

OS:StandardsInformation:Material,
  {83de5d46-42b1-4e0b-a7b5-2a6e3dfc6f5a}, !- Handle
  {dc4a61b4-a8da-426b-bd31-8b6f774bdc02}; !- Material Name

OS:StandardsInformation:Material,
  {ba6a37b0-c5c3-4dce-9da9-3337b01f26fc}, !- Handle
  {3d32a848-4c58-41cc-b189-5cd7aac93442}; !- Material Name

OS:StandardsInformation:Material,
  {47fa3126-440d-45e4-8cc2-263411b507a4}, !- Handle
  {53bf3604-2303-4645-95a6-5e9cb1683af9}; !- Material Name

OS:StandardsInformation:Material,
  {f2760cc7-b8fe-4e86-a706-709bc29f6c9a}, !- Handle
  {aa37c819-5c9b-4b60-86b0-35d1f57bb9c8}; !- Material Name

OS:StandardsInformation:Material,
  {2cf57e3c-257c-4305-91e9-5553d9e29c5f}, !- Handle
  {3883d593-3af6-470d-add5-cc9c395298b7}; !- Material Name

OS:StandardsInformation:Material,
  {16e84d99-d219-4e40-ba12-4f79b024fad0}, !- Handle
  {06213404-2d54-4f54-8988-c78d793bf047}; !- Material Name

OS:StandardsInformation:Material,
  {fbe3e9f0-136f-436f-bf1a-4c696f565068}, !- Handle
  {d087d449-96ec-4607-8e6f-c531bb0b46e9}; !- Material Name

OS:StandardsInformation:Material,
  {6970fa49-8188-4597-8aac-c4c7d3742f47}, !- Handle
  {1e634d78-a5d7-43f3-92e1-0fee71140a40}; !- Material Name

OS:StandardsInformation:Material,
  {75667f36-8d9e-4de2-8840-8562bf6b8dbc}, !- Handle
  {9cbd620b-553b-4f39-ba7c-913ac83632af}; !- Material Name

OS:StandardsInformation:Material,
  {3249ade3-5332-48eb-a213-bb1c99ccf37f}, !- Handle
  {9dab22c9-ef7d-4052-9660-8611cdb93708}; !- Material Name

OS:StandardsInformation:Material,
  {30d86eb0-00ba-44be-a740-c24c1d0ec0eb}, !- Handle
  {c7aa5d01-4ce4-49d5-97fc-b8c71d430cec}; !- Material Name

OS:StandardsInformation:Construction,
  {bb9aae6d-f3e7-4b95-9028-efc393b30cc4}, !- Handle
  {4581657d-4572-476d-bc09-c3ecc413f771}; !- Construction Name

OS:RadianceParameters,
  {72c67d07-45db-4bcc-bb28-e41f90a88d5a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {879eb94d-0785-450f-a494-2fa389d9f1ee}; !- Handle

OS:OutputControl:ReportingTolerances,
  {1a00d36e-db95-43b5-a4a8-7c1c719bb0d2}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {6685501b-7442-4710-b65a-4a58dbcfa1f9}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {cc67f94d-79df-470d-a257-22be4129baab}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b55c03e1-3758-465c-99ad-baf22bbe89bc}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {fafbd6cc-ace5-4770-a424-1c6338559b3c}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/NREL/OpenStudio-measures/nrel_published/nze_hvac/tests/output/test_office_vrf_doas_per_story/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:AirLoopHVAC,
  {10cfb947-5d57-461c-8b2d-f06b00f156b6}, !- Handle
  5 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {84240f0c-1ff9-439a-87f7-06d02db0dc93}, !- Availability Schedule
  {9f41332b-0ab4-40b3-b2dc-3af19f41fcd3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e2af8e8-7434-47f7-bf7d-5bec7cb8e2b0}, !- Supply Side Inlet Node Name
  {83a466d9-530d-45d8-9ae7-8042dd224c58}, !- Demand Side Outlet Node Name
  {33d811e5-0e28-45f0-8c8d-435c8b49e0d4}, !- Demand Side Inlet Node A
  {e16b4fa7-f284-4f7a-89ce-11cc245a99de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Demand Mixer Name
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0966cb29-8085-4265-a857-a105f3cb4c36}, !- Handle
  5 Zone DOAS Supply Inlet Node,          !- Name
  {4e2af8e8-7434-47f7-bf7d-5bec7cb8e2b0}, !- Inlet Port
  {760063a5-3818-4159-b945-26815b5b380d}; !- Outlet Port

OS:Node,
  {dca9438a-838b-4e64-8ec2-5ae5114fcc3e}, !- Handle
  5 Zone DOAS Supply Outlet Node,         !- Name
  {ebdd8853-5a87-4aec-b4b2-0a83c6fa7fe2}, !- Inlet Port
  {e16b4fa7-f284-4f7a-89ce-11cc245a99de}; !- Outlet Port

OS:Connection,
  {4e2af8e8-7434-47f7-bf7d-5bec7cb8e2b0}, !- Handle
  {161127ac-0ddf-482f-bf37-b55205bff35f}, !- Name
  {10cfb947-5d57-461c-8b2d-f06b00f156b6}, !- Source Object
  8,                                      !- Outlet Port
  {0966cb29-8085-4265-a857-a105f3cb4c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16b4fa7-f284-4f7a-89ce-11cc245a99de}, !- Handle
  {399387dc-a3e4-411e-86ad-6b4bf1be39a9}, !- Name
  {dca9438a-838b-4e64-8ec2-5ae5114fcc3e}, !- Source Object
  3,                                      !- Outlet Port
  {10cfb947-5d57-461c-8b2d-f06b00f156b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0abb6cea-8d62-4e65-ae9b-3147fe2d3f85}, !- Handle
  5 Zone DOAS Demand Inlet Node,          !- Name
  {33d811e5-0e28-45f0-8c8d-435c8b49e0d4}, !- Inlet Port
  {f4b424c1-1207-4f86-988a-4cad19052f39}; !- Outlet Port

OS:Node,
  {ee83a4e9-96b8-47f6-b6df-d8fd63a84426}, !- Handle
  5 Zone DOAS Demand Outlet Node,         !- Name
  {a1560e21-2486-4f36-9206-2c6e7518ff88}, !- Inlet Port
  {83a466d9-530d-45d8-9ae7-8042dd224c58}; !- Outlet Port

OS:Node,
  {cc485a9d-ddff-458e-a1d3-702e223cb091}, !- Handle
  Perimeter_bot_ZN_3 ZN Air Terminal Outlet Air Node, !- Name
  {df5fa093-6830-4f4a-82e0-62c416994c86}, !- Inlet Port
  {dd1468d5-d4cb-4986-a0c7-b9188596d12e}; !- Outlet Port

OS:Connection,
  {33d811e5-0e28-45f0-8c8d-435c8b49e0d4}, !- Handle
  {95a3a71d-43d4-4798-86ea-b8521d2ab8e3}, !- Name
  {10cfb947-5d57-461c-8b2d-f06b00f156b6}, !- Source Object
  10,                                     !- Outlet Port
  {0abb6cea-8d62-4e65-ae9b-3147fe2d3f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a466d9-530d-45d8-9ae7-8042dd224c58}, !- Handle
  {b506b470-f336-4cfc-a939-5e1604976b1d}, !- Name
  {ee83a4e9-96b8-47f6-b6df-d8fd63a84426}, !- Source Object
  3,                                      !- Outlet Port
  {10cfb947-5d57-461c-8b2d-f06b00f156b6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f4b424c1-1207-4f86-988a-4cad19052f39}, !- Inlet Node Name
  {4c9d75cd-0866-4190-884e-78e0847f8546}, !- Outlet Node Name 1
  {0ad4e2f6-6d63-4d8c-aee3-7c8bab546345}, !- Outlet Node Name 2
  {6835c57a-b63a-4378-b066-0b999321fd66}, !- Outlet Node Name 3
  {6e2e0f4c-c2e3-4e87-a09b-a3e2c086d297}, !- Outlet Node Name 4
  {63a4783a-d80f-4dfa-86ba-85162d804495}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a1560e21-2486-4f36-9206-2c6e7518ff88}, !- Outlet Node Name
  {e1f7803c-af86-44d8-86f9-081941a6d6e4}, !- Inlet Node Name 1
  {026d7ba7-b059-4dae-8ebc-265a4a239c0a}, !- Inlet Node Name 2
  {805b0f2d-b6f6-42be-b077-67e0093d7bf9}, !- Inlet Node Name 3
  {92275ad5-b0b8-43c4-b165-a07efe6de0e1}, !- Inlet Node Name 4
  {41227279-202e-4cb0-9cfb-22359da6fda0}; !- Inlet Node Name 5

OS:Connection,
  {f4b424c1-1207-4f86-988a-4cad19052f39}, !- Handle
  {2167b923-939f-4d57-adc0-4cbf2b77920b}, !- Name
  {0abb6cea-8d62-4e65-ae9b-3147fe2d3f85}, !- Source Object
  3,                                      !- Outlet Port
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1560e21-2486-4f36-9206-2c6e7518ff88}, !- Handle
  {8f20f21e-eefa-4c71-ae56-0031763ee7be}, !- Name
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Source Object
  2,                                      !- Outlet Port
  {ee83a4e9-96b8-47f6-b6df-d8fd63a84426}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a165dfdc-1771-4c49-94e7-922bc8a06b84}, !- Handle
  {10cfb947-5d57-461c-8b2d-f06b00f156b6}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9f41332b-0ab4-40b3-b2dc-3af19f41fcd3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ff997526-4440-4629-9635-422e7dd1e5c9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {71417ded-4917-4889-8a6f-4ba8093765e7}, !- Handle
  DOAS Supply Fan,                        !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  747.26673,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e53d22e5-6b55-4c2c-b062-19d6027a7d4d}, !- Air Inlet Node Name
  {ebdd8853-5a87-4aec-b4b2-0a83c6fa7fe2}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {ebdd8853-5a87-4aec-b4b2-0a83c6fa7fe2}, !- Handle
  {9385a46b-470b-43d5-a5cf-3b6aa5f9584c}, !- Name
  {71417ded-4917-4889-8a6f-4ba8093765e7}, !- Source Object
  9,                                      !- Outlet Port
  {dca9438a-838b-4e64-8ec2-5ae5114fcc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b86e4da3-97c7-4a23-bf83-baecbde6e825}, !- Handle
  5 Zone DOAS Backup Htg Coil,            !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9f25edd7-2dad-47ec-a9f1-11cf8026618b}, !- Air Inlet Node Name
  {08ee0138-63ac-421d-8752-bbfb222e4f8f}, !- Air Outlet Node Name
  {b8f22d22-5bcf-4cac-8d4c-f87f12cb81c5}; !- Temperature Setpoint Node Name

OS:Node,
  {b8f22d22-5bcf-4cac-8d4c-f87f12cb81c5}, !- Handle
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {08ee0138-63ac-421d-8752-bbfb222e4f8f}, !- Inlet Port
  {e53d22e5-6b55-4c2c-b062-19d6027a7d4d}; !- Outlet Port

OS:Connection,
  {08ee0138-63ac-421d-8752-bbfb222e4f8f}, !- Handle
  {34e00a1d-78ff-465d-9c2d-a6f95d6e28a7}, !- Name
  {b86e4da3-97c7-4a23-bf83-baecbde6e825}, !- Source Object
  6,                                      !- Outlet Port
  {b8f22d22-5bcf-4cac-8d4c-f87f12cb81c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53d22e5-6b55-4c2c-b062-19d6027a7d4d}, !- Handle
  {bc2bf126-a0af-41e4-99b8-1d78e2f14de4}, !- Name
  {b8f22d22-5bcf-4cac-8d4c-f87f12cb81c5}, !- Source Object
  3,                                      !- Outlet Port
  {71417ded-4917-4889-8a6f-4ba8093765e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {efbc1633-a5d4-42a5-81fd-08f2b50ff025}, !- Handle
  5 Zone DOAS Htg Coil 61 Clg kBtu/hr 3.3COPH, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.53427579666347,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8a3cf297-5f93-4e0a-84c8-47550b385735}, !- Air Inlet Node Name
  {bfbe3ea7-f198-4334-addb-b5c7e881eea2}, !- Air Outlet Node Name
  {5fdfe17f-82cc-48e8-92bf-d56313296e99}, !- Total Heating Capacity Function of Temperature Curve Name
  {03c19985-48fe-478b-bfe0-d0257910c252}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {54078e9c-8415-4dcf-b1a7-cced293b7fb1}, !- Energy Input Ratio Function of Temperature Curve Name
  {d09deaf4-a297-4354-b85e-91aa2374d89b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f283fbfb-3b3c-4318-bf29-729782e2451c}, !- Part Load Fraction Correlation Curve Name
  {902165c9-854c-41b2-abfb-792052892467}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {c4ff7cce-0dc1-416f-afd3-d4dc385bf08b}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {579a9529-f24f-4453-b322-30df366dd9f7}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0314d6c7-e26f-40d8-aff4-751aae42cf09}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {601f8160-e2d2-42c8-8149-5e7572d6bd5f}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {de3786d2-addf-4d87-b322-a429b66c4c05}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {3b2763b6-ed1c-4b58-91d0-8b1a960c8298}, !- Handle
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {bfbe3ea7-f198-4334-addb-b5c7e881eea2}, !- Inlet Port
  {9f25edd7-2dad-47ec-a9f1-11cf8026618b}; !- Outlet Port

OS:Connection,
  {bfbe3ea7-f198-4334-addb-b5c7e881eea2}, !- Handle
  {beac4002-6e3c-4891-b63d-0f87b4a05f07}, !- Name
  {efbc1633-a5d4-42a5-81fd-08f2b50ff025}, !- Source Object
  8,                                      !- Outlet Port
  {3b2763b6-ed1c-4b58-91d0-8b1a960c8298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f25edd7-2dad-47ec-a9f1-11cf8026618b}, !- Handle
  {1da127da-c5e6-4a9f-8081-65a7170aaf98}, !- Name
  {3b2763b6-ed1c-4b58-91d0-8b1a960c8298}, !- Source Object
  3,                                      !- Outlet Port
  {b86e4da3-97c7-4a23-bf83-baecbde6e825}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {457f858a-19c6-4270-ab9a-29d5ae825df2}, !- Handle
  5 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e1b48fce-4a8d-448e-990a-3856990450df}, !- Handle
  5 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8011b150-a4a9-443b-bb49-43565151c044}, !- Handle
  5 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {50d919f8-0001-4188-a958-d62a26500109}, !- Handle
  5 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0e82b34f-0a88-4c27-9664-4a6d405c5a4a}, !- Handle
  5 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {902165c9-854c-41b2-abfb-792052892467}, !- Handle
  5 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {033d64bd-e2df-40ec-b1dd-31f5ea6e656e}, !- Handle
  5 Zone DOAS 2spd DX Clg Coil,           !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {1554b7ec-1fd8-4b74-8ddd-7bb8157a20e4}, !- Air Inlet Node Name
  {5d3aa91e-3d94-4e83-baeb-3a3de1d136d9}, !- Air Outlet Node Name
  {bf727da1-e644-4e79-9433-9075da9659ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a09f84f-ff27-4147-b717-3521a72fe18f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3c4c4227-295d-440d-87bb-f34f0def2cd0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff94319f-684a-4d4e-ba5d-40daed06af8d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0dba6343-83c1-4716-b790-9b9467aff2c6}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dece4bb2-f815-4a65-a8d2-50fd4f80a1d9}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {92398008-cb67-4843-a396-73ff395719d2}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bf727da1-e644-4e79-9433-9075da9659ee}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a09f84f-ff27-4147-b717-3521a72fe18f}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c4c4227-295d-440d-87bb-f34f0def2cd0}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff94319f-684a-4d4e-ba5d-40daed06af8d}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0dba6343-83c1-4716-b790-9b9467aff2c6}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dece4bb2-f815-4a65-a8d2-50fd4f80a1d9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {92398008-cb67-4843-a396-73ff395719d2}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {b431d613-a970-4e49-bf4f-263c3b797fd7}, !- Handle
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {5d3aa91e-3d94-4e83-baeb-3a3de1d136d9}, !- Inlet Port
  {8a3cf297-5f93-4e0a-84c8-47550b385735}; !- Outlet Port

OS:Connection,
  {5d3aa91e-3d94-4e83-baeb-3a3de1d136d9}, !- Handle
  {35da82f2-df1f-4ef3-9b0e-c7e58ec8cb69}, !- Name
  {033d64bd-e2df-40ec-b1dd-31f5ea6e656e}, !- Source Object
  8,                                      !- Outlet Port
  {b431d613-a970-4e49-bf4f-263c3b797fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3cf297-5f93-4e0a-84c8-47550b385735}, !- Handle
  {f0ff007b-19a7-481d-a93c-738bdf3b2b32}, !- Name
  {b431d613-a970-4e49-bf4f-263c3b797fd7}, !- Source Object
  3,                                      !- Outlet Port
  {efbc1633-a5d4-42a5-81fd-08f2b50ff025}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eeb9237a-6de3-4be8-b28b-b1653a84b8b9}, !- Handle
  5 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84240f0c-1ff9-439a-87f7-06d02db0dc93}, !- Minimum Outdoor Air Schedule Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59eaa80a-0277-4768-bf68-2cb521a57cc3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {59eaa80a-0277-4768-bf68-2cb521a57cc3}, !- Handle
  5 Zone DOAS Mechanical Ventilation Controller, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4c04179f-9f7f-4067-a6c4-ad5cbe71b9a4}, !- Handle
  5 Zone DOAS OA System,                  !- Name
  {eeb9237a-6de3-4be8-b28b-b1653a84b8b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {523f556d-948b-4952-b213-68072fc98c96}, !- Mixed Air Node Name
  {dfb702f5-1bfb-4c09-b4c6-2e7985eedcfc}, !- Outdoor Air Stream Node Name
  {55a30ab9-28fd-4655-ba4e-b4f3b279821f}, !- Relief Air Stream Node Name
  {8f34ab81-12d2-4acd-86c0-7e888fd98466}; !- Return Air Stream Node Name

OS:Node,
  {eaa7573b-5801-411b-96b9-683e8dfed8c2}, !- Handle
  5 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {689ad202-b38c-4a6c-abb6-e5d7c4749c7c}; !- Outlet Port

OS:Node,
  {9ec77a79-b184-41e9-9f5e-c96083d4c7af}, !- Handle
  5 Zone DOAS Relief Air Node,            !- Name
  {6aeadd31-a7f8-46b1-a30b-f4846f0db3b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5ce367a6-9dd7-4cfa-b5af-69b24cbffa55}, !- Handle
  5 Zone DOAS Mixed Air Node,             !- Name
  {523f556d-948b-4952-b213-68072fc98c96}, !- Inlet Port
  {1554b7ec-1fd8-4b74-8ddd-7bb8157a20e4}; !- Outlet Port

OS:Connection,
  {523f556d-948b-4952-b213-68072fc98c96}, !- Handle
  {6952a9ea-d286-443d-816e-7b63647d8eb9}, !- Name
  {4c04179f-9f7f-4067-a6c4-ad5cbe71b9a4}, !- Source Object
  5,                                      !- Outlet Port
  {5ce367a6-9dd7-4cfa-b5af-69b24cbffa55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1554b7ec-1fd8-4b74-8ddd-7bb8157a20e4}, !- Handle
  {530624e7-4dd9-43f5-bb58-cab081c61a02}, !- Name
  {5ce367a6-9dd7-4cfa-b5af-69b24cbffa55}, !- Source Object
  3,                                      !- Outlet Port
  {033d64bd-e2df-40ec-b1dd-31f5ea6e656e}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {750d66fa-470f-4068-a186-e9390954d161}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  498.17782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {760063a5-3818-4159-b945-26815b5b380d}, !- Air Inlet Node Name
  {1b84e641-6e79-4f61-980b-7a46ca123f8b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {1cb7ff7b-b844-4eab-a2d9-dd49c586e600}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {1b84e641-6e79-4f61-980b-7a46ca123f8b}, !- Inlet Port
  {8f34ab81-12d2-4acd-86c0-7e888fd98466}; !- Outlet Port

OS:Connection,
  {760063a5-3818-4159-b945-26815b5b380d}, !- Handle
  {c0918f92-5d2d-4223-add5-e63581dcb9fa}, !- Name
  {0966cb29-8085-4265-a857-a105f3cb4c36}, !- Source Object
  3,                                      !- Outlet Port
  {750d66fa-470f-4068-a186-e9390954d161}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1b84e641-6e79-4f61-980b-7a46ca123f8b}, !- Handle
  {c317f7cf-1bcf-4f27-9893-2002700b3031}, !- Name
  {750d66fa-470f-4068-a186-e9390954d161}, !- Source Object
  9,                                      !- Outlet Port
  {1cb7ff7b-b844-4eab-a2d9-dd49c586e600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f34ab81-12d2-4acd-86c0-7e888fd98466}, !- Handle
  {c7ac1e8b-130f-42e0-b658-3be2ca5ad6ff}, !- Name
  {1cb7ff7b-b844-4eab-a2d9-dd49c586e600}, !- Source Object
  3,                                      !- Outlet Port
  {4c04179f-9f7f-4067-a6c4-ad5cbe71b9a4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c78aff76-df36-4a9d-8bb2-44a139e9cb3c}, !- Handle
  5 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {dca9438a-838b-4e64-8ec2-5ae5114fcc3e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {ff997526-4440-4629-9635-422e7dd1e5c9}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b35ac1b0-9f16-4ca1-9117-25ab7e46a9cb}, !- Control Zone or Zone List Name
  {a1c4d746-aae8-4629-9989-759c3e6fa317}, !- Cooling Control Zone or Zone List Name
  {64e4af2d-0b3f-43ff-bef8-9405214cb776}, !- Heating Control Zone or Zone List Name
  {999c06fb-7a18-47b3-815a-ee4f48066c2f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b35ac1b0-9f16-4ca1-9117-25ab7e46a9cb}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a1c4d746-aae8-4629-9989-759c3e6fa317}, !- Handle
  {104d70b3-f25b-4749-b031-9b58a2ab7e42}; !- Name

OS:ModelObjectList,
  {64e4af2d-0b3f-43ff-bef8-9405214cb776}, !- Handle
  {78ff2db9-0332-4d6f-9d52-730dc18ee556}; !- Name

OS:ModelObjectList,
  {999c06fb-7a18-47b3-815a-ee4f48066c2f}, !- Handle
  {c05516fd-06ac-4954-ac8e-94b4ac089f7e}; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2e23e28d-d374-4db8-8902-1aa3ce981b33}, !- Handle
  5 Zone DOAS Heat Exchanger,             !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {689ad202-b38c-4a6c-abb6-e5d7c4749c7c}, !- Supply Air Inlet Node
  {cfe69bad-11f3-45bb-a5cb-0132d42648b2}, !- Supply Air Outlet Node
  {8e931b69-7b44-4ed0-9a87-536b2af06c2b}, !- Exhaust Air Inlet Node
  {6aeadd31-a7f8-46b1-a30b-f4846f0db3b6}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c94e3abf-50e0-4604-94d3-f4db6115b0f1}, !- Handle
  5 Zone DOAS Heat Exchanger Primary Outlet Air Node, !- Name
  {cfe69bad-11f3-45bb-a5cb-0132d42648b2}, !- Inlet Port
  {dfb702f5-1bfb-4c09-b4c6-2e7985eedcfc}; !- Outlet Port

OS:Connection,
  {689ad202-b38c-4a6c-abb6-e5d7c4749c7c}, !- Handle
  {ba070995-cab6-4861-b00b-a180c4bcbea4}, !- Name
  {eaa7573b-5801-411b-96b9-683e8dfed8c2}, !- Source Object
  3,                                      !- Outlet Port
  {2e23e28d-d374-4db8-8902-1aa3ce981b33}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cfe69bad-11f3-45bb-a5cb-0132d42648b2}, !- Handle
  {47e60f7d-dd04-4d6c-b595-ce08e1ec1a12}, !- Name
  {2e23e28d-d374-4db8-8902-1aa3ce981b33}, !- Source Object
  13,                                     !- Outlet Port
  {c94e3abf-50e0-4604-94d3-f4db6115b0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb702f5-1bfb-4c09-b4c6-2e7985eedcfc}, !- Handle
  {855bcfaf-c2a6-4bce-8d64-436b8b2bffc6}, !- Name
  {c94e3abf-50e0-4604-94d3-f4db6115b0f1}, !- Source Object
  3,                                      !- Outlet Port
  {4c04179f-9f7f-4067-a6c4-ad5cbe71b9a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bc107cc-5e0c-43aa-b1fe-fd8e5af40056}, !- Handle
  5 Zone DOAS Heat Exchanger Secondary Inlet Air Node, !- Name
  {55a30ab9-28fd-4655-ba4e-b4f3b279821f}, !- Inlet Port
  {8e931b69-7b44-4ed0-9a87-536b2af06c2b}; !- Outlet Port

OS:Connection,
  {55a30ab9-28fd-4655-ba4e-b4f3b279821f}, !- Handle
  {91de1a26-e478-4185-8787-a449a44426ef}, !- Name
  {4c04179f-9f7f-4067-a6c4-ad5cbe71b9a4}, !- Source Object
  7,                                      !- Outlet Port
  {9bc107cc-5e0c-43aa-b1fe-fd8e5af40056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e931b69-7b44-4ed0-9a87-536b2af06c2b}, !- Handle
  {7e320114-29a9-4322-98a2-0b4eb8f0d919}, !- Name
  {9bc107cc-5e0c-43aa-b1fe-fd8e5af40056}, !- Source Object
  3,                                      !- Outlet Port
  {2e23e28d-d374-4db8-8902-1aa3ce981b33}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6aeadd31-a7f8-46b1-a30b-f4846f0db3b6}, !- Handle
  {c6897600-54ca-4091-aaae-241717bc824a}, !- Name
  {2e23e28d-d374-4db8-8902-1aa3ce981b33}, !- Source Object
  15,                                     !- Outlet Port
  {9ec77a79-b184-41e9-9f5e-c96083d4c7af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1ae1834-b42c-402c-ad01-a16ddf8ac2ba}, !- Handle
  Perimeter_bot_ZN_3 ZN Air Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {c4a183a2-8c3a-432f-8c3c-a1e4871c21f0}, !- Air Inlet Node Name
  {df5fa093-6830-4f4a-82e0-62c416994c86}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6292aa02-0147-4ad2-b333-4ed4866a5b3a}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {0870fe13-2a5f-4798-b087-500d3ee053e4}, !- Inlet Port
  {e1f7803c-af86-44d8-86f9-081941a6d6e4}; !- Outlet Port

OS:Connection,
  {dd1468d5-d4cb-4986-a0c7-b9188596d12e}, !- Handle
  {87abbe9b-2895-4056-a530-0bcd9bc1e15c}, !- Name
  {cc485a9d-ddff-458e-a1d3-702e223cb091}, !- Source Object
  3,                                      !- Outlet Port
  {36616e3c-94eb-4b08-aa1d-64cc4b613fb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0870fe13-2a5f-4798-b087-500d3ee053e4}, !- Handle
  {5aa1e16d-f6fe-4e89-8acf-f0ace780ff6e}, !- Name
  {bf0e8819-4f9b-4ebd-a840-72a31f230732}, !- Source Object
  3,                                      !- Outlet Port
  {6292aa02-0147-4ad2-b333-4ed4866a5b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f7803c-af86-44d8-86f9-081941a6d6e4}, !- Handle
  {d6df56cf-0db4-45c3-b543-4206f14f18be}, !- Name
  {6292aa02-0147-4ad2-b333-4ed4866a5b3a}, !- Source Object
  3,                                      !- Outlet Port
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34485b31-7724-4671-9352-25fd0af97d9e}, !- Handle
  Perimeter_bot_ZN_3 ZN Air Terminal Inlet Air Node, !- Name
  {4c9d75cd-0866-4190-884e-78e0847f8546}, !- Inlet Port
  {c4a183a2-8c3a-432f-8c3c-a1e4871c21f0}; !- Outlet Port

OS:Connection,
  {4c9d75cd-0866-4190-884e-78e0847f8546}, !- Handle
  {c51a6daa-ff01-4489-b327-dddfbfbb3d31}, !- Name
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Source Object
  3,                                      !- Outlet Port
  {34485b31-7724-4671-9352-25fd0af97d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a183a2-8c3a-432f-8c3c-a1e4871c21f0}, !- Handle
  {5ebbda0f-4323-4965-8d6d-ae0882cdb5c8}, !- Name
  {34485b31-7724-4671-9352-25fd0af97d9e}, !- Source Object
  3,                                      !- Outlet Port
  {a1ae1834-b42c-402c-ad01-a16ddf8ac2ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df5fa093-6830-4f4a-82e0-62c416994c86}, !- Handle
  {decb44e4-10a4-46ad-88e7-046f01ae892c}, !- Name
  {a1ae1834-b42c-402c-ad01-a16ddf8ac2ba}, !- Source Object
  4,                                      !- Outlet Port
  {cc485a9d-ddff-458e-a1d3-702e223cb091}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fba9b70f-5403-4f53-b5d8-eb30cf230abc}, !- Handle
  Perimeter_bot_ZN_4 ZN Air Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {f5aa9289-bf7d-424b-9d47-d6d86e2a53d8}, !- Air Inlet Node Name
  {64e3a0b7-7dc1-417b-9dba-eda09ebbd519}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aadd5278-6eab-44ae-9f75-e7a6426ba25b}, !- Handle
  Perimeter_bot_ZN_4 ZN Air Terminal Outlet Air Node, !- Name
  {64e3a0b7-7dc1-417b-9dba-eda09ebbd519}, !- Inlet Port
  {40273467-eb97-4f4f-b2bd-313a4bd8e3f8}; !- Outlet Port

OS:Node,
  {628869f0-9003-4c0b-ab8d-953f2a285a35}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {460647a5-7138-4f5f-8f56-784a2ff0650c}, !- Inlet Port
  {026d7ba7-b059-4dae-8ebc-265a4a239c0a}; !- Outlet Port

OS:Connection,
  {40273467-eb97-4f4f-b2bd-313a4bd8e3f8}, !- Handle
  {501bf036-3bb7-424f-b895-265d12eb6078}, !- Name
  {aadd5278-6eab-44ae-9f75-e7a6426ba25b}, !- Source Object
  3,                                      !- Outlet Port
  {de024602-f3cc-40fe-a281-bc8246bd74f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {460647a5-7138-4f5f-8f56-784a2ff0650c}, !- Handle
  {93f4374b-21b4-4c9b-9db0-a4d19b49e9bb}, !- Name
  {e753f3d0-447c-4b8f-8f4c-3ded1af9bf70}, !- Source Object
  3,                                      !- Outlet Port
  {628869f0-9003-4c0b-ab8d-953f2a285a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026d7ba7-b059-4dae-8ebc-265a4a239c0a}, !- Handle
  {ace1d014-e068-4906-b324-1f15b0ffb6a7}, !- Name
  {628869f0-9003-4c0b-ab8d-953f2a285a35}, !- Source Object
  3,                                      !- Outlet Port
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {85f4ed53-d1b8-4063-94b4-c8c309a1bf81}, !- Handle
  Perimeter_bot_ZN_4 ZN Air Terminal Inlet Air Node, !- Name
  {0ad4e2f6-6d63-4d8c-aee3-7c8bab546345}, !- Inlet Port
  {f5aa9289-bf7d-424b-9d47-d6d86e2a53d8}; !- Outlet Port

OS:Connection,
  {0ad4e2f6-6d63-4d8c-aee3-7c8bab546345}, !- Handle
  {8f809bda-dfec-4064-a506-73b2645ee28d}, !- Name
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Source Object
  4,                                      !- Outlet Port
  {85f4ed53-d1b8-4063-94b4-c8c309a1bf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5aa9289-bf7d-424b-9d47-d6d86e2a53d8}, !- Handle
  {9a9f3be9-1763-46b9-8b09-7070455e0aa4}, !- Name
  {85f4ed53-d1b8-4063-94b4-c8c309a1bf81}, !- Source Object
  3,                                      !- Outlet Port
  {fba9b70f-5403-4f53-b5d8-eb30cf230abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64e3a0b7-7dc1-417b-9dba-eda09ebbd519}, !- Handle
  {437f71c7-c50d-4676-8dca-48fd07abc69e}, !- Name
  {fba9b70f-5403-4f53-b5d8-eb30cf230abc}, !- Source Object
  4,                                      !- Outlet Port
  {aadd5278-6eab-44ae-9f75-e7a6426ba25b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e70a68ee-63f8-41d9-bbe6-a98f6fd8636f}, !- Handle
  Perimeter_bot_ZN_2 ZN Air Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {72fe352c-94f4-489f-a0dd-9e82ad26c084}, !- Air Inlet Node Name
  {1f4859e3-923d-4009-8a10-b7d82f597133}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2482c5ce-2ef4-4280-b21b-65fbc56b9ce4}, !- Handle
  Perimeter_bot_ZN_2 ZN Air Terminal Outlet Air Node, !- Name
  {1f4859e3-923d-4009-8a10-b7d82f597133}, !- Inlet Port
  {5d2bb1b8-77d9-4c5a-b656-c306c9328702}; !- Outlet Port

OS:Node,
  {f3230ed2-aee9-45b3-afdb-bc3aa72caa16}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {ed65b4a5-28f7-4f96-9351-5b19bb91c90c}, !- Inlet Port
  {805b0f2d-b6f6-42be-b077-67e0093d7bf9}; !- Outlet Port

OS:Connection,
  {5d2bb1b8-77d9-4c5a-b656-c306c9328702}, !- Handle
  {55cd7604-55c2-4522-96ee-25692d9e33ca}, !- Name
  {2482c5ce-2ef4-4280-b21b-65fbc56b9ce4}, !- Source Object
  3,                                      !- Outlet Port
  {8b0e72da-1613-4491-96d1-f888f92b6cf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed65b4a5-28f7-4f96-9351-5b19bb91c90c}, !- Handle
  {45fdf359-e4db-411e-8743-10dfd6007b58}, !- Name
  {99d5a5b0-4399-409f-989b-f22611f2177f}, !- Source Object
  3,                                      !- Outlet Port
  {f3230ed2-aee9-45b3-afdb-bc3aa72caa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {805b0f2d-b6f6-42be-b077-67e0093d7bf9}, !- Handle
  {395891cc-4820-4601-907d-1b8ec5b94d2f}, !- Name
  {f3230ed2-aee9-45b3-afdb-bc3aa72caa16}, !- Source Object
  3,                                      !- Outlet Port
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a97bfb6b-50f7-4af6-9867-bb060b78d1dc}, !- Handle
  Perimeter_bot_ZN_2 ZN Air Terminal Inlet Air Node, !- Name
  {6835c57a-b63a-4378-b066-0b999321fd66}, !- Inlet Port
  {72fe352c-94f4-489f-a0dd-9e82ad26c084}; !- Outlet Port

OS:Connection,
  {6835c57a-b63a-4378-b066-0b999321fd66}, !- Handle
  {ddab4ca2-fc96-4557-9568-24c9df966cd5}, !- Name
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Source Object
  5,                                      !- Outlet Port
  {a97bfb6b-50f7-4af6-9867-bb060b78d1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fe352c-94f4-489f-a0dd-9e82ad26c084}, !- Handle
  {1644fa49-b2e3-4ab3-8cf0-75f71480cced}, !- Name
  {a97bfb6b-50f7-4af6-9867-bb060b78d1dc}, !- Source Object
  3,                                      !- Outlet Port
  {e70a68ee-63f8-41d9-bbe6-a98f6fd8636f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f4859e3-923d-4009-8a10-b7d82f597133}, !- Handle
  {cdb07037-f47f-4e74-88ca-2f480349e5fa}, !- Name
  {e70a68ee-63f8-41d9-bbe6-a98f6fd8636f}, !- Source Object
  4,                                      !- Outlet Port
  {2482c5ce-2ef4-4280-b21b-65fbc56b9ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf8c1c85-9f39-4974-af19-617a8461e035}, !- Handle
  Perimeter_bot_ZN_1 ZN Air Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {d9627bf2-5369-453c-b7f5-0a21b725e69c}, !- Air Inlet Node Name
  {31c866b1-17ce-45c6-abab-02ac724a1433}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b6e8259-05d0-4e8f-af13-4696075740ee}, !- Handle
  Perimeter_bot_ZN_1 ZN Air Terminal Outlet Air Node, !- Name
  {31c866b1-17ce-45c6-abab-02ac724a1433}, !- Inlet Port
  {2d039f0f-d683-412a-a534-90702455f8ff}; !- Outlet Port

OS:Node,
  {9bd7c151-4bf8-43b8-bb89-8609e997b235}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {b71e9fd6-bebd-4bc1-b395-96f3744fdfab}, !- Inlet Port
  {92275ad5-b0b8-43c4-b165-a07efe6de0e1}; !- Outlet Port

OS:Connection,
  {2d039f0f-d683-412a-a534-90702455f8ff}, !- Handle
  {52617371-31a2-4b4b-9c8e-efe3b71758d4}, !- Name
  {0b6e8259-05d0-4e8f-af13-4696075740ee}, !- Source Object
  3,                                      !- Outlet Port
  {58798212-0d15-4e20-b031-c09453204920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b71e9fd6-bebd-4bc1-b395-96f3744fdfab}, !- Handle
  {24872619-bf2f-4e41-b9c5-f41d15f9be96}, !- Name
  {071ea048-1dc7-4154-9357-0dd7891e6178}, !- Source Object
  3,                                      !- Outlet Port
  {9bd7c151-4bf8-43b8-bb89-8609e997b235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92275ad5-b0b8-43c4-b165-a07efe6de0e1}, !- Handle
  {85e46692-9d95-48ba-b7db-9a3faaed1bfd}, !- Name
  {9bd7c151-4bf8-43b8-bb89-8609e997b235}, !- Source Object
  3,                                      !- Outlet Port
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4ab51f3-46ed-4ef4-b165-94aefd04d002}, !- Handle
  Perimeter_bot_ZN_1 ZN Air Terminal Inlet Air Node, !- Name
  {6e2e0f4c-c2e3-4e87-a09b-a3e2c086d297}, !- Inlet Port
  {d9627bf2-5369-453c-b7f5-0a21b725e69c}; !- Outlet Port

OS:Connection,
  {6e2e0f4c-c2e3-4e87-a09b-a3e2c086d297}, !- Handle
  {46c1394d-c144-44bc-b1cb-446b7986ea16}, !- Name
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Source Object
  6,                                      !- Outlet Port
  {e4ab51f3-46ed-4ef4-b165-94aefd04d002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9627bf2-5369-453c-b7f5-0a21b725e69c}, !- Handle
  {af5bf7b6-53da-4835-bf03-66a3fc7c2a54}, !- Name
  {e4ab51f3-46ed-4ef4-b165-94aefd04d002}, !- Source Object
  3,                                      !- Outlet Port
  {bf8c1c85-9f39-4974-af19-617a8461e035}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c866b1-17ce-45c6-abab-02ac724a1433}, !- Handle
  {d53e4119-14b7-4e16-b54b-62328f7d8429}, !- Name
  {bf8c1c85-9f39-4974-af19-617a8461e035}, !- Source Object
  4,                                      !- Outlet Port
  {0b6e8259-05d0-4e8f-af13-4696075740ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ea6cb9f-7fa3-4043-a405-35a2773d003c}, !- Handle
  Core_bottom ZN Air Terminal,            !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {10d7e6c1-b402-459e-b510-50e87968f897}, !- Air Inlet Node Name
  {9de7cd01-78e3-4e0d-97e2-8fe1f89caecc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef0fd899-c176-483c-a2af-1886336997fe}, !- Handle
  Core_bottom ZN Air Terminal Outlet Air Node, !- Name
  {9de7cd01-78e3-4e0d-97e2-8fe1f89caecc}, !- Inlet Port
  {325601f8-c14b-46dc-bf7e-3eda51f83074}; !- Outlet Port

OS:Node,
  {7e98ea8e-d5c3-4c2d-957e-f8d3bd803be1}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {32216810-6094-42bf-8f9e-fbbd9784a409}, !- Inlet Port
  {41227279-202e-4cb0-9cfb-22359da6fda0}; !- Outlet Port

OS:Connection,
  {325601f8-c14b-46dc-bf7e-3eda51f83074}, !- Handle
  {547b4aec-0267-4133-86d1-5661632afde6}, !- Name
  {ef0fd899-c176-483c-a2af-1886336997fe}, !- Source Object
  3,                                      !- Outlet Port
  {a6744dea-1729-4a40-90a5-e890362ded1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32216810-6094-42bf-8f9e-fbbd9784a409}, !- Handle
  {836f509a-cc80-4383-bd63-cf4021ea6b45}, !- Name
  {9c7d86d6-c213-4d18-a6a8-b9bbb106f296}, !- Source Object
  3,                                      !- Outlet Port
  {7e98ea8e-d5c3-4c2d-957e-f8d3bd803be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41227279-202e-4cb0-9cfb-22359da6fda0}, !- Handle
  {abe88058-5660-463c-8ae3-41e5f51359b5}, !- Name
  {7e98ea8e-d5c3-4c2d-957e-f8d3bd803be1}, !- Source Object
  3,                                      !- Outlet Port
  {9f1a1fc7-dcb4-4313-9ed2-0cba14a009b0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {afacdcf9-488d-472b-b6f1-d05816cad51f}, !- Handle
  Core_bottom ZN Air Terminal Inlet Air Node, !- Name
  {63a4783a-d80f-4dfa-86ba-85162d804495}, !- Inlet Port
  {10d7e6c1-b402-459e-b510-50e87968f897}; !- Outlet Port

OS:Connection,
  {63a4783a-d80f-4dfa-86ba-85162d804495}, !- Handle
  {7ce20f81-094b-47b1-bc4f-5b782d424291}, !- Name
  {69128e28-ec0a-4637-8974-68f09ce5270b}, !- Source Object
  7,                                      !- Outlet Port
  {afacdcf9-488d-472b-b6f1-d05816cad51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d7e6c1-b402-459e-b510-50e87968f897}, !- Handle
  {311cb397-b4c3-454f-bba8-c027d483f582}, !- Name
  {afacdcf9-488d-472b-b6f1-d05816cad51f}, !- Source Object
  3,                                      !- Outlet Port
  {9ea6cb9f-7fa3-4043-a405-35a2773d003c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9de7cd01-78e3-4e0d-97e2-8fe1f89caecc}, !- Handle
  {6640c5b4-39c1-4d9b-a3e7-cc88df90590c}, !- Name
  {9ea6cb9f-7fa3-4043-a405-35a2773d003c}, !- Source Object
  4,                                      !- Outlet Port
  {ef0fd899-c176-483c-a2af-1886336997fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {7e838e4f-d119-4173-8923-d056aa4195ea}, !- Handle
  5 Zone VRF System,                      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.287,                                  !- Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {8bbe093e-da25-4ec9-9d86-ea03b8cfb02c}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {a6f30bf1-fe67-4246-82ad-ef046b249ea0}, !- Cooling Capacity Ratio Boundary Curve
  {be452512-78e8-40f3-9112-7ab8edf46cd7}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {8ee0f05f-60fb-48d8-81d3-9b2c0a24ce39}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {5131fac1-d255-4136-a3de-7db0602c52ce}, !- Cooling Energy Input Ratio Boundary Curve
  {39766a30-b15b-43d3-bc13-49ba4b0cb425}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {3cdee86d-96f6-46a9-b0d2-b65f48c33623}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {672407e6-3657-43cb-aa69-776edaa15a97}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {af96f0ef-d595-47e7-8026-54b3cd53b576}, !- Cooling Combination Ratio Correction Factor Curve
  {465c1d07-c77e-4b97-ae8b-a858d26fd4ae}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {99184889-4e40-42fb-b4aa-fa7e5ad61a64}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {5ee5568b-363d-4da4-95cb-be819ea6e711}, !- Heating Capacity Ratio Boundary Curve
  {a94fc1a3-a2c0-4773-bb9c-3d27fcc159f4}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {ce59965c-6bbf-4717-a195-38834ecfdaf2}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {a899f3d0-1db9-49e7-aafb-2ea38044b956}, !- Heating Energy Input Ratio Boundary Curve
  {0b349c1a-1438-4f2b-b79e-9e2ecca38b0b}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {02a9e944-5124-4c9a-aa99-5da66294af6e}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {cefabbcf-e003-4437-a665-7bf5fc9bf37a}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {0a490d9b-69b1-45b2-b32e-9f358c524ce9}, !- Heating Combination Ratio Correction Factor Curve
  {8e122b58-3446-49fe-8552-5f9e5aa01563}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {673e2630-3a01-4771-93c2-2556468d5e0b}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {510c557f-0f68-4922-b8d7-ad88f900996f}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {62eb1e37-c213-40f7-980e-bc68f6fe4642}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {8cd3e751-17ae-4882-8655-db52eb316456}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {91af2b7e-a3a1-46a8-bee5-01b1ef789d6e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {1a74bd05-f322-451f-a76c-07e3f1817259}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {0538e640-9215-4f5b-ae2d-d690f779868f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ee509329-511a-4803-a0ce-09926d84ddac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {8957f628-2d10-4b85-a82e-84ecf23bfcb9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5604bf0-adc0-4e90-9ffd-3333f3f06fb2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {0518c0d8-eb92-4385-b8f0-0eb1725c259c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {672f4595-508a-43d0-9c6c-31da2e6aede2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {45ea137f-9b34-49b5-8bd4-70a4323d1b4f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fe1ccf0f-0a2e-44e1-b794-af21a1619063}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cf6bb83-29e1-4934-b622-1adad78013b1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {260b2e28-5335-4729-92c4-d209cb1c2781}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2097fe25-3c9c-41c5-95aa-03f92c42f01f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {37d7472d-b7e2-4e43-8723-f18a4ebc2b0b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {29319df5-a343-49cb-8d28-e7aa116b6459}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a0cf023-d51d-414c-b00e-2bde2f245667}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e18f2533-3640-42a9-a93f-e19d4fd71d9d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7df13c3c-58bf-4aff-b9f2-563417751dd4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {30df2a0f-f267-426b-8977-8f23b0111dcd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62eb1e37-c213-40f7-980e-bc68f6fe4642}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {510c557f-0f68-4922-b8d7-ad88f900996f}, !- Handle
  {dcddffcd-e5fc-48d3-abbe-5e19df12ee2b}, !- Name
  {747b28f8-25e4-4c71-a2df-b6c66428f8db}, !- Model Object 1
  {32b098ff-a69d-45f8-b3be-9ef766b6c0f5}, !- Model Object 2
  {d9fac159-7f1f-4c94-9a5f-dc84ea24b0e9}, !- Model Object 3
  {55e99610-42db-47ce-8aec-9d44513dd394}, !- Model Object 4
  {2a616e60-63f5-40c8-b432-c31b0fee6a40}; !- Model Object 5

OS:Curve:Biquadratic,
  {8bbe093e-da25-4ec9-9d86-ea03b8cfb02c}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a6f30bf1-fe67-4246-82ad-ef046b249ea0}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {be452512-78e8-40f3-9112-7ab8edf46cd7}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8ee0f05f-60fb-48d8-81d3-9b2c0a24ce39}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {5131fac1-d255-4136-a3de-7db0602c52ce}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {39766a30-b15b-43d3-bc13-49ba4b0cb425}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3cdee86d-96f6-46a9-b0d2-b65f48c33623}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {672407e6-3657-43cb-aa69-776edaa15a97}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {af96f0ef-d595-47e7-8026-54b3cd53b576}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {465c1d07-c77e-4b97-ae8b-a858d26fd4ae}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99184889-4e40-42fb-b4aa-fa7e5ad61a64}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {5ee5568b-363d-4da4-95cb-be819ea6e711}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {a94fc1a3-a2c0-4773-bb9c-3d27fcc159f4}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ce59965c-6bbf-4717-a195-38834ecfdaf2}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {a899f3d0-1db9-49e7-aafb-2ea38044b956}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b349c1a-1438-4f2b-b79e-9e2ecca38b0b}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {02a9e944-5124-4c9a-aa99-5da66294af6e}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {cefabbcf-e003-4437-a665-7bf5fc9bf37a}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0a490d9b-69b1-45b2-b32e-9f358c524ce9}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {8e122b58-3446-49fe-8552-5f9e5aa01563}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cd3e751-17ae-4882-8655-db52eb316456}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {747b28f8-25e4-4c71-a2df-b6c66428f8db}, !- Handle
  Perimeter_bot_ZN_3 ZN VRF Terminal Unit, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Terminal Unit Availability schedule
  {f5063d84-b048-4903-b839-39e6b97eff2c}, !- Terminal Unit Air Inlet Node
  {f3895879-91f5-4160-868b-c1bfc38fd429}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7116a8e-16a2-4b31-bb1f-9b6f95ba85c7}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e3d335d1-9ec8-4075-9e34-eba3bcf92693}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {120e8ab5-6ced-4e22-b7e2-4020b1f053f8}, !- Cooling Coil
  {424fd42c-29e0-4814-a983-70caa6a5b5cf}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {120e8ab5-6ced-4e22-b7e2-4020b1f053f8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3c0c7cfe-8edb-4512-b9ab-0fb5ef56e2b2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0f56ee35-6f36-425b-8ee4-ec408ba31407}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3c0c7cfe-8edb-4512-b9ab-0fb5ef56e2b2}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0f56ee35-6f36-425b-8ee4-ec408ba31407}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {424fd42c-29e0-4814-a983-70caa6a5b5cf}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {61c02803-89b6-4d60-811c-186c668e667e}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a1606851-3cca-44ad-b061-90223a72bf72}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {61c02803-89b6-4d60-811c-186c668e667e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a1606851-3cca-44ad-b061-90223a72bf72}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e3d335d1-9ec8-4075-9e34-eba3bcf92693}, !- Handle
  Perimeter_bot_ZN_3 ZN VRF Unit Cycling Fan, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aefdb405-abef-47b8-879a-faa83b296167}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e30392e7-6d69-4e18-b569-69beb4a07339}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aefdb405-abef-47b8-879a-faa83b296167}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e30392e7-6d69-4e18-b569-69beb4a07339}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a59c9b3f-b7cc-41a0-8d4d-40411acba6e2}, !- Handle
  Perimeter_bot_ZN_3 ZN VRF Terminal Unit Inlet Air Node, !- Name
  {8159cbc2-5d85-4425-b90a-c941cc716324}, !- Inlet Port
  {f5063d84-b048-4903-b839-39e6b97eff2c}; !- Outlet Port

OS:Connection,
  {8159cbc2-5d85-4425-b90a-c941cc716324}, !- Handle
  {bcb2149e-ae7b-4852-bb2b-0daf509de3b0}, !- Name
  {2d2e88ba-975a-4302-9bbf-36e63c9ffc99}, !- Source Object
  3,                                      !- Outlet Port
  {a59c9b3f-b7cc-41a0-8d4d-40411acba6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5063d84-b048-4903-b839-39e6b97eff2c}, !- Handle
  {c375aed0-3392-42f2-8a9a-c7283fd2191a}, !- Name
  {a59c9b3f-b7cc-41a0-8d4d-40411acba6e2}, !- Source Object
  3,                                      !- Outlet Port
  {747b28f8-25e4-4c71-a2df-b6c66428f8db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4a016e3-1e95-4dbd-84ef-b931f4f29323}, !- Handle
  Perimeter_bot_ZN_3 ZN VRF Terminal Unit Outlet Air Node, !- Name
  {f3895879-91f5-4160-868b-c1bfc38fd429}, !- Inlet Port
  {74b9d35a-4f8c-43fe-8a08-473f8390239e}; !- Outlet Port

OS:Connection,
  {74b9d35a-4f8c-43fe-8a08-473f8390239e}, !- Handle
  {8d6bcafa-aaf3-4fa9-b9bd-706363f7c0c3}, !- Name
  {e4a016e3-1e95-4dbd-84ef-b931f4f29323}, !- Source Object
  3,                                      !- Outlet Port
  {36616e3c-94eb-4b08-aa1d-64cc4b613fb5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3895879-91f5-4160-868b-c1bfc38fd429}, !- Handle
  {4c6c0701-a0f9-416c-80e0-c04c68241bc2}, !- Name
  {747b28f8-25e4-4c71-a2df-b6c66428f8db}, !- Source Object
  4,                                      !- Outlet Port
  {e4a016e3-1e95-4dbd-84ef-b931f4f29323}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a7116a8e-16a2-4b31-bb1f-9b6f95ba85c7}, !- Handle
  Always Off Discrete,                    !- Name
  {d645f735-7428-4963-9a1d-c39c17070bc3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {d645f735-7428-4963-9a1d-c39c17070bc3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {32b098ff-a69d-45f8-b3be-9ef766b6c0f5}, !- Handle
  Perimeter_bot_ZN_4 ZN VRF Terminal Unit, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Terminal Unit Availability schedule
  {7e36e9aa-6d63-4617-8c39-d9473d578777}, !- Terminal Unit Air Inlet Node
  {6906664b-af5c-4ea3-985f-ef4e82156eda}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7116a8e-16a2-4b31-bb1f-9b6f95ba85c7}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5bce66b5-ad2e-435d-b919-68a2637f6a49}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {af4041ba-0dda-4975-ab03-70c10b7eae4b}, !- Cooling Coil
  {d64d43f3-1298-4b94-a4c3-b962be2fd009}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {af4041ba-0dda-4975-ab03-70c10b7eae4b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {566b3a7c-7a6b-4139-8d2c-3de8d7087da3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {be5fafb4-94a6-4456-aaf4-c500b5579858}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {566b3a7c-7a6b-4139-8d2c-3de8d7087da3}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {be5fafb4-94a6-4456-aaf4-c500b5579858}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d64d43f3-1298-4b94-a4c3-b962be2fd009}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {54b5d57e-0193-4863-8c15-b40e01994f2c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {cc3c01e3-67e1-496d-bf3c-eaccb98f8013}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {54b5d57e-0193-4863-8c15-b40e01994f2c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cc3c01e3-67e1-496d-bf3c-eaccb98f8013}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5bce66b5-ad2e-435d-b919-68a2637f6a49}, !- Handle
  Perimeter_bot_ZN_4 ZN VRF Unit Cycling Fan, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8106f488-3978-4517-9375-ce45b0d2235a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4591c49d-17ea-470d-8277-518a67bc566d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8106f488-3978-4517-9375-ce45b0d2235a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4591c49d-17ea-470d-8277-518a67bc566d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {eb2a7890-23ba-4f67-924b-54f0cc5347a1}, !- Handle
  Perimeter_bot_ZN_4 ZN VRF Terminal Unit Inlet Air Node, !- Name
  {7fc450f2-8fed-4ce6-af27-56b026aca59e}, !- Inlet Port
  {7e36e9aa-6d63-4617-8c39-d9473d578777}; !- Outlet Port

OS:Connection,
  {7fc450f2-8fed-4ce6-af27-56b026aca59e}, !- Handle
  {aeefd601-46f9-4648-a971-33b3924a0734}, !- Name
  {7e96ad95-1709-4ea7-a5ce-756f4da3a3fb}, !- Source Object
  3,                                      !- Outlet Port
  {eb2a7890-23ba-4f67-924b-54f0cc5347a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e36e9aa-6d63-4617-8c39-d9473d578777}, !- Handle
  {8948c9cd-126b-473a-856c-ed2a356e06e7}, !- Name
  {eb2a7890-23ba-4f67-924b-54f0cc5347a1}, !- Source Object
  3,                                      !- Outlet Port
  {32b098ff-a69d-45f8-b3be-9ef766b6c0f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e18cf0db-b545-4a9c-baa8-72fcfd0122e0}, !- Handle
  Perimeter_bot_ZN_4 ZN VRF Terminal Unit Outlet Air Node, !- Name
  {6906664b-af5c-4ea3-985f-ef4e82156eda}, !- Inlet Port
  {5426ba3e-f24f-43fd-8d29-7056cda7f5ca}; !- Outlet Port

OS:Connection,
  {5426ba3e-f24f-43fd-8d29-7056cda7f5ca}, !- Handle
  {4335b0c0-07b5-4775-a633-edf2fac9431f}, !- Name
  {e18cf0db-b545-4a9c-baa8-72fcfd0122e0}, !- Source Object
  3,                                      !- Outlet Port
  {de024602-f3cc-40fe-a281-bc8246bd74f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6906664b-af5c-4ea3-985f-ef4e82156eda}, !- Handle
  {6cf253f6-2022-4884-8df2-c654142c3965}, !- Name
  {32b098ff-a69d-45f8-b3be-9ef766b6c0f5}, !- Source Object
  4,                                      !- Outlet Port
  {e18cf0db-b545-4a9c-baa8-72fcfd0122e0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d9fac159-7f1f-4c94-9a5f-dc84ea24b0e9}, !- Handle
  Perimeter_bot_ZN_2 ZN VRF Terminal Unit, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Terminal Unit Availability schedule
  {6688a78b-267d-4326-b4df-2010c4e8154f}, !- Terminal Unit Air Inlet Node
  {5dcd7460-dfdc-462a-83de-a46d433f438f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7116a8e-16a2-4b31-bb1f-9b6f95ba85c7}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5b936ba8-40a3-4aee-b5bd-5d058294de46}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {03ce8ff5-393c-45f2-abb3-c33f3d335fc2}, !- Cooling Coil
  {493de322-12ff-4845-9a51-bf5bc60ff37d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {03ce8ff5-393c-45f2-abb3-c33f3d335fc2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {e9d48622-4453-4ef0-bd5b-ee2efa7706da}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {64082307-cb6a-4289-b3bf-7d631ccad50b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e9d48622-4453-4ef0-bd5b-ee2efa7706da}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {64082307-cb6a-4289-b3bf-7d631ccad50b}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {493de322-12ff-4845-9a51-bf5bc60ff37d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bc4ac0bf-8bba-4f79-98da-62334be5d32b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {40b3d1f6-7bd6-4fb4-b88a-40439187fb2e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bc4ac0bf-8bba-4f79-98da-62334be5d32b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {40b3d1f6-7bd6-4fb4-b88a-40439187fb2e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5b936ba8-40a3-4aee-b5bd-5d058294de46}, !- Handle
  Perimeter_bot_ZN_2 ZN VRF Unit Cycling Fan, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f9563ee-8898-482e-accd-cbb1be8f7304}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {490d6234-4ea8-43b1-bbb1-c52195e66006}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f9563ee-8898-482e-accd-cbb1be8f7304}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {490d6234-4ea8-43b1-bbb1-c52195e66006}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1ec63ca8-9aed-4fbf-995d-e9c61571c825}, !- Handle
  Perimeter_bot_ZN_2 ZN VRF Terminal Unit Inlet Air Node, !- Name
  {72ec4bde-6254-49fb-8523-06846c19f7fd}, !- Inlet Port
  {6688a78b-267d-4326-b4df-2010c4e8154f}; !- Outlet Port

OS:Connection,
  {72ec4bde-6254-49fb-8523-06846c19f7fd}, !- Handle
  {b97dd431-f1c3-41f8-93d1-e77d87215b35}, !- Name
  {5cee4c9e-4e0a-4424-b4e8-9ec8223ac977}, !- Source Object
  3,                                      !- Outlet Port
  {1ec63ca8-9aed-4fbf-995d-e9c61571c825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6688a78b-267d-4326-b4df-2010c4e8154f}, !- Handle
  {d8c7fbd7-c807-4951-91b4-b78d2888702a}, !- Name
  {1ec63ca8-9aed-4fbf-995d-e9c61571c825}, !- Source Object
  3,                                      !- Outlet Port
  {d9fac159-7f1f-4c94-9a5f-dc84ea24b0e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cad1ae4b-9a6c-4ce9-a13a-87bf1bf6b4c7}, !- Handle
  Perimeter_bot_ZN_2 ZN VRF Terminal Unit Outlet Air Node, !- Name
  {5dcd7460-dfdc-462a-83de-a46d433f438f}, !- Inlet Port
  {21099192-90ec-41b4-8028-a4d9a3de8aed}; !- Outlet Port

OS:Connection,
  {21099192-90ec-41b4-8028-a4d9a3de8aed}, !- Handle
  {6c28fd8f-b641-403d-a0a7-d9d27fd48eb1}, !- Name
  {cad1ae4b-9a6c-4ce9-a13a-87bf1bf6b4c7}, !- Source Object
  3,                                      !- Outlet Port
  {8b0e72da-1613-4491-96d1-f888f92b6cf2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5dcd7460-dfdc-462a-83de-a46d433f438f}, !- Handle
  {55d22ecb-48fc-4e07-9432-df8a196da287}, !- Name
  {d9fac159-7f1f-4c94-9a5f-dc84ea24b0e9}, !- Source Object
  4,                                      !- Outlet Port
  {cad1ae4b-9a6c-4ce9-a13a-87bf1bf6b4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {55e99610-42db-47ce-8aec-9d44513dd394}, !- Handle
  Perimeter_bot_ZN_1 ZN VRF Terminal Unit, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Terminal Unit Availability schedule
  {139e4b51-82c0-49bd-8b41-d84b740fd31b}, !- Terminal Unit Air Inlet Node
  {91dc4a1c-b3c8-4e00-90b1-e911739da1d3}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7116a8e-16a2-4b31-bb1f-9b6f95ba85c7}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {013ad8dd-2089-4071-94e3-702398903928}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f3b3e13a-8736-4a70-8ce0-5d4bf73ff92b}, !- Cooling Coil
  {a2df77e2-952f-4713-a85d-4babb797c973}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f3b3e13a-8736-4a70-8ce0-5d4bf73ff92b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0f59370f-11d1-480e-931c-011a8a560658}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {15b43c1b-2c5a-4b00-a94c-4177bcdabb4b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0f59370f-11d1-480e-931c-011a8a560658}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {15b43c1b-2c5a-4b00-a94c-4177bcdabb4b}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a2df77e2-952f-4713-a85d-4babb797c973}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6deb7de9-f556-4144-84f4-0f11908f3f7a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ddceb46f-eb8e-4f39-952e-7ee95df1d141}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6deb7de9-f556-4144-84f4-0f11908f3f7a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ddceb46f-eb8e-4f39-952e-7ee95df1d141}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {013ad8dd-2089-4071-94e3-702398903928}, !- Handle
  Perimeter_bot_ZN_1 ZN VRF Unit Cycling Fan, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  447.475673494654,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e5b61c3-0b4d-4140-a408-6e2c761751ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f041b07-c6f7-4303-9a60-e6fe9574d558}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e5b61c3-0b4d-4140-a408-6e2c761751ee}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f041b07-c6f7-4303-9a60-e6fe9574d558}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {98f1e2ef-856f-474d-b588-61da19e01ac5}, !- Handle
  Perimeter_bot_ZN_1 ZN VRF Terminal Unit Inlet Air Node, !- Name
  {14cf5fe6-653d-4087-816e-70a097bd6e47}, !- Inlet Port
  {139e4b51-82c0-49bd-8b41-d84b740fd31b}; !- Outlet Port

OS:Connection,
  {14cf5fe6-653d-4087-816e-70a097bd6e47}, !- Handle
  {ff8d30be-1b6e-4393-be63-f9ad92bba8ad}, !- Name
  {04f4cbd4-c8ee-4b62-a209-8872e7d96524}, !- Source Object
  3,                                      !- Outlet Port
  {98f1e2ef-856f-474d-b588-61da19e01ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139e4b51-82c0-49bd-8b41-d84b740fd31b}, !- Handle
  {8a0fd9a6-4671-4a65-8f37-c2e465961f9a}, !- Name
  {98f1e2ef-856f-474d-b588-61da19e01ac5}, !- Source Object
  3,                                      !- Outlet Port
  {55e99610-42db-47ce-8aec-9d44513dd394}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51a65db5-338c-4eaf-82e9-a52c567921f2}, !- Handle
  Perimeter_bot_ZN_1 ZN VRF Terminal Unit Outlet Air Node, !- Name
  {91dc4a1c-b3c8-4e00-90b1-e911739da1d3}, !- Inlet Port
  {48118042-5b94-4b0f-9162-915288fde977}; !- Outlet Port

OS:Connection,
  {48118042-5b94-4b0f-9162-915288fde977}, !- Handle
  {1cba1f30-9380-4089-b0a8-d7e92bd7cf5a}, !- Name
  {51a65db5-338c-4eaf-82e9-a52c567921f2}, !- Source Object
  3,                                      !- Outlet Port
  {58798212-0d15-4e20-b031-c09453204920}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {91dc4a1c-b3c8-4e00-90b1-e911739da1d3}, !- Handle
  {2e5a1323-90fd-4282-bbaa-65e16a77047c}, !- Name
  {55e99610-42db-47ce-8aec-9d44513dd394}, !- Source Object
  4,                                      !- Outlet Port
  {51a65db5-338c-4eaf-82e9-a52c567921f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2a616e60-63f5-40c8-b432-c31b0fee6a40}, !- Handle
  Core_bottom ZN VRF Terminal Unit,       !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Terminal Unit Availability schedule
  {57a1e624-1160-4f36-a9d9-5456f4d5bc33}, !- Terminal Unit Air Inlet Node
  {5cde1b36-afc5-44a4-b7d7-92c7d116683f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7116a8e-16a2-4b31-bb1f-9b6f95ba85c7}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {7bf60169-5eda-4953-a976-678c30697a79}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7dc1e610-3404-4940-ac4c-a20775c5c413}, !- Cooling Coil
  {2f139040-8eb5-4150-add2-e2288032d310}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7dc1e610-3404-4940-ac4c-a20775c5c413}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {321eadae-5360-4ba8-ad66-382cfe066291}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ccff63a8-2f97-4ffa-893a-423294100f02}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {321eadae-5360-4ba8-ad66-382cfe066291}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ccff63a8-2f97-4ffa-893a-423294100f02}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2f139040-8eb5-4150-add2-e2288032d310}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {67e2550a-1efa-4446-965d-c2c539fa2b76}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4af62336-3bbd-42f8-aa63-2f26f615e79f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {67e2550a-1efa-4446-965d-c2c539fa2b76}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4af62336-3bbd-42f8-aa63-2f26f615e79f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {7bf60169-5eda-4953-a976-678c30697a79}, !- Handle
  Core_bottom ZN VRF Unit Cycling Fan,    !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  452.709307102779,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5fe380d6-79c4-4e68-80d4-b77e5170411f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7e3d8c6-6e72-4ac2-b7b6-c3e8fda5f96d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5fe380d6-79c4-4e68-80d4-b77e5170411f}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7e3d8c6-6e72-4ac2-b7b6-c3e8fda5f96d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {73844d25-dd06-41bc-9aaf-3ad2a43c157d}, !- Handle
  Core_bottom ZN VRF Terminal Unit Inlet Air Node, !- Name
  {0ec0ed39-5237-48f9-9f3b-2998fd678fb1}, !- Inlet Port
  {57a1e624-1160-4f36-a9d9-5456f4d5bc33}; !- Outlet Port

OS:Connection,
  {0ec0ed39-5237-48f9-9f3b-2998fd678fb1}, !- Handle
  {10e2ff79-2c90-4e7e-b4c3-ce0623d1b302}, !- Name
  {9778ceb3-3105-46f8-8189-2ee251979edd}, !- Source Object
  3,                                      !- Outlet Port
  {73844d25-dd06-41bc-9aaf-3ad2a43c157d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a1e624-1160-4f36-a9d9-5456f4d5bc33}, !- Handle
  {ff61b613-7d08-4509-afa4-169275cc8d33}, !- Name
  {73844d25-dd06-41bc-9aaf-3ad2a43c157d}, !- Source Object
  3,                                      !- Outlet Port
  {2a616e60-63f5-40c8-b432-c31b0fee6a40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac2b854c-23e5-4a5a-b338-c41f2646a6ff}, !- Handle
  Core_bottom ZN VRF Terminal Unit Outlet Air Node, !- Name
  {5cde1b36-afc5-44a4-b7d7-92c7d116683f}, !- Inlet Port
  {3cea5bee-8272-417d-b1ec-3687846975bd}; !- Outlet Port

OS:Connection,
  {3cea5bee-8272-417d-b1ec-3687846975bd}, !- Handle
  {3ecf199e-1a83-4661-b974-a3cf72da4119}, !- Name
  {ac2b854c-23e5-4a5a-b338-c41f2646a6ff}, !- Source Object
  3,                                      !- Outlet Port
  {a6744dea-1729-4a40-90a5-e890362ded1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5cde1b36-afc5-44a4-b7d7-92c7d116683f}, !- Handle
  {ed374ee2-adfa-492b-8504-c10d7ba09db4}, !- Name
  {2a616e60-63f5-40c8-b432-c31b0fee6a40}, !- Source Object
  4,                                      !- Outlet Port
  {ac2b854c-23e5-4a5a-b338-c41f2646a6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4bc39fb6-c596-4e8b-a0d2-a28343cb7013}, !- Handle
  5 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {42dee83c-d391-4f31-95cf-52daae38529c}, !- Availability Schedule
  {72e79559-99f5-44a8-9d09-ea75266fb1b1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4dbe1181-381a-499a-be37-0e36e2ccff38}, !- Supply Side Inlet Node Name
  {bded87b5-7074-49b4-97fe-a258dcc5f66d}, !- Demand Side Outlet Node Name
  {19998af6-eec1-4fbf-bf7f-7db21306f48e}, !- Demand Side Inlet Node A
  {76e9f4bb-75b0-45ed-b589-b6f95ae880c4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ca2bbca-c5a6-4811-98b4-80da5dc56bad}, !- Demand Mixer Name
  {c9185a5e-7c27-4343-b597-ebc13b9063b9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1bf5df7b-a7be-460a-82f3-69e5bf6a7f75}, !- Handle
  5 Zone DOAS 1 Supply Inlet Node,        !- Name
  {4dbe1181-381a-499a-be37-0e36e2ccff38}, !- Inlet Port
  {35470599-ddd5-48ca-b099-8ee8ab403ff0}; !- Outlet Port

OS:Node,
  {d4a1792a-c828-4a29-a202-df109c50ea36}, !- Handle
  5 Zone DOAS 1 Supply Outlet Node,       !- Name
  {faf4f396-e507-4f7d-b0fc-745373e76c17}, !- Inlet Port
  {76e9f4bb-75b0-45ed-b589-b6f95ae880c4}; !- Outlet Port

OS:Connection,
  {4dbe1181-381a-499a-be37-0e36e2ccff38}, !- Handle
  {ed5befd4-290b-434e-8a1d-e43b81a52fa7}, !- Name
  {4bc39fb6-c596-4e8b-a0d2-a28343cb7013}, !- Source Object
  8,                                      !- Outlet Port
  {1bf5df7b-a7be-460a-82f3-69e5bf6a7f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e9f4bb-75b0-45ed-b589-b6f95ae880c4}, !- Handle
  {b1d3ee10-b967-4776-a820-a8689247b8f1}, !- Name
  {d4a1792a-c828-4a29-a202-df109c50ea36}, !- Source Object
  3,                                      !- Outlet Port
  {4bc39fb6-c596-4e8b-a0d2-a28343cb7013}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9fe2e72c-47e8-4d4a-9162-0d830424012f}, !- Handle
  5 Zone DOAS 1 Demand Inlet Node,        !- Name
  {19998af6-eec1-4fbf-bf7f-7db21306f48e}, !- Inlet Port
  {2d08ef18-e21a-47b8-b729-716b5f8451b1}; !- Outlet Port

OS:Node,
  {2cc70bbc-3c54-4405-b46c-d6785cf3f176}, !- Handle
  5 Zone DOAS 1 Demand Outlet Node,       !- Name
  {2567966d-ff0b-4ea1-a34b-2b41950beabc}, !- Inlet Port
  {bded87b5-7074-49b4-97fe-a258dcc5f66d}; !- Outlet Port

OS:Node,
  {312a61ae-a189-4921-9453-3d1eaff3f4da}, !- Handle
  Perimeter_mid_ZN_4 ZN Air Terminal Outlet Air Node, !- Name
  {6bbcb7c0-2b73-4262-bdf6-4e1102d030d9}, !- Inlet Port
  {a0341a1f-8a94-4d9f-9604-c27abc86e69d}; !- Outlet Port

OS:Connection,
  {19998af6-eec1-4fbf-bf7f-7db21306f48e}, !- Handle
  {be634678-4c79-4c60-aba3-366a02731e9b}, !- Name
  {4bc39fb6-c596-4e8b-a0d2-a28343cb7013}, !- Source Object
  10,                                     !- Outlet Port
  {9fe2e72c-47e8-4d4a-9162-0d830424012f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bded87b5-7074-49b4-97fe-a258dcc5f66d}, !- Handle
  {a5a30522-3f3d-44a1-990e-85bb2b868f57}, !- Name
  {2cc70bbc-3c54-4405-b46c-d6785cf3f176}, !- Source Object
  3,                                      !- Outlet Port
  {4bc39fb6-c596-4e8b-a0d2-a28343cb7013}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9185a5e-7c27-4343-b597-ebc13b9063b9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2d08ef18-e21a-47b8-b729-716b5f8451b1}, !- Inlet Node Name
  {4ad3c8f3-6795-4c76-9e38-e004d54de7e7}, !- Outlet Node Name 1
  {1d989694-c8d7-45f7-ba64-ef3e187ca10f}, !- Outlet Node Name 2
  {e40e92e8-5bbc-4b44-a719-844537559eaa}, !- Outlet Node Name 3
  {8a66ec87-8c64-4789-a965-61b2c28825db}, !- Outlet Node Name 4
  {75196c80-1e87-403f-939b-9eefef931fe9}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {6ca2bbca-c5a6-4811-98b4-80da5dc56bad}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {2567966d-ff0b-4ea1-a34b-2b41950beabc}, !- Outlet Node Name
  {3bd0301c-baf8-42ff-8763-064301397c8c}, !- Inlet Node Name 1
  {8a501b2f-039f-465f-ab61-c671aa84bfd3}, !- Inlet Node Name 2
  {efc61361-530c-4aeb-94e1-fb0a70571cbd}, !- Inlet Node Name 3
  {e084a488-34ba-4f4a-b5be-c99825361e74}, !- Inlet Node Name 4
  {6bfb6175-6c7b-4423-b907-422df0b448b7}; !- Inlet Node Name 5

OS:Connection,
  {2d08ef18-e21a-47b8-b729-716b5f8451b1}, !- Handle
  {700c03f1-b5f9-4866-82a6-3dc10b6ccc62}, !- Name
  {9fe2e72c-47e8-4d4a-9162-0d830424012f}, !- Source Object
  3,                                      !- Outlet Port
  {c9185a5e-7c27-4343-b597-ebc13b9063b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2567966d-ff0b-4ea1-a34b-2b41950beabc}, !- Handle
  {065cc46d-06b0-4277-9f1c-9318bc87846f}, !- Name
  {6ca2bbca-c5a6-4811-98b4-80da5dc56bad}, !- Source Object
  2,                                      !- Outlet Port
  {2cc70bbc-3c54-4405-b46c-d6785cf3f176}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80ca2c32-19c3-482c-a0bb-7aa663b95024}, !- Handle
  {4bc39fb6-c596-4e8b-a0d2-a28343cb7013}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {72e79559-99f5-44a8-9d09-ea75266fb1b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00965a3f-eaf5-4bd8-b760-7df7c9f43cac}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a068ddbb-1950-47a1-86f9-485fbf4080fb}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  747.26673,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e6d815a5-e08a-4669-9db8-c981fb60e9b8}, !- Air Inlet Node Name
  {faf4f396-e507-4f7d-b0fc-745373e76c17}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {faf4f396-e507-4f7d-b0fc-745373e76c17}, !- Handle
  {922e1430-351b-4fab-a4db-2552e422aedf}, !- Name
  {a068ddbb-1950-47a1-86f9-485fbf4080fb}, !- Source Object
  9,                                      !- Outlet Port
  {d4a1792a-c828-4a29-a202-df109c50ea36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a66da7c9-cf07-479e-abd9-888ec69e2e52}, !- Handle
  5 Zone DOAS 1 Backup Htg Coil,          !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {eebbe33c-0a8e-4780-89d3-0982830200e4}, !- Air Inlet Node Name
  {b7fd75dd-2870-43fc-a868-5011d0a94c51}, !- Air Outlet Node Name
  {1d324b6f-5d66-4187-a861-de196005739a}; !- Temperature Setpoint Node Name

OS:Node,
  {1d324b6f-5d66-4187-a861-de196005739a}, !- Handle
  5 Zone DOAS 1 Backup Htg Coil Outlet Air Node, !- Name
  {b7fd75dd-2870-43fc-a868-5011d0a94c51}, !- Inlet Port
  {e6d815a5-e08a-4669-9db8-c981fb60e9b8}; !- Outlet Port

OS:Connection,
  {b7fd75dd-2870-43fc-a868-5011d0a94c51}, !- Handle
  {8ffbc766-1d47-4599-93a9-a17c60329356}, !- Name
  {a66da7c9-cf07-479e-abd9-888ec69e2e52}, !- Source Object
  6,                                      !- Outlet Port
  {1d324b6f-5d66-4187-a861-de196005739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d815a5-e08a-4669-9db8-c981fb60e9b8}, !- Handle
  {d8d7e1e9-ba78-486f-a047-9b33b44a056c}, !- Name
  {1d324b6f-5d66-4187-a861-de196005739a}, !- Source Object
  3,                                      !- Outlet Port
  {a068ddbb-1950-47a1-86f9-485fbf4080fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {5daca3a7-8907-4810-bcb3-3a87f3aaf02e}, !- Handle
  5 Zone DOAS 1 Htg Coil 61 Clg kBtu/hr 3.3COPH, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.53427579666347,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bea46c55-a1e0-4854-8aa3-e06a33c598c2}, !- Air Inlet Node Name
  {8040e18d-2542-4275-a235-87859da5094e}, !- Air Outlet Node Name
  {5fdfe17f-82cc-48e8-92bf-d56313296e99}, !- Total Heating Capacity Function of Temperature Curve Name
  {03c19985-48fe-478b-bfe0-d0257910c252}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {54078e9c-8415-4dcf-b1a7-cced293b7fb1}, !- Energy Input Ratio Function of Temperature Curve Name
  {d09deaf4-a297-4354-b85e-91aa2374d89b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f283fbfb-3b3c-4318-bf29-729782e2451c}, !- Part Load Fraction Correlation Curve Name
  {27713b43-bbad-4fdf-955e-818a7dd51f0f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {490d6ea7-827b-4fcc-b07d-8b9bffab8f41}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d6d9816a-93b7-4daf-a05f-d515a0837f5a}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7912c222-6f9b-4630-b658-59af1c772ef0}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a3a08a5d-e4b4-4eea-9f24-fcaa8e168158}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4c669377-0cc2-408b-bee0-f1666d9976fc}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1f0f1612-6221-4ead-b005-591ed037c871}, !- Handle
  5 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {8040e18d-2542-4275-a235-87859da5094e}, !- Inlet Port
  {eebbe33c-0a8e-4780-89d3-0982830200e4}; !- Outlet Port

OS:Connection,
  {8040e18d-2542-4275-a235-87859da5094e}, !- Handle
  {199421c8-f717-454a-bf25-ed1027ed261b}, !- Name
  {5daca3a7-8907-4810-bcb3-3a87f3aaf02e}, !- Source Object
  8,                                      !- Outlet Port
  {1f0f1612-6221-4ead-b005-591ed037c871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebbe33c-0a8e-4780-89d3-0982830200e4}, !- Handle
  {e89d0165-1e3c-4b0d-b066-37ca9ec68b0f}, !- Name
  {1f0f1612-6221-4ead-b005-591ed037c871}, !- Source Object
  3,                                      !- Outlet Port
  {a66da7c9-cf07-479e-abd9-888ec69e2e52}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {ff9d3da0-fc2e-477e-8e18-344490cada84}, !- Handle
  5 Zone DOAS 1 Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2d77ae26-1fbd-42d7-8195-5508259e165d}, !- Handle
  5 Zone DOAS 1 Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {706b65ec-e9b8-43e0-94a7-64c7e08ffe61}, !- Handle
  5 Zone DOAS 1 Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a3cae3c3-bcf9-44d9-bbde-b8e3def3b286}, !- Handle
  5 Zone DOAS 1 Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {fe17d6c4-0787-49fb-8ef4-633c89fb60d2}, !- Handle
  5 Zone DOAS 1 Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27713b43-bbad-4fdf-955e-818a7dd51f0f}, !- Handle
  5 Zone DOAS 1 Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {13ceaa36-a204-4ca0-93b0-4200820a96c7}, !- Handle
  5 Zone DOAS 1 2spd DX Clg Coil,         !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {1de2a78a-84cd-4968-b450-69f839de12da}, !- Air Inlet Node Name
  {2943c0b2-8047-40a0-a812-6cb0ba34b3b0}, !- Air Outlet Node Name
  {6235493b-cac7-4aba-8d54-498e24936cce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f5f784e8-22eb-429e-867e-45a57d467252}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {310c6c17-fa32-440a-8e3f-e67fb1c67bdf}, !- Energy Input Ratio Function of Temperature Curve Name
  {801b3b74-845a-4faf-a5a4-07fe96c36a61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0a39c0b2-be70-492d-94aa-c08a80232f83}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {83a748a6-abb7-4d9d-b1e4-4a62ece93469}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {74955c39-2c7c-4033-9318-7a2c941bfc85}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6235493b-cac7-4aba-8d54-498e24936cce}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5f784e8-22eb-429e-867e-45a57d467252}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {310c6c17-fa32-440a-8e3f-e67fb1c67bdf}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {801b3b74-845a-4faf-a5a4-07fe96c36a61}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0a39c0b2-be70-492d-94aa-c08a80232f83}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {83a748a6-abb7-4d9d-b1e4-4a62ece93469}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {74955c39-2c7c-4033-9318-7a2c941bfc85}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {50480e09-64a9-4198-9022-a990af6153bb}, !- Handle
  5 Zone DOAS 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {2943c0b2-8047-40a0-a812-6cb0ba34b3b0}, !- Inlet Port
  {bea46c55-a1e0-4854-8aa3-e06a33c598c2}; !- Outlet Port

OS:Connection,
  {2943c0b2-8047-40a0-a812-6cb0ba34b3b0}, !- Handle
  {e8270370-1c3f-4377-9289-ab62297b87bb}, !- Name
  {13ceaa36-a204-4ca0-93b0-4200820a96c7}, !- Source Object
  8,                                      !- Outlet Port
  {50480e09-64a9-4198-9022-a990af6153bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea46c55-a1e0-4854-8aa3-e06a33c598c2}, !- Handle
  {370e4b2c-98c1-4131-81da-cb9ab9eeb358}, !- Name
  {50480e09-64a9-4198-9022-a990af6153bb}, !- Source Object
  3,                                      !- Outlet Port
  {5daca3a7-8907-4810-bcb3-3a87f3aaf02e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {173187ba-9f70-4c81-a845-454fd66c5cd2}, !- Handle
  5 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42dee83c-d391-4f31-95cf-52daae38529c}, !- Minimum Outdoor Air Schedule Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9dd6f2df-1373-4ba8-9d50-abd5470d06b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9dd6f2df-1373-4ba8-9d50-abd5470d06b3}, !- Handle
  5 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35250e9a-95e9-4c67-9335-2dfa21f4aea0}, !- Handle
  5 Zone DOAS 1 OA System,                !- Name
  {173187ba-9f70-4c81-a845-454fd66c5cd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2af0d19c-f64a-4b74-939d-2b9cfd6c79d0}, !- Mixed Air Node Name
  {7b5478c4-09ee-4d0b-bda5-aeb39f2dee14}, !- Outdoor Air Stream Node Name
  {b45e6033-4add-441a-944b-70eb1508cfcb}, !- Relief Air Stream Node Name
  {d330ccb3-ad93-41d7-96b5-91b971f2943a}; !- Return Air Stream Node Name

OS:Node,
  {542e7426-6c9d-411a-b9f5-b8286e2ec25f}, !- Handle
  5 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {20b256ea-d1e5-4081-8d2e-1004514d1530}; !- Outlet Port

OS:Node,
  {3f0546f4-11da-489e-af35-2df3c787a2cd}, !- Handle
  5 Zone DOAS 1 Relief Air Node,          !- Name
  {66d7d432-cdd5-4f46-ae6f-a4b2879bce83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d6aa6c1b-5083-446c-a030-b80eb91a8e06}, !- Handle
  5 Zone DOAS 1 Mixed Air Node,           !- Name
  {2af0d19c-f64a-4b74-939d-2b9cfd6c79d0}, !- Inlet Port
  {1de2a78a-84cd-4968-b450-69f839de12da}; !- Outlet Port

OS:Connection,
  {2af0d19c-f64a-4b74-939d-2b9cfd6c79d0}, !- Handle
  {0307ab87-ede1-4128-97a0-f93ec6fc3d07}, !- Name
  {35250e9a-95e9-4c67-9335-2dfa21f4aea0}, !- Source Object
  5,                                      !- Outlet Port
  {d6aa6c1b-5083-446c-a030-b80eb91a8e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de2a78a-84cd-4968-b450-69f839de12da}, !- Handle
  {bbb97586-9791-4d42-8c5f-cbd3513756aa}, !- Name
  {d6aa6c1b-5083-446c-a030-b80eb91a8e06}, !- Source Object
  3,                                      !- Outlet Port
  {13ceaa36-a204-4ca0-93b0-4200820a96c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f4a7e7fc-901b-4289-a650-aca52624c071}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  498.17782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {35470599-ddd5-48ca-b099-8ee8ab403ff0}, !- Air Inlet Node Name
  {e697a6f7-0489-486e-9411-00d5c823d51f}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {feb6fc83-8b59-4db3-b83f-56c4e372fcd1}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {e697a6f7-0489-486e-9411-00d5c823d51f}, !- Inlet Port
  {d330ccb3-ad93-41d7-96b5-91b971f2943a}; !- Outlet Port

OS:Connection,
  {35470599-ddd5-48ca-b099-8ee8ab403ff0}, !- Handle
  {aee42eee-97f1-4c44-87a7-331fc1624e3b}, !- Name
  {1bf5df7b-a7be-460a-82f3-69e5bf6a7f75}, !- Source Object
  3,                                      !- Outlet Port
  {f4a7e7fc-901b-4289-a650-aca52624c071}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e697a6f7-0489-486e-9411-00d5c823d51f}, !- Handle
  {8ab69206-cc46-42b0-b2ce-fba312a339d6}, !- Name
  {f4a7e7fc-901b-4289-a650-aca52624c071}, !- Source Object
  9,                                      !- Outlet Port
  {feb6fc83-8b59-4db3-b83f-56c4e372fcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d330ccb3-ad93-41d7-96b5-91b971f2943a}, !- Handle
  {b4f4bbed-9477-42b1-a77f-2a3dea0f8408}, !- Name
  {feb6fc83-8b59-4db3-b83f-56c4e372fcd1}, !- Source Object
  3,                                      !- Outlet Port
  {35250e9a-95e9-4c67-9335-2dfa21f4aea0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {9c90d44f-c365-487d-8726-dff2bba1a1eb}, !- Handle
  5 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {d4a1792a-c828-4a29-a202-df109c50ea36}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {00965a3f-eaf5-4bd8-b760-7df7c9f43cac}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cdf28b2b-c817-49d4-a66d-f6270a8be814}, !- Control Zone or Zone List Name
  {be69a904-a782-48b6-b366-bf5bcdfde68d}, !- Cooling Control Zone or Zone List Name
  {5d0d4f2f-60cd-4d16-a115-e69d1929b5ca}, !- Heating Control Zone or Zone List Name
  {c2e4a29a-c6aa-45d8-9501-4382d0b97696}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cdf28b2b-c817-49d4-a66d-f6270a8be814}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {be69a904-a782-48b6-b366-bf5bcdfde68d}, !- Handle
  {a94cdda9-b125-4989-b0f9-01d875e7cfe2}; !- Name

OS:ModelObjectList,
  {5d0d4f2f-60cd-4d16-a115-e69d1929b5ca}, !- Handle
  {4afda6a5-5f3d-4349-a740-9739790ddada}; !- Name

OS:ModelObjectList,
  {c2e4a29a-c6aa-45d8-9501-4382d0b97696}, !- Handle
  {0afb4cde-3769-4eb6-9feb-8a1615a6b2ac}; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {881e861a-fdf7-494f-a799-2c4e8e898208}, !- Handle
  5 Zone DOAS 1 Heat Exchanger,           !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.72,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.72,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {20b256ea-d1e5-4081-8d2e-1004514d1530}, !- Supply Air Inlet Node
  {17ad98ce-9ea5-482b-ab88-e7eec57b99da}, !- Supply Air Outlet Node
  {8aee2b89-0f2e-4487-969f-2b3fee296605}, !- Exhaust Air Inlet Node
  {66d7d432-cdd5-4f46-ae6f-a4b2879bce83}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6526b577-ab0d-4f6d-a46f-be55b853296a}, !- Handle
  5 Zone DOAS 1 Heat Exchanger Primary Outlet Air Node, !- Name
  {17ad98ce-9ea5-482b-ab88-e7eec57b99da}, !- Inlet Port
  {7b5478c4-09ee-4d0b-bda5-aeb39f2dee14}; !- Outlet Port

OS:Connection,
  {20b256ea-d1e5-4081-8d2e-1004514d1530}, !- Handle
  {bbcfae0e-5e98-422c-805f-d077a661b012}, !- Name
  {542e7426-6c9d-411a-b9f5-b8286e2ec25f}, !- Source Object
  3,                                      !- Outlet Port
  {881e861a-fdf7-494f-a799-2c4e8e898208}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {17ad98ce-9ea5-482b-ab88-e7eec57b99da}, !- Handle
  {37077c3f-6d4d-4b46-aec7-a31332c88537}, !- Name
  {881e861a-fdf7-494f-a799-2c4e8e898208}, !- Source Object
  13,                                     !- Outlet Port
  {6526b577-ab0d-4f6d-a46f-be55b853296a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5478c4-09ee-4d0b-bda5-aeb39f2dee14}, !- Handle
  {3236f921-905b-43fd-bbd6-cfa2fb126368}, !- Name
  {6526b577-ab0d-4f6d-a46f-be55b853296a}, !- Source Object
  3,                                      !- Outlet Port
  {35250e9a-95e9-4c67-9335-2dfa21f4aea0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7d7fbb8-65e0-498d-8c30-f2e5eb664616}, !- Handle
  5 Zone DOAS 1 Heat Exchanger Secondary Inlet Air Node, !- Name
  {b45e6033-4add-441a-944b-70eb1508cfcb}, !- Inlet Port
  {8aee2b89-0f2e-4487-969f-2b3fee296605}; !- Outlet Port

OS:Connection,
  {b45e6033-4add-441a-944b-70eb1508cfcb}, !- Handle
  {fe177b93-c625-424c-a72e-8eb694f28675}, !- Name
  {35250e9a-95e9-4c67-9335-2dfa21f4aea0}, !- Source Object
  7,                                      !- Outlet Port
  {a7d7fbb8-65e0-498d-8c30-f2e5eb664616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aee2b89-0f2e-4487-969f-2b3fee296605}, !- Handle
  {f09ebd43-b0d2-42f2-88af-bc34645d6480}, !- Name
  {a7d7fbb8-65e0-498d-8c30-f2e5eb664616}, !- Source Object
  3,                                      !- Outlet Port
  {881e861a-fdf7-494f-a799-2c4e8e898208}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {66d7d432-cdd5-4f46-ae6f-a4b2879bce83}, !- Handle
  {14879053-b487-4910-bb93-2c455133cc04}, !- Name
  {881e861a-fdf7-494f-a799-2c4e8e898208}, !- Source Object
  15,                                     !- Outlet Port
  {3f0546f4-11da-489e-af35-2df3c787a2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e153402-53ec-4c3b-970b-7122b89ec2b7}, !- Handle
  Perimeter_mid_ZN_4 ZN Air Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {c4aea0d2-df97-4b4e-abc2-744525042b75}, !- Air Inlet Node Name
  {6bbcb7c0-2b73-4262-bdf6-4e1102d030d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8616ad4f-87b0-4338-97d6-da0ac4d4228b}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {5c029239-df59-47ba-b37c-299e526c6a16}, !- Inlet Port
  {3bd0301c-baf8-42ff-8763-064301397c8c}; !- Outlet Port

OS:Connection,
  {a0341a1f-8a94-4d9f-9604-c27abc86e69d}, !- Handle
  {508becbf-76c8-4b23-bd8c-0a8a6a3d7ee7}, !- Name
  {312a61ae-a189-4921-9453-3d1eaff3f4da}, !- Source Object
  3,                                      !- Outlet Port
  {dcc3a434-0e00-4aef-ae4c-0ffe5eb21f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c029239-df59-47ba-b37c-299e526c6a16}, !- Handle
  {b92cbae5-293c-4ad4-a661-bffb3acd27ef}, !- Name
  {113e9620-48e6-4c29-af94-28006fa47218}, !- Source Object
  3,                                      !- Outlet Port
  {8616ad4f-87b0-4338-97d6-da0ac4d4228b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd0301c-baf8-42ff-8763-064301397c8c}, !- Handle
  {ea062945-fd6d-4b78-bdb9-6aae4af1f737}, !- Name
  {8616ad4f-87b0-4338-97d6-da0ac4d4228b}, !- Source Object
  3,                                      !- Outlet Port
  {6ca2bbca-c5a6-4811-98b4-80da5dc56bad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40ce4583-7796-47fd-8080-b9bbf963e78e}, !- Handle
  Perimeter_mid_ZN_4 ZN Air Terminal Inlet Air Node, !- Name
  {4ad3c8f3-6795-4c76-9e38-e004d54de7e7}, !- Inlet Port
  {c4aea0d2-df97-4b4e-abc2-744525042b75}; !- Outlet Port

OS:Connection,
  {4ad3c8f3-6795-4c76-9e38-e004d54de7e7}, !- Handle
  {7978b199-19f8-4933-8e34-b0d97abd54c2}, !- Name
  {c9185a5e-7c27-4343-b597-ebc13b9063b9}, !- Source Object
  3,                                      !- Outlet Port
  {40ce4583-7796-47fd-8080-b9bbf963e78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4aea0d2-df97-4b4e-abc2-744525042b75}, !- Handle
  {67ded39e-b218-4872-8d95-e2a263935c40}, !- Name
  {40ce4583-7796-47fd-8080-b9bbf963e78e}, !- Source Object
  3,                                      !- Outlet Port
  {4e153402-53ec-4c3b-970b-7122b89ec2b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bbcb7c0-2b73-4262-bdf6-4e1102d030d9}, !- Handle
  {66c82bb7-f716-4652-9081-ad36feeec675}, !- Name
  {4e153402-53ec-4c3b-970b-7122b89ec2b7}, !- Source Object
  4,                                      !- Outlet Port
  {312a61ae-a189-4921-9453-3d1eaff3f4da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db87cf70-d1ad-44ae-8458-cf772379bcdc}, !- Handle
  Perimeter_mid_ZN_2 ZN Air Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {f8e5818d-1d4a-45d8-89e0-8857828cee93}, !- Air Inlet Node Name
  {fcdc03a3-b0f2-465c-aa89-84aa4e78872a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e70e3da0-c9d6-497e-98c8-623954335041}, !- Handle
  Perimeter_mid_ZN_2 ZN Air Terminal Outlet Air Node, !- Name
  {fcdc03a3-b0f2-465c-aa89-84aa4e78872a}, !- Inlet Port
  {444a60e3-512a-4031-b098-81d30cb76f63}; !- Outlet Port

OS:Node,
  {6460e4c8-8d00-4f72-9012-187027ff11ad}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {63bca1c3-d5b5-43c7-a42b-61b3ed32a2f0}, !- Inlet Port
  {8a501b2f-039f-465f-ab61-c671aa84bfd3}; !- Outlet Port

OS:Connection,
  {444a60e3-512a-4031-b098-81d30cb76f63}, !- Handle
  {4cb7077c-4390-4339-adbb-8ae5edab3351}, !- Name
  {e70e3da0-c9d6-497e-98c8-623954335041}, !- Source Object
  3,                                      !- Outlet Port
